Time,BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s]
00:01:00,1.057153E+04,1.454326E+04,3.574887E-01,1.025121E+00,1.015301E+04,3.108906E+04,3.433359E-01,2.191401E+00,1.146953E+05,3.381455E+05,3.878558E+00,2.383514E+01,6.263147E+04,3.459802E+04,2.117958E+00,2.438739E+00,1.573416E+04,3.213593E+03,5.320409E-01,2.265299E-01,1.048120E+04,2.180251E+03,3.544148E-01,1.536888E-01,1.549463E+04,2.945968E+03,5.239415E-01,2.076644E-01,1.046286E+04,2.684011E+03,3.537947E-01,1.892000E-01,1.774021E+05,3.356768E+04,5.998739E+00,2.366228E+00,1.164074E+05,2.266656E+04,3.936235E+00,1.597797E+00,1.760687E+05,3.126134E+04,5.953653E+00,2.203648E+00,1.182551E+05,2.887952E+04,3.998715E+00,2.035763E+00,2.468235E+04,3.365219E+03,8.346170E-01,2.372183E-01,1.606031E+04,2.272473E+03,5.430677E-01,1.601896E-01,2.459598E+04,3.160878E+03,8.316964E-01,2.228138E-01,1.631394E+04,2.863733E+03,5.516438E-01,2.018689E-01
00:02:00,1.056687E+04,1.453245E+04,3.573312E-01,1.024359E+00,1.013469E+04,3.106096E+04,3.427165E-01,2.189420E+00,1.144725E+05,3.380266E+05,3.871025E+00,2.382676E+01,6.264082E+04,3.459054E+04,2.118274E+00,2.438211E+00,1.573163E+04,3.207295E+03,5.319554E-01,2.260859E-01,1.047957E+04,2.175972E+03,3.543597E-01,1.533871E-01,1.549207E+04,2.939997E+03,5.238551E-01,2.072435E-01,1.046123E+04,2.678888E+03,3.537396E-01,1.888389E-01,1.773733E+05,3.351761E+04,5.997767E+00,2.362698E+00,1.163888E+05,2.263281E+04,3.935608E+00,1.595418E+00,1.760397E+05,3.121456E+04,5.952673E+00,2.200350E+00,1.182366E+05,2.882901E+04,3.998089E+00,2.032202E+00,2.468347E+04,3.360466E+03,8.346550E-01,2.368832E-01,1.606104E+04,2.269264E+03,5.430923E-01,1.599635E-01,2.459711E+04,3.156494E+03,8.317345E-01,2.225048E-01,1.631466E+04,2.858823E+03,5.516683E-01,2.015228E-01
00:03:00,1.056222E+04,1.452145E+04,3.571739E-01,1.023584E+00,1.011638E+04,3.103236E+04,3.420974E-01,2.187404E+00,1.142499E+05,3.379020E+05,3.863496E+00,2.381797E+01,6.265013E+04,3.458245E+04,2.118589E+00,2.437641E+00,1.572910E+04,3.200966E+03,5.318699E-01,2.256398E-01,1.047794E+04,2.171673E+03,3.543047E-01,1.530840E-01,1.548952E+04,2.933996E+03,5.237688E-01,2.068204E-01,1.045960E+04,2.673743E+03,3.536845E-01,1.884762E-01,1.773446E+05,3.346719E+04,5.996795E+00,2.359144E+00,1.163703E+05,2.259883E+04,3.934981E+00,1.593023E+00,1.760108E+05,3.116744E+04,5.951693E+00,2.197029E+00,1.182181E+05,2.877828E+04,3.997463E+00,2.028626E+00,2.468459E+04,3.355677E+03,8.346928E-01,2.365456E-01,1.606176E+04,2.266032E+03,5.431167E-01,1.597356E-01,2.459823E+04,3.152076E+03,8.317725E-01,2.221933E-01,1.631538E+04,2.853892E+03,5.516927E-01,2.011752E-01
00:04:00,1.055756E+04,1.451027E+04,3.570166E-01,1.022796E+00,1.009808E+04,3.100333E+04,3.414786E-01,2.185357E+00,1.140274E+05,3.377723E+05,3.855971E+00,2.380883E+01,6.265942E+04,3.457384E+04,2.118903E+00,2.437034E+00,1.572657E+04,3.194617E+03,5.317844E-01,2.251922E-01,1.047632E+04,2.167360E+03,3.542496E-01,1.527800E-01,1.548697E+04,2.927976E+03,5.236825E-01,2.063961E-01,1.045798E+04,2.668584E+03,3.536295E-01,1.881125E-01,1.773159E+05,3.341653E+04,5.995824E+00,2.355572E+00,1.163518E+05,2.256468E+04,3.934355E+00,1.590615E+00,1.759818E+05,3.112009E+04,5.950713E+00,2.193691E+00,1.181996E+05,2.872741E+04,3.996837E+00,2.025040E+00,2.468571E+04,3.350863E+03,8.347305E-01,2.362063E-01,1.606248E+04,2.262782E+03,5.431411E-01,1.595065E-01,2.459935E+04,3.147633E+03,8.318103E-01,2.218801E-01,1.631610E+04,2.848947E+03,5.517170E-01,2.008266E-01
00:05:00,1.055292E+04,1.449892E+04,3.568594E-01,1.021996E+00,1.007979E+04,3.097388E+04,3.408602E-01,2.183281E+00,1.138050E+05,3.376378E+05,3.848450E+00,2.379935E+01,6.266868E+04,3.456472E+04,2.119216E+00,2.436391E+00,1.572405E+04,3.188251E+03,5.316990E-01,2.247434E-01,1.047469E+04,2.163036E+03,3.541946E-01,1.524752E-01,1.548442E+04,2.921942E+03,5.235962E-01,2.059707E-01,1.045635E+04,2.663411E+03,3.535745E-01,1.877478E-01,1.772872E+05,3.336567E+04,5.994854E+00,2.351987E+00,1.163332E+05,2.253039E+04,3.933729E+00,1.588198E+00,1.759528E+05,3.107256E+04,5.949734E+00,2.190340E+00,1.181811E+05,2.867643E+04,3.996211E+00,2.021446E+00,2.468682E+04,3.346030E+03,8.347681E-01,2.358656E-01,1.606320E+04,2.259518E+03,5.431654E-01,1.592764E-01,2.460046E+04,3.143170E+03,8.318480E-01,2.215656E-01,1.631682E+04,2.843992E+03,5.517413E-01,2.004773E-01
00:06:00,1.054827E+04,1.448739E+04,3.567023E-01,1.021183E+00,1.006152E+04,3.094404E+04,3.402421E-01,2.181178E+00,1.135827E+05,3.374986E+05,3.840933E+00,2.378954E+01,6.267790E+04,3.455512E+04,2.119528E+00,2.435714E+00,1.572152E+04,3.181870E+03,5.316137E-01,2.242936E-01,1.047306E+04,2.158703E+03,3.541396E-01,1.521697E-01,1.548187E+04,2.915895E+03,5.235100E-01,2.055444E-01,1.045472E+04,2.658228E+03,3.535195E-01,1.873824E-01,1.772585E+05,3.331464E+04,5.993884E+00,2.348389E+00,1.163147E+05,2.249598E+04,3.933103E+00,1.585772E+00,1.759239E+05,3.102486E+04,5.948756E+00,2.186978E+00,1.181626E+05,2.862536E+04,3.995586E+00,2.017846E+00,2.468792E+04,3.341178E+03,8.348055E-01,2.355235E-01,1.606392E+04,2.256241E+03,5.431896E-01,1.590454E-01,2.460157E+04,3.138690E+03,8.318856E-01,2.212497E-01,1.631753E+04,2.839027E+03,5.517654E-01,2.001273E-01
00:07:00,1.054834E+04,1.451059E+04,3.567046E-01,1.022819E+00,1.006209E+04,3.097905E+04,3.402614E-01,2.183645E+00,1.135895E+05,3.380258E+05,3.841164E+00,2.382669E+01,6.268710E+04,3.459165E+04,2.119839E+00,2.438289E+00,1.572160E+04,3.183345E+03,5.316164E-01,2.243976E-01,1.047312E+04,2.159441E+03,3.541414E-01,1.522217E-01,1.548195E+04,2.917686E+03,5.235128E-01,2.056706E-01,1.045478E+04,2.658183E+03,3.535212E-01,1.873792E-01,1.772594E+05,3.334329E+04,5.993915E+00,2.350409E+00,1.163153E+05,2.251304E+04,3.933123E+00,1.586975E+00,1.759248E+05,3.105680E+04,5.948787E+00,2.189229E+00,1.181632E+05,2.862633E+04,3.995606E+00,2.017914E+00,2.468903E+04,3.341993E+03,8.348428E-01,2.355810E-01,1.606463E+04,2.256618E+03,5.432137E-01,1.590719E-01,2.460268E+04,3.139874E+03,8.319230E-01,2.213331E-01,1.631825E+04,2.837728E+03,5.517895E-01,2.000357E-01
00:08:00,1.054841E+04,1.453392E+04,3.567070E-01,1.024463E+00,1.006266E+04,3.101458E+04,3.402808E-01,2.186150E+00,1.135963E+05,3.385578E+05,3.841395E+00,2.386420E+01,6.269628E+04,3.462866E+04,2.120149E+00,2.440897E+00,1.572168E+04,3.184839E+03,5.316191E-01,2.245029E-01,1.047317E+04,2.160191E+03,3.541431E-01,1.522746E-01,1.548203E+04,2.919494E+03,5.235155E-01,2.057981E-01,1.045483E+04,2.658155E+03,3.535230E-01,1.873772E-01,1.772603E+05,3.337212E+04,5.993946E+00,2.352441E+00,1.163159E+05,2.253020E+04,3.933143E+00,1.588184E+00,1.759257E+05,3.108889E+04,5.948818E+00,2.191491E+00,1.181638E+05,2.862749E+04,3.995626E+00,2.017996E+00,2.469013E+04,3.342825E+03,8.348800E-01,2.356396E-01,1.606534E+04,2.257003E+03,5.432377E-01,1.590991E-01,2.460378E+04,3.141073E+03,8.319603E-01,2.214177E-01,1.631896E+04,2.836448E+03,5.518135E-01,1.999454E-01
00:09:00,1.054848E+04,1.455712E+04,3.567094E-01,1.026098E+00,1.006323E+04,3.105000E+04,3.403001E-01,2.188646E+00,1.136031E+05,3.390882E+05,3.841625E+00,2.390158E+01,6.270542E+04,3.466547E+04,2.120458E+00,2.443492E+00,1.572176E+04,3.186304E+03,5.316218E-01,2.246061E-01,1.047322E+04,2.160921E+03,3.541449E-01,1.523261E-01,1.548211E+04,2.921275E+03,5.235183E-01,2.059236E-01,1.045488E+04,2.658106E+03,3.535247E-01,1.873737E-01,1.772612E+05,3.340060E+04,5.993977E+00,2.354449E+00,1.163165E+05,2.254712E+04,3.933163E+00,1.589377E+00,1.759267E+05,3.112065E+04,5.948849E+00,2.193730E+00,1.181644E+05,2.862844E+04,3.995646E+00,2.018063E+00,2.469122E+04,3.343622E+03,8.349170E-01,2.356958E-01,1.606605E+04,2.257365E+03,5.432617E-01,1.591246E-01,2.460488E+04,3.142237E+03,8.319975E-01,2.214997E-01,1.631966E+04,2.835148E+03,5.518375E-01,1.998537E-01
00:10:00,1.054855E+04,1.458018E+04,3.567118E-01,1.027724E+00,1.006380E+04,3.108526E+04,3.403194E-01,2.191131E+00,1.136100E+05,3.396162E+05,3.841856E+00,2.393880E+01,6.271453E+04,3.470203E+04,2.120766E+00,2.446069E+00,1.572184E+04,3.187733E+03,5.316246E-01,2.247069E-01,1.047327E+04,2.161628E+03,3.541466E-01,1.523759E-01,1.548219E+04,2.923020E+03,5.235210E-01,2.060466E-01,1.045493E+04,2.658031E+03,3.535265E-01,1.873685E-01,1.772622E+05,3.342867E+04,5.994008E+00,2.356428E+00,1.163171E+05,2.256375E+04,3.933183E+00,1.590549E+00,1.759276E+05,3.115200E+04,5.948880E+00,2.195940E+00,1.181649E+05,2.862914E+04,3.995666E+00,2.018112E+00,2.469232E+04,3.344376E+03,8.349540E-01,2.357489E-01,1.606676E+04,2.257697E+03,5.432856E-01,1.591480E-01,2.460598E+04,3.143358E+03,8.320346E-01,2.215787E-01,1.632037E+04,2.833822E+03,5.518613E-01,1.997602E-01
00:11:00,1.054862E+04,1.460310E+04,3.567141E-01,1.029339E+00,1.006437E+04,3.112034E+04,3.403387E-01,2.193604E+00,1.136168E+05,3.401418E+05,3.842086E+00,2.397584E+01,6.272362E+04,3.473832E+04,2.121074E+00,2.448627E+00,1.572192E+04,3.189124E+03,5.316273E-01,2.248049E-01,1.047332E+04,2.162308E+03,3.541484E-01,1.524238E-01,1.548228E+04,2.924728E+03,5.235237E-01,2.061670E-01,1.045498E+04,2.657931E+03,3.535282E-01,1.873614E-01,1.772631E+05,3.345629E+04,5.994039E+00,2.358375E+00,1.163177E+05,2.258009E+04,3.933203E+00,1.591701E+00,1.759285E+05,3.118292E+04,5.948911E+00,2.198120E+00,1.181655E+05,2.862957E+04,3.995686E+00,2.018142E+00,2.469340E+04,3.345083E+03,8.349907E-01,2.357988E-01,1.606746E+04,2.257998E+03,5.433094E-01,1.591692E-01,2.460707E+04,3.144434E+03,8.320715E-01,2.216546E-01,1.632107E+04,2.832469E+03,5.518850E-01,1.996649E-01
00:12:00,1.054869E+04,1.462588E+04,3.567165E-01,1.030945E+00,1.006494E+04,3.115523E+04,3.403580E-01,2.196063E+00,1.136236E+05,3.406649E+05,3.842316E+00,2.401271E+01,6.273267E+04,3.477434E+04,2.121380E+00,2.451166E+00,1.572201E+04,3.190472E+03,5.316300E-01,2.248999E-01,1.047337E+04,2.162961E+03,3.541501E-01,1.524698E-01,1.548236E+04,2.926394E+03,5.235265E-01,2.062845E-01,1.045503E+04,2.657800E+03,3.535300E-01,1.873522E-01,1.772640E+05,3.348343E+04,5.994070E+00,2.360288E+00,1.163183E+05,2.259610E+04,3.933223E+00,1.592829E+00,1.759294E+05,3.121337E+04,5.948942E+00,2.200266E+00,1.181661E+05,2.862969E+04,3.995706E+00,2.018150E+00,2.469449E+04,3.345742E+03,8.350274E-01,2.358452E-01,1.606816E+04,2.258266E+03,5.433331E-01,1.591881E-01,2.460816E+04,3.145461E+03,8.321083E-01,2.217270E-01,1.632177E+04,2.831085E+03,5.519087E-01,1.995673E-01
00:13:00,1.054876E+04,1.464851E+04,3.567189E-01,1.032540E+00,1.006551E+04,3.118992E+04,3.403773E-01,2.198508E+00,1.136304E+05,3.411854E+05,3.842546E+00,2.404940E+01,6.274170E+04,3.481008E+04,2.121685E+00,2.453685E+00,1.572209E+04,3.191781E+03,5.316327E-01,2.249922E-01,1.047343E+04,2.163586E+03,3.541519E-01,1.525139E-01,1.548244E+04,2.928021E+03,5.235292E-01,2.063992E-01,1.045509E+04,2.657642E+03,3.535317E-01,1.873410E-01,1.772649E+05,3.351011E+04,5.994101E+00,2.362168E+00,1.163189E+05,2.261179E+04,3.933243E+00,1.593936E+00,1.759303E+05,3.124336E+04,5.948973E+00,2.202380E+00,1.181667E+05,2.862952E+04,3.995726E+00,2.018138E+00,2.469557E+04,3.346353E+03,8.350639E-01,2.358883E-01,1.606886E+04,2.258502E+03,5.433567E-01,1.592047E-01,2.460924E+04,3.146441E+03,8.321449E-01,2.217961E-01,1.632247E+04,2.829673E+03,5.519323E-01,1.994678E-01
00:14:00,1.054883E+04,1.467100E+04,3.567213E-01,1.034125E+00,1.006608E+04,3.122443E+04,3.403965E-01,2.200941E+00,1.136372E+05,3.417034E+05,3.842776E+00,2.408591E+01,6.275069E+04,3.484555E+04,2.121989E+00,2.456185E+00,1.572217E+04,3.193053E+03,5.316354E-01,2.250818E-01,1.047348E+04,2.164188E+03,3.541536E-01,1.525563E-01,1.548252E+04,2.929613E+03,5.235319E-01,2.065114E-01,1.045514E+04,2.657459E+03,3.535335E-01,1.873281E-01,1.772658E+05,3.353635E+04,5.994132E+00,2.364018E+00,1.163195E+05,2.262720E+04,3.933263E+00,1.595022E+00,1.759312E+05,3.127293E+04,5.949004E+00,2.204465E+00,1.181673E+05,2.862909E+04,3.995746E+00,2.018108E+00,2.469664E+04,3.346919E+03,8.351003E-01,2.359282E-01,1.606955E+04,2.258708E+03,5.433802E-01,1.592192E-01,2.461032E+04,3.147377E+03,8.321815E-01,2.218620E-01,1.632316E+04,2.828235E+03,5.519558E-01,1.993664E-01
00:15:00,1.054890E+04,1.469336E+04,3.567237E-01,1.035701E+00,1.006665E+04,3.125877E+04,3.404158E-01,2.203361E+00,1.136440E+05,3.422189E+05,3.843006E+00,2.412225E+01,6.275966E+04,3.488075E+04,2.122292E+00,2.458666E+00,1.572225E+04,3.194288E+03,5.316382E-01,2.251689E-01,1.047353E+04,2.164764E+03,3.541554E-01,1.525970E-01,1.548260E+04,2.931168E+03,5.235346E-01,2.066210E-01,1.045519E+04,2.657251E+03,3.535352E-01,1.873134E-01,1.772667E+05,3.356217E+04,5.994163E+00,2.365838E+00,1.163201E+05,2.264231E+04,3.933283E+00,1.596087E+00,1.759322E+05,3.130208E+04,5.949035E+00,2.206520E+00,1.181679E+05,2.862840E+04,3.995765E+00,2.018059E+00,2.469772E+04,3.347441E+03,8.351366E-01,2.359650E-01,1.607025E+04,2.258884E+03,5.434037E-01,1.592316E-01,2.461140E+04,3.148269E+03,8.322179E-01,2.219249E-01,1.632386E+04,2.826771E+03,5.519792E-01,1.992631E-01
00:16:00,1.054897E+04,1.471557E+04,3.567261E-01,1.037267E+00,1.006722E+04,3.129292E+04,3.404350E-01,2.205768E+00,1.136508E+05,3.427320E+05,3.843236E+00,2.415841E+01,6.276860E+04,3.491569E+04,2.122595E+00,2.461128E+00,1.572233E+04,3.195488E+03,5.316409E-01,2.252535E-01,1.047358E+04,2.165317E+03,3.541571E-01,1.526359E-01,1.548268E+04,2.932688E+03,5.235374E-01,2.067282E-01,1.045524E+04,2.657018E+03,3.535370E-01,1.872970E-01,1.772677E+05,3.358755E+04,5.994194E+00,2.367627E+00,1.163206E+05,2.265713E+04,3.933302E+00,1.597132E+00,1.759331E+05,3.133082E+04,5.949066E+00,2.208545E+00,1.181685E+05,2.862745E+04,3.995785E+00,2.017992E+00,2.469878E+04,3.347919E+03,8.351727E-01,2.359987E-01,1.607094E+04,2.259031E+03,5.434270E-01,1.592420E-01,2.461247E+04,3.149118E+03,8.322541E-01,2.219848E-01,1.632455E+04,2.825281E+03,5.520025E-01,1.991581E-01
00:17:00,1.054904E+04,1.473763E+04,3.567285E-01,1.038822E+00,1.006779E+04,3.132690E+04,3.404543E-01,2.208163E+00,1.136576E+05,3.432426E+05,3.843465E+00,2.419440E+01,6.277751E+04,3.495036E+04,2.122896E+00,2.463572E+00,1.572241E+04,3.196648E+03,5.316436E-01,2.253353E-01,1.047363E+04,2.165844E+03,3.541589E-01,1.526731E-01,1.548276E+04,2.934171E+03,5.235401E-01,2.068327E-01,1.045529E+04,2.656757E+03,3.535387E-01,1.872786E-01,1.772686E+05,3.361248E+04,5.994225E+00,2.369384E+00,1.163212E+05,2.267165E+04,3.933322E+00,1.598155E+00,1.759340E+05,3.135911E+04,5.949096E+00,2.210539E+00,1.181691E+05,2.862622E+04,3.995805E+00,2.017905E+00,2.469985E+04,3.348351E+03,8.352087E-01,2.360291E-01,1.607163E+04,2.259146E+03,5.434503E-01,1.592501E-01,2.461354E+04,3.149921E+03,8.322903E-01,2.220414E-01,1.632523E+04,2.823763E+03,5.520257E-01,1.990511E-01
00:18:00,1.054911E+04,1.475955E+04,3.567308E-01,1.040367E+00,1.006836E+04,3.136070E+04,3.404735E-01,2.210545E+00,1.136643E+05,3.437507E+05,3.843695E+00,2.423021E+01,6.278639E+04,3.498476E+04,2.123196E+00,2.465997E+00,1.572249E+04,3.197773E+03,5.316463E-01,2.254145E-01,1.047368E+04,2.166347E+03,3.541606E-01,1.527085E-01,1.548284E+04,2.935617E+03,5.235428E-01,2.069346E-01,1.045534E+04,2.656472E+03,3.535405E-01,1.872585E-01,1.772695E+05,3.363698E+04,5.994256E+00,2.371111E+00,1.163218E+05,2.268587E+04,3.933342E+00,1.599157E+00,1.759349E+05,3.138697E+04,5.949127E+00,2.212503E+00,1.181697E+05,2.862472E+04,3.995825E+00,2.017799E+00,2.470091E+04,3.348738E+03,8.352446E-01,2.360564E-01,1.607231E+04,2.259232E+03,5.434735E-01,1.592561E-01,2.461461E+04,3.150680E+03,8.323263E-01,2.220948E-01,1.632592E+04,2.822219E+03,5.520489E-01,1.989422E-01
00:19:00,1.054919E+04,1.478133E+04,3.567332E-01,1.041902E+00,1.006893E+04,3.139432E+04,3.404927E-01,2.212915E+00,1.136711E+05,3.442563E+05,3.843924E+00,2.426585E+01,6.279524E+04,3.501890E+04,2.123496E+00,2.468403E+00,1.572257E+04,3.198862E+03,5.316490E-01,2.254913E-01,1.047374E+04,2.166826E+03,3.541623E-01,1.527423E-01,1.548292E+04,2.937029E+03,5.235455E-01,2.070342E-01,1.045540E+04,2.656162E+03,3.535422E-01,1.872366E-01,1.772704E+05,3.366105E+04,5.994287E+00,2.372808E+00,1.163224E+05,2.269981E+04,3.933362E+00,1.600140E+00,1.759358E+05,3.141442E+04,5.949158E+00,2.214439E+00,1.181702E+05,2.862297E+04,3.995845E+00,2.017676E+00,2.470197E+04,3.349083E+03,8.352803E-01,2.360806E-01,1.607300E+04,2.259289E+03,5.434966E-01,1.592602E-01,2.461567E+04,3.151396E+03,8.323621E-01,2.221453E-01,1.632660E+04,2.820649E+03,5.520720E-01,1.988316E-01
00:20:00,1.054926E+04,1.480296E+04,3.567356E-01,1.043427E+00,1.006949E+04,3.142776E+04,3.405119E-01,2.215272E+00,1.136779E+05,3.447596E+05,3.844153E+00,2.430132E+01,6.280407E+04,3.505277E+04,2.123794E+00,2.470790E+00,1.572265E+04,3.199918E+03,5.316517E-01,2.255658E-01,1.047379E+04,2.167283E+03,3.541641E-01,1.527745E-01,1.548300E+04,2.938408E+03,5.235483E-01,2.071314E-01,1.045545E+04,2.655829E+03,3.535439E-01,1.872132E-01,1.772713E+05,3.368472E+04,5.994317E+00,2.374477E+00,1.163230E+05,2.271348E+04,3.933382E+00,1.601104E+00,1.759367E+05,3.144148E+04,5.949189E+00,2.216346E+00,1.181708E+05,2.862098E+04,3.995865E+00,2.017535E+00,2.470302E+04,3.349385E+03,8.353160E-01,2.361020E-01,1.607368E+04,2.259318E+03,5.435196E-01,1.592622E-01,2.461672E+04,3.152071E+03,8.323979E-01,2.221929E-01,1.632728E+04,2.819056E+03,5.520950E-01,1.987192E-01
00:21:00,1.054933E+04,1.482445E+04,3.567380E-01,1.044941E+00,1.007006E+04,3.146104E+04,3.405311E-01,2.217618E+00,1.136847E+05,3.452604E+05,3.844382E+00,2.433663E+01,6.281286E+04,3.508640E+04,2.124092E+00,2.473160E+00,1.572273E+04,3.200941E+03,5.316544E-01,2.256379E-01,1.047384E+04,2.167718E+03,3.541658E-01,1.528051E-01,1.548308E+04,2.939755E+03,5.235510E-01,2.072263E-01,1.045550E+04,2.655474E+03,3.535457E-01,1.871881E-01,1.772722E+05,3.370799E+04,5.994348E+00,2.376117E+00,1.163236E+05,2.272688E+04,3.933402E+00,1.602048E+00,1.759376E+05,3.146814E+04,5.949220E+00,2.218225E+00,1.181714E+05,2.861875E+04,3.995885E+00,2.017378E+00,2.470407E+04,3.349647E+03,8.353515E-01,2.361204E-01,1.607436E+04,2.259319E+03,5.435426E-01,1.592623E-01,2.461778E+04,3.152706E+03,8.324335E-01,2.222376E-01,1.632796E+04,2.817438E+03,5.521179E-01,1.986052E-01
00:22:00,1.054940E+04,1.484579E+04,3.567404E-01,1.046445E+00,1.007063E+04,3.149416E+04,3.405503E-01,2.219952E+00,1.136914E+05,3.457589E+05,3.844611E+00,2.437177E+01,6.282163E+04,3.511976E+04,2.124388E+00,2.475512E+00,1.572281E+04,3.201929E+03,5.316571E-01,2.257075E-01,1.047389E+04,2.168129E+03,3.541676E-01,1.528341E-01,1.548316E+04,2.941067E+03,5.235537E-01,2.073188E-01,1.045555E+04,2.655095E+03,3.535474E-01,1.871613E-01,1.772731E+05,3.373084E+04,5.994379E+00,2.377727E+00,1.163242E+05,2.273999E+04,3.933422E+00,1.602972E+00,1.759385E+05,3.149439E+04,5.949251E+00,2.220075E+00,1.181720E+05,2.861626E+04,3.995904E+00,2.017202E+00,2.470512E+04,3.349865E+03,8.353868E-01,2.361358E-01,1.607503E+04,2.259291E+03,5.435654E-01,1.592603E-01,2.461883E+04,3.153297E+03,8.324690E-01,2.222793E-01,1.632863E+04,2.815795E+03,5.521407E-01,1.984894E-01
00:23:00,1.054947E+04,1.486697E+04,3.567428E-01,1.047939E+00,1.007120E+04,3.152711E+04,3.405695E-01,2.222274E+00,1.136982E+05,3.462551E+05,3.844840E+00,2.440674E+01,6.283037E+04,3.515288E+04,2.124684E+00,2.477846E+00,1.572289E+04,3.202884E+03,5.316598E-01,2.257748E-01,1.047394E+04,2.168519E+03,3.541693E-01,1.528616E-01,1.548324E+04,2.942346E+03,5.235564E-01,2.074090E-01,1.045560E+04,2.654692E+03,3.535492E-01,1.871330E-01,1.772740E+05,3.375328E+04,5.994410E+00,2.379309E+00,1.163248E+05,2.275283E+04,3.933442E+00,1.603877E+00,1.759394E+05,3.152024E+04,5.949281E+00,2.221897E+00,1.181726E+05,2.861353E+04,3.995924E+00,2.017009E+00,2.470616E+04,3.350042E+03,8.354221E-01,2.361483E-01,1.607571E+04,2.259236E+03,5.435882E-01,1.592564E-01,2.461987E+04,3.153847E+03,8.325044E-01,2.223181E-01,1.632930E+04,2.814128E+03,5.521634E-01,1.983718E-01
00:24:00,1.054954E+04,1.488801E+04,3.567452E-01,1.049422E+00,1.007176E+04,3.155989E+04,3.405886E-01,2.224585E+00,1.137050E+05,3.467489E+05,3.845068E+00,2.444154E+01,6.283909E+04,3.518574E+04,2.124978E+00,2.480162E+00,1.572297E+04,3.203807E+03,5.316626E-01,2.258399E-01,1.047399E+04,2.168887E+03,3.541710E-01,1.528875E-01,1.548332E+04,2.943594E+03,5.235591E-01,2.074969E-01,1.045565E+04,2.654268E+03,3.535509E-01,1.871030E-01,1.772750E+05,3.377533E+04,5.994441E+00,2.380863E+00,1.163253E+05,2.276541E+04,3.933461E+00,1.604764E+00,1.759404E+05,3.154570E+04,5.949312E+00,2.223693E+00,1.181732E+05,2.861057E+04,3.995944E+00,2.016800E+00,2.470720E+04,3.350179E+03,8.354572E-01,2.361579E-01,1.607638E+04,2.259154E+03,5.436109E-01,1.592506E-01,2.462092E+04,3.154358E+03,8.325396E-01,2.223541E-01,1.632998E+04,2.812439E+03,5.521861E-01,1.982527E-01
00:25:00,1.054961E+04,1.490889E+04,3.567476E-01,1.050893E+00,1.007233E+04,3.159251E+04,3.406078E-01,2.226884E+00,1.137117E+05,3.472403E+05,3.845297E+00,2.447618E+01,6.284777E+04,3.521834E+04,2.125272E+00,2.482460E+00,1.572305E+04,3.204699E+03,5.316653E-01,2.259027E-01,1.047404E+04,2.169235E+03,3.541728E-01,1.529120E-01,1.548340E+04,2.944811E+03,5.235618E-01,2.075827E-01,1.045570E+04,2.653823E+03,3.535526E-01,1.870716E-01,1.772759E+05,3.379699E+04,5.994471E+00,2.382390E+00,1.163259E+05,2.277773E+04,3.933481E+00,1.605632E+00,1.759413E+05,3.157079E+04,5.949343E+00,2.225461E+00,1.181738E+05,2.860738E+04,3.995964E+00,2.016575E+00,2.470823E+04,3.350277E+03,8.354922E-01,2.361648E-01,1.607705E+04,2.259045E+03,5.436335E-01,1.592429E-01,2.462195E+04,3.154829E+03,8.325747E-01,2.223873E-01,1.633064E+04,2.810726E+03,5.522087E-01,1.981320E-01
00:26:00,1.054968E+04,1.492962E+04,3.567500E-01,1.052355E+00,1.007290E+04,3.162497E+04,3.406270E-01,2.229172E+00,1.137185E+05,3.477295E+05,3.845525E+00,2.451066E+01,6.285643E+04,3.525070E+04,2.125565E+00,2.484741E+00,1.572313E+04,3.205560E+03,5.316680E-01,2.259635E-01,1.047410E+04,2.169562E+03,3.541745E-01,1.529351E-01,1.548348E+04,2.945998E+03,5.235645E-01,2.076664E-01,1.045576E+04,2.653357E+03,3.535544E-01,1.870388E-01,1.772768E+05,3.381828E+04,5.994502E+00,2.383891E+00,1.163265E+05,2.278979E+04,3.933501E+00,1.606483E+00,1.759422E+05,3.159551E+04,5.949374E+00,2.227203E+00,1.181743E+05,2.860396E+04,3.995983E+00,2.016335E+00,2.470926E+04,3.350336E+03,8.355270E-01,2.361689E-01,1.607771E+04,2.258911E+03,5.436560E-01,1.592334E-01,2.462299E+04,3.155263E+03,8.326097E-01,2.224178E-01,1.633131E+04,2.808992E+03,5.522312E-01,1.980097E-01
00:27:00,1.054975E+04,1.495019E+04,3.567524E-01,1.053804E+00,1.007346E+04,3.165727E+04,3.406461E-01,2.231449E+00,1.137252E+05,3.482164E+05,3.845754E+00,2.454498E+01,6.286506E+04,3.528282E+04,2.125857E+00,2.487005E+00,1.572321E+04,3.206390E+03,5.316707E-01,2.260219E-01,1.047415E+04,2.169868E+03,3.541762E-01,1.529567E-01,1.548356E+04,2.947154E+03,5.235673E-01,2.077479E-01,1.045581E+04,2.652868E+03,3.535561E-01,1.870044E-01,1.772777E+05,3.383917E+04,5.994533E+00,2.385363E+00,1.163271E+05,2.280159E+04,3.933521E+00,1.607314E+00,1.759431E+05,3.161984E+04,5.949404E+00,2.228918E+00,1.181749E+05,2.860031E+04,3.996003E+00,2.016077E+00,2.471029E+04,3.350354E+03,8.355618E-01,2.361702E-01,1.607838E+04,2.258749E+03,5.436785E-01,1.592220E-01,2.462402E+04,3.155655E+03,8.326446E-01,2.224455E-01,1.633197E+04,2.807234E+03,5.522536E-01,1.978857E-01
00:28:00,1.054982E+04,1.497060E+04,3.567548E-01,1.055243E+00,1.007403E+04,3.168943E+04,3.406652E-01,2.233716E+00,1.137320E+05,3.487011E+05,3.845982E+00,2.457915E+01,6.287366E+04,3.531470E+04,2.126147E+00,2.489252E+00,1.572329E+04,3.207189E+03,5.316734E-01,2.260783E-01,1.047420E+04,2.170154E+03,3.541780E-01,1.529768E-01,1.548364E+04,2.948280E+03,5.235700E-01,2.078272E-01,1.045586E+04,2.652360E+03,3.535578E-01,1.869685E-01,1.772786E+05,3.385968E+04,5.994563E+00,2.386809E+00,1.163277E+05,2.281314E+04,3.933540E+00,1.608128E+00,1.759440E+05,3.164379E+04,5.949435E+00,2.230607E+00,1.181755E+05,2.859644E+04,3.996023E+00,2.015804E+00,2.471131E+04,3.350334E+03,8.355964E-01,2.361688E-01,1.607904E+04,2.258562E+03,5.437009E-01,1.592088E-01,2.462505E+04,3.156010E+03,8.326793E-01,2.224705E-01,1.633263E+04,2.805454E+03,5.522759E-01,1.977603E-01
00:29:00,1.054989E+04,1.499084E+04,3.567572E-01,1.056670E+00,1.007459E+04,3.172143E+04,3.406843E-01,2.235971E+00,1.137387E+05,3.491836E+05,3.846210E+00,2.461315E+01,6.288223E+04,3.534634E+04,2.126437E+00,2.491482E+00,1.572337E+04,3.207960E+03,5.316760E-01,2.261326E-01,1.047425E+04,2.170421E+03,3.541797E-01,1.529956E-01,1.548372E+04,2.949377E+03,5.235727E-01,2.079046E-01,1.045591E+04,2.651832E+03,3.535596E-01,1.869313E-01,1.772795E+05,3.387983E+04,5.994594E+00,2.388230E+00,1.163283E+05,2.282444E+04,3.933560E+00,1.608925E+00,1.759449E+05,3.166740E+04,5.949466E+00,2.232271E+00,1.181761E+05,2.859236E+04,3.996043E+00,2.015517E+00,2.471234E+04,3.350277E+03,8.356309E-01,2.361647E-01,1.607970E+04,2.258350E+03,5.437232E-01,1.591939E-01,2.462607E+04,3.156328E+03,8.327140E-01,2.224929E-01,1.633329E+04,2.803653E+03,5.522982E-01,1.976333E-01
00:30:00,1.054997E+04,1.501091E+04,3.567596E-01,1.058084E+00,1.007516E+04,3.175329E+04,3.407034E-01,2.238217E+00,1.137455E+05,3.496638E+05,3.846438E+00,2.464700E+01,6.289078E+04,3.537775E+04,2.126727E+00,2.493696E+00,1.572345E+04,3.208703E+03,5.316787E-01,2.261850E-01,1.047430E+04,2.170670E+03,3.541814E-01,1.530131E-01,1.548380E+04,2.950446E+03,5.235754E-01,2.079799E-01,1.045596E+04,2.651285E+03,3.535613E-01,1.868927E-01,1.772804E+05,3.389962E+04,5.994625E+00,2.389625E+00,1.163288E+05,2.283551E+04,3.933580E+00,1.609705E+00,1.759458E+05,3.169065E+04,5.949496E+00,2.233910E+00,1.181767E+05,2.858808E+04,3.996062E+00,2.015214E+00,2.471335E+04,3.350183E+03,8.356653E-01,2.361581E-01,1.608035E+04,2.258114E+03,5.437454E-01,1.591772E-01,2.462709E+04,3.156610E+03,8.327485E-01,2.225128E-01,1.633395E+04,2.801832E+03,5.523204E-01,1.975049E-01
00:31:00,1.055004E+04,1.503080E+04,3.567620E-01,1.059486E+00,1.007572E+04,3.178499E+04,3.407225E-01,2.240451E+00,1.137522E+05,3.501419E+05,3.846666E+00,2.468070E+01,6.289930E+04,3.540891E+04,2.127015E+00,2.495892E+00,1.572353E+04,3.209417E+03,5.316814E-01,2.262353E-01,1.047435E+04,2.170899E+03,3.541832E-01,1.530293E-01,1.548388E+04,2.951488E+03,5.235781E-01,2.080534E-01,1.045601E+04,2.650719E+03,3.535630E-01,1.868528E-01,1.772813E+05,3.391906E+04,5.994655E+00,2.390994E+00,1.163294E+05,2.284633E+04,3.933600E+00,1.610468E+00,1.759467E+05,3.171355E+04,5.949527E+00,2.235524E+00,1.181773E+05,2.858358E+04,3.996082E+00,2.014897E+00,2.471436E+04,3.350052E+03,8.356995E-01,2.361489E-01,1.608101E+04,2.257853E+03,5.437675E-01,1.591588E-01,2.462811E+04,3.156855E+03,8.327828E-01,2.225300E-01,1.633460E+04,2.799990E+03,5.523425E-01,1.973751E-01
00:32:00,1.055011E+04,1.505050E+04,3.567644E-01,1.060875E+00,1.007629E+04,3.181655E+04,3.407416E-01,2.242676E+00,1.137589E+05,3.506178E+05,3.846893E+00,2.471424E+01,6.290780E+04,3.543985E+04,2.127302E+00,2.498073E+00,1.572361E+04,3.210102E+03,5.316841E-01,2.262836E-01,1.047440E+04,2.171109E+03,3.541849E-01,1.530441E-01,1.548396E+04,2.952500E+03,5.235808E-01,2.081247E-01,1.045606E+04,2.650133E+03,3.535648E-01,1.868115E-01,1.772822E+05,3.393812E+04,5.994686E+00,2.392338E+00,1.163300E+05,2.285690E+04,3.933619E+00,1.611213E+00,1.759476E+05,3.173608E+04,5.949557E+00,2.237112E+00,1.181778E+05,2.857887E+04,3.996102E+00,2.014565E+00,2.471537E+04,3.349884E+03,8.357337E-01,2.361370E-01,1.608166E+04,2.257566E+03,5.437896E-01,1.591386E-01,2.462912E+04,3.157062E+03,8.328171E-01,2.225446E-01,1.633525E+04,2.798127E+03,5.523645E-01,1.972437E-01
00:33:00,1.055018E+04,1.507000E+04,3.567668E-01,1.062249E+00,1.007685E+04,3.184797E+04,3.407607E-01,2.244890E+00,1.137657E+05,3.510916E+05,3.847121E+00,2.474764E+01,6.291627E+04,3.547055E+04,2.127588E+00,2.500237E+00,1.572369E+04,3.210760E+03,5.316868E-01,2.263300E-01,1.047445E+04,2.171302E+03,3.541866E-01,1.530577E-01,1.548404E+04,2.953485E+03,5.235835E-01,2.081942E-01,1.045611E+04,2.649528E+03,3.535665E-01,1.867688E-01,1.772831E+05,3.395683E+04,5.994717E+00,2.393657E+00,1.163306E+05,2.286724E+04,3.933639E+00,1.611942E+00,1.759485E+05,3.175827E+04,5.949588E+00,2.238676E+00,1.181784E+05,2.857395E+04,3.996121E+00,2.014218E+00,2.471638E+04,3.349680E+03,8.357677E-01,2.361226E-01,1.608231E+04,2.257257E+03,5.438116E-01,1.591168E-01,2.463013E+04,3.157234E+03,8.328512E-01,2.225568E-01,1.633590E+04,2.796244E+03,5.523864E-01,1.971110E-01
00:34:00,1.055025E+04,1.508929E+04,3.567692E-01,1.063609E+00,1.007742E+04,3.187925E+04,3.407798E-01,2.247095E+00,1.137724E+05,3.515633E+05,3.847348E+00,2.478088E+01,6.292471E+04,3.550104E+04,2.127874E+00,2.502386E+00,1.572376E+04,3.211393E+03,5.316895E-01,2.263745E-01,1.047450E+04,2.171477E+03,3.541884E-01,1.530700E-01,1.548412E+04,2.954445E+03,5.235862E-01,2.082618E-01,1.045616E+04,2.648907E+03,3.535682E-01,1.867250E-01,1.772840E+05,3.397521E+04,5.994747E+00,2.394952E+00,1.163312E+05,2.287736E+04,3.933659E+00,1.612655E+00,1.759494E+05,3.178012E+04,5.949618E+00,2.240217E+00,1.181790E+05,2.856885E+04,3.996141E+00,2.013858E+00,2.471738E+04,3.349441E+03,8.358016E-01,2.361058E-01,1.608296E+04,2.256924E+03,5.438335E-01,1.590933E-01,2.463114E+04,3.157372E+03,8.328852E-01,2.225665E-01,1.633655E+04,2.794342E+03,5.524083E-01,1.969769E-01
00:35:00,1.055032E+04,1.510834E+04,3.567717E-01,1.064952E+00,1.007798E+04,3.191039E+04,3.407988E-01,2.249290E+00,1.137791E+05,3.520329E+05,3.847575E+00,2.481398E+01,6.293312E+04,3.553130E+04,2.128158E+00,2.504518E+00,1.572384E+04,3.211999E+03,5.316922E-01,2.264173E-01,1.047456E+04,2.171635E+03,3.541901E-01,1.530811E-01,1.548420E+04,2.955379E+03,5.235889E-01,2.083276E-01,1.045622E+04,2.648268E+03,3.535699E-01,1.866799E-01,1.772849E+05,3.399325E+04,5.994778E+00,2.396224E+00,1.163318E+05,2.288725E+04,3.933678E+00,1.613352E+00,1.759503E+05,3.180165E+04,5.949649E+00,2.241734E+00,1.181796E+05,2.856355E+04,3.996161E+00,2.013485E+00,2.471838E+04,3.349169E+03,8.358354E-01,2.360866E-01,1.608361E+04,2.256568E+03,5.438553E-01,1.590682E-01,2.463214E+04,3.157476E+03,8.329191E-01,2.225738E-01,1.633719E+04,2.792421E+03,5.524301E-01,1.968414E-01
00:36:00,1.055039E+04,1.512711E+04,3.567741E-01,1.066275E+00,1.007854E+04,3.194140E+04,3.408179E-01,2.251476E+00,1.137858E+05,3.525004E+05,3.847803E+00,2.484694E+01,6.294151E+04,3.556133E+04,2.128442E+00,2.506635E+00,1.572392E+04,3.212580E+03,5.316949E-01,2.264582E-01,1.047461E+04,2.171775E+03,3.541918E-01,1.530910E-01,1.548428E+04,2.956288E+03,5.235916E-01,2.083917E-01,1.045627E+04,2.647612E+03,3.535717E-01,1.866337E-01,1.772858E+05,3.401096E+04,5.994808E+00,2.397472E+00,1.163323E+05,2.289692E+04,3.933698E+00,1.614034E+00,1.759512E+05,3.182285E+04,5.949680E+00,2.243229E+00,1.181802E+05,2.855807E+04,3.996180E+00,2.013098E+00,2.471938E+04,3.348862E+03,8.358690E-01,2.360649E-01,1.608425E+04,2.256190E+03,5.438771E-01,1.590416E-01,2.463314E+04,3.157546E+03,8.329529E-01,2.225787E-01,1.633783E+04,2.790481E+03,5.524518E-01,1.967047E-01
00:37:00,1.055046E+04,1.514554E+04,3.567765E-01,1.067574E+00,1.007910E+04,3.197227E+04,3.408369E-01,2.253652E+00,1.137925E+05,3.529658E+05,3.848030E+00,2.487975E+01,6.294987E+04,3.559114E+04,2.128725E+00,2.508737E+00,1.572400E+04,3.213134E+03,5.316976E-01,2.264973E-01,1.047466E+04,2.171898E+03,3.541935E-01,1.530997E-01,1.548436E+04,2.957170E+03,5.235943E-01,2.084538E-01,1.045632E+04,2.646937E+03,3.535734E-01,1.865861E-01,1.772867E+05,3.402831E+04,5.994839E+00,2.398695E+00,1.163329E+05,2.290635E+04,3.933718E+00,1.614698E+00,1.759521E+05,3.184371E+04,5.949710E+00,2.244698E+00,1.181807E+05,2.855238E+04,3.996200E+00,2.012697E+00,2.472037E+04,3.348520E+03,8.359026E-01,2.360408E-01,1.608489E+04,2.255788E+03,5.438987E-01,1.590132E-01,2.463413E+04,3.157580E+03,8.329866E-01,2.225811E-01,1.633847E+04,2.788522E+03,5.524735E-01,1.965665E-01
00:38:00,1.055054E+04,1.516362E+04,3.567789E-01,1.068849E+00,1.007967E+04,3.200301E+04,3.408559E-01,2.255818E+00,1.137992E+05,3.534293E+05,3.848256E+00,2.491241E+01,6.295821E+04,3.562074E+04,2.129006E+00,2.510823E+00,1.572408E+04,3.213663E+03,5.317002E-01,2.265345E-01,1.047471E+04,2.172004E+03,3.541953E-01,1.531071E-01,1.548444E+04,2.958026E+03,5.235970E-01,2.085142E-01,1.045637E+04,2.646246E+03,3.535751E-01,1.865374E-01,1.772876E+05,3.404534E+04,5.994869E+00,2.399896E+00,1.163335E+05,2.291557E+04,3.933737E+00,1.615348E+00,1.759530E+05,3.186424E+04,5.949740E+00,2.246146E+00,1.181813E+05,2.854651E+04,3.996219E+00,2.012283E+00,2.472136E+04,3.348143E+03,8.359360E-01,2.360143E-01,1.608553E+04,2.255363E+03,5.439203E-01,1.589833E-01,2.463513E+04,3.157581E+03,8.330201E-01,2.225811E-01,1.633911E+04,2.786544E+03,5.524950E-01,1.964271E-01
00:39:00,1.055061E+04,1.518143E+04,3.567813E-01,1.070104E+00,1.008023E+04,3.203362E+04,3.408749E-01,2.257976E+00,1.138059E+05,3.538907E+05,3.848483E+00,2.494494E+01,6.296651E+04,3.565012E+04,2.129287E+00,2.512894E+00,1.572416E+04,3.214167E+03,5.317029E-01,2.265701E-01,1.047476E+04,2.172094E+03,3.541970E-01,1.531135E-01,1.548452E+04,2.958860E+03,5.235996E-01,2.085730E-01,1.045642E+04,2.645540E+03,3.535768E-01,1.864876E-01,1.772885E+05,3.406205E+04,5.994900E+00,2.401074E+00,1.163341E+05,2.292457E+04,3.933757E+00,1.615983E+00,1.759539E+05,3.188446E+04,5.949771E+00,2.247571E+00,1.181819E+05,2.854046E+04,3.996239E+00,2.011857E+00,2.472234E+04,3.347735E+03,8.359693E-01,2.359855E-01,1.608616E+04,2.254918E+03,5.439418E-01,1.589519E-01,2.463611E+04,3.157549E+03,8.330535E-01,2.225789E-01,1.633975E+04,2.784549E+03,5.525165E-01,1.962864E-01
00:40:00,1.055068E+04,1.519904E+04,3.567837E-01,1.071345E+00,1.008079E+04,3.206411E+04,3.408939E-01,2.260125E+00,1.138126E+05,3.543502E+05,3.848710E+00,2.497732E+01,6.297480E+04,3.567929E+04,2.129568E+00,2.514950E+00,1.572424E+04,3.214649E+03,5.317056E-01,2.266040E-01,1.047481E+04,2.172168E+03,3.541987E-01,1.531187E-01,1.548460E+04,2.959670E+03,5.236023E-01,2.086301E-01,1.045647E+04,2.644818E+03,3.535786E-01,1.864367E-01,1.772894E+05,3.407845E+04,5.994930E+00,2.402230E+00,1.163347E+05,2.293337E+04,3.933776E+00,1.616603E+00,1.759548E+05,3.190437E+04,5.949801E+00,2.248975E+00,1.181825E+05,2.853424E+04,3.996259E+00,2.011418E+00,2.472332E+04,3.347295E+03,8.360025E-01,2.359544E-01,1.608680E+04,2.254451E+03,5.439633E-01,1.589189E-01,2.463710E+04,3.157487E+03,8.330869E-01,2.225745E-01,1.634038E+04,2.782536E+03,5.525379E-01,1.961446E-01
00:41:00,1.055075E+04,1.521650E+04,3.567862E-01,1.072576E+00,1.008135E+04,3.209447E+04,3.409129E-01,2.262265E+00,1.138193E+05,3.548077E+05,3.848936E+00,2.500957E+01,6.298305E+04,3.570825E+04,2.129847E+00,2.516991E+00,1.572432E+04,3.215107E+03,5.317083E-01,2.266363E-01,1.047486E+04,2.172228E+03,3.542004E-01,1.531229E-01,1.548468E+04,2.960458E+03,5.236050E-01,2.086856E-01,1.045652E+04,2.644081E+03,3.535803E-01,1.863847E-01,1.772903E+05,3.409454E+04,5.994961E+00,2.403364E+00,1.163352E+05,2.294196E+04,3.933796E+00,1.617208E+00,1.759557E+05,3.192398E+04,5.949832E+00,2.250357E+00,1.181831E+05,2.852785E+04,3.996278E+00,2.010967E+00,2.472430E+04,3.346824E+03,8.360356E-01,2.359212E-01,1.608743E+04,2.253963E+03,5.439847E-01,1.588845E-01,2.463808E+04,3.157393E+03,8.331200E-01,2.225678E-01,1.634101E+04,2.780507E+03,5.525592E-01,1.960015E-01
00:42:00,1.055082E+04,1.523388E+04,3.567886E-01,1.073801E+00,1.008191E+04,3.212471E+04,3.409319E-01,2.264396E+00,1.138260E+05,3.552633E+05,3.849163E+00,2.504168E+01,6.299129E+04,3.573700E+04,2.130125E+00,2.519018E+00,1.572440E+04,3.215539E+03,5.317110E-01,2.266668E-01,1.047491E+04,2.172270E+03,3.542021E-01,1.531259E-01,1.548476E+04,2.961220E+03,5.236077E-01,2.087393E-01,1.045657E+04,2.643327E+03,3.535820E-01,1.863315E-01,1.772912E+05,3.411031E+04,5.994991E+00,2.404475E+00,1.163358E+05,2.295033E+04,3.933816E+00,1.617798E+00,1.759566E+05,3.194326E+04,5.949862E+00,2.251716E+00,1.181836E+05,2.852127E+04,3.996298E+00,2.010503E+00,2.472528E+04,3.346319E+03,8.360685E-01,2.358856E-01,1.608806E+04,2.253453E+03,5.440060E-01,1.588486E-01,2.463906E+04,3.157265E+03,8.331531E-01,2.225588E-01,1.634164E+04,2.778459E+03,5.525805E-01,1.958572E-01
00:43:00,1.055089E+04,1.525128E+04,3.567910E-01,1.075027E+00,1.008248E+04,3.215482E+04,3.409509E-01,2.266519E+00,1.138327E+05,3.557169E+05,3.849389E+00,2.507366E+01,6.299949E+04,3.576555E+04,2.130403E+00,2.521029E+00,1.572448E+04,3.215949E+03,5.317136E-01,2.266956E-01,1.047496E+04,2.172298E+03,3.542039E-01,1.531278E-01,1.548484E+04,2.961959E+03,5.236104E-01,2.087914E-01,1.045662E+04,2.642557E+03,3.535837E-01,1.862773E-01,1.772921E+05,3.412575E+04,5.995021E+00,2.405564E+00,1.163364E+05,2.295849E+04,3.933835E+00,1.618373E+00,1.759575E+05,3.196224E+04,5.949893E+00,2.253054E+00,1.181842E+05,2.851452E+04,3.996317E+00,2.010027E+00,2.472625E+04,3.345782E+03,8.361014E-01,2.358477E-01,1.608869E+04,2.252922E+03,5.440272E-01,1.588111E-01,2.464003E+04,3.157106E+03,8.331861E-01,2.225476E-01,1.634227E+04,2.776395E+03,5.526017E-01,1.957116E-01
00:44:00,1.055097E+04,1.526875E+04,3.567934E-01,1.076259E+00,1.008304E+04,3.218482E+04,3.409698E-01,2.268633E+00,1.138394E+05,3.561686E+05,3.849615E+00,2.510550E+01,6.300767E+04,3.579389E+04,2.130679E+00,2.523027E+00,1.572456E+04,3.216336E+03,5.317163E-01,2.267229E-01,1.047501E+04,2.172310E+03,3.542056E-01,1.531287E-01,1.548492E+04,2.962676E+03,5.236131E-01,2.088419E-01,1.045667E+04,2.641774E+03,3.535854E-01,1.862220E-01,1.772930E+05,3.414091E+04,5.995052E+00,2.406632E+00,1.163370E+05,2.296646E+04,3.933855E+00,1.618935E+00,1.759584E+05,3.198092E+04,5.949923E+00,2.254371E+00,1.181848E+05,2.850761E+04,3.996337E+00,2.009540E+00,2.472722E+04,3.345215E+03,8.361341E-01,2.358077E-01,1.608931E+04,2.252371E+03,5.440483E-01,1.587723E-01,2.464100E+04,3.156916E+03,8.332189E-01,2.225343E-01,1.634289E+04,2.774314E+03,5.526228E-01,1.955649E-01
00:45:00,1.055104E+04,1.528625E+04,3.567958E-01,1.077493E+00,1.008360E+04,3.221470E+04,3.409888E-01,2.270739E+00,1.138461E+05,3.566185E+05,3.849841E+00,2.513720E+01,6.301583E+04,3.582202E+04,2.130955E+00,2.525010E+00,1.572464E+04,3.216702E+03,5.317190E-01,2.267487E-01,1.047506E+04,2.172309E+03,3.542073E-01,1.531286E-01,1.548500E+04,2.963372E+03,5.236158E-01,2.088910E-01,1.045672E+04,2.640977E+03,3.535871E-01,1.861658E-01,1.772939E+05,3.415577E+04,5.995082E+00,2.407679E+00,1.163376E+05,2.297423E+04,3.933874E+00,1.619483E+00,1.759593E+05,3.199932E+04,5.949953E+00,2.255667E+00,1.181854E+05,2.850054E+04,3.996356E+00,2.009041E+00,2.472818E+04,3.344618E+03,8.361667E-01,2.357657E-01,1.608994E+04,2.251800E+03,5.440694E-01,1.587320E-01,2.464197E+04,3.156698E+03,8.332517E-01,2.225188E-01,1.634351E+04,2.772218E+03,5.526438E-01,1.954172E-01
00:46:00,1.055111E+04,1.530377E+04,3.567983E-01,1.078727E+00,1.008416E+04,3.224446E+04,3.410077E-01,2.272837E+00,1.138528E+05,3.570665E+05,3.850067E+00,2.516878E+01,6.302395E+04,3.584996E+04,2.131230E+00,2.526980E+00,1.572472E+04,3.217047E+03,5.317216E-01,2.267730E-01,1.047512E+04,2.172294E+03,3.542090E-01,1.531275E-01,1.548508E+04,2.964046E+03,5.236184E-01,2.089385E-01,1.045678E+04,2.640166E+03,3.535889E-01,1.861087E-01,1.772948E+05,3.417034E+04,5.995112E+00,2.408706E+00,1.163381E+05,2.298181E+04,3.933894E+00,1.620017E+00,1.759602E+05,3.201743E+04,5.949984E+00,2.256944E+00,1.181859E+05,2.849331E+04,3.996376E+00,2.008532E+00,2.472914E+04,3.343992E+03,8.361992E-01,2.357215E-01,1.609056E+04,2.251210E+03,5.440904E-01,1.586904E-01,2.464294E+04,3.156449E+03,8.332843E-01,2.225013E-01,1.634413E+04,2.770106E+03,5.526648E-01,1.952683E-01
00:47:00,1.055118E+04,1.532129E+04,3.568007E-01,1.079962E+00,1.008472E+04,3.227411E+04,3.410267E-01,2.274927E+00,1.138595E+05,3.575127E+05,3.850293E+00,2.520023E+01,6.303206E+04,3.587771E+04,2.131504E+00,2.528935E+00,1.572479E+04,3.217369E+03,5.317243E-01,2.267957E-01,1.047517E+04,2.172264E+03,3.542107E-01,1.531254E-01,1.548516E+04,2.964698E+03,5.236211E-01,2.089845E-01,1.045683E+04,2.639340E+03,3.535906E-01,1.860504E-01,1.772957E+05,3.418461E+04,5.995143E+00,2.409712E+00,1.163387E+05,2.298919E+04,3.933913E+00,1.620537E+00,1.759611E+05,3.203524E+04,5.950014E+00,2.258199E+00,1.181865E+05,2.848591E+04,3.996395E+00,2.008010E+00,2.473010E+04,3.343335E+03,8.362316E-01,2.356752E-01,1.609118E+04,2.250599E+03,5.441113E-01,1.586474E-01,2.464390E+04,3.156170E+03,8.333168E-01,2.224816E-01,1.634475E+04,2.767978E+03,5.526857E-01,1.951182E-01
00:48:00,1.055125E+04,1.533880E+04,3.568031E-01,1.081196E+00,1.008528E+04,3.230365E+04,3.410456E-01,2.277009E+00,1.138661E+05,3.579570E+05,3.850518E+00,2.523155E+01,6.304014E+04,3.590525E+04,2.131777E+00,2.530876E+00,1.572487E+04,3.217670E+03,5.317270E-01,2.268169E-01,1.047522E+04,2.172219E+03,3.542124E-01,1.531223E-01,1.548523E+04,2.965329E+03,5.236238E-01,2.090289E-01,1.045688E+04,2.638500E+03,3.535923E-01,1.859913E-01,1.772966E+05,3.419859E+04,5.995173E+00,2.410697E+00,1.163393E+05,2.299637E+04,3.933933E+00,1.621043E+00,1.759620E+05,3.205277E+04,5.950044E+00,2.259435E+00,1.181871E+05,2.847836E+04,3.996415E+00,2.007477E+00,2.473105E+04,3.342648E+03,8.362639E-01,2.356268E-01,1.609179E+04,2.249969E+03,5.441322E-01,1.586029E-01,2.464486E+04,3.155861E+03,8.333492E-01,2.224598E-01,1.634537E+04,2.765834E+03,5.527065E-01,1.949671E-01
00:49:00,1.055132E+04,1.535630E+04,3.568056E-01,1.082430E+00,1.008584E+04,3.233307E+04,3.410645E-01,2.279083E+00,1.138728E+05,3.583994E+05,3.850744E+00,2.526273E+01,6.304819E+04,3.593260E+04,2.132049E+00,2.532804E+00,1.572495E+04,3.217951E+03,5.317296E-01,2.268367E-01,1.047527E+04,2.172162E+03,3.542141E-01,1.531182E-01,1.548531E+04,2.965939E+03,5.236265E-01,2.090719E-01,1.045693E+04,2.637648E+03,3.535940E-01,1.859311E-01,1.772975E+05,3.421228E+04,5.995203E+00,2.411662E+00,1.163399E+05,2.300337E+04,3.933952E+00,1.621536E+00,1.759629E+05,3.207001E+04,5.950074E+00,2.260650E+00,1.181877E+05,2.847065E+04,3.996434E+00,2.006934E+00,2.473201E+04,3.341933E+03,8.362960E-01,2.355763E-01,1.609241E+04,2.249320E+03,5.441529E-01,1.585571E-01,2.464581E+04,3.155524E+03,8.333814E-01,2.224360E-01,1.634598E+04,2.763676E+03,5.527272E-01,1.948149E-01
00:50:00,1.055140E+04,1.537379E+04,3.568080E-01,1.083663E+00,1.008639E+04,3.236239E+04,3.410834E-01,2.281149E+00,1.138795E+05,3.588401E+05,3.850969E+00,2.529380E+01,6.305622E+04,3.595976E+04,2.132321E+00,2.534718E+00,1.572503E+04,3.218212E+03,5.317323E-01,2.268550E-01,1.047532E+04,2.172091E+03,3.542159E-01,1.531132E-01,1.548539E+04,2.966529E+03,5.236291E-01,2.091135E-01,1.045698E+04,2.636783E+03,3.535957E-01,1.858701E-01,1.772984E+05,3.422570E+04,5.995233E+00,2.412608E+00,1.163404E+05,2.301018E+04,3.933972E+00,1.622016E+00,1.759638E+05,3.208698E+04,5.950105E+00,2.261846E+00,1.181882E+05,2.846279E+04,3.996454E+00,2.006380E+00,2.473295E+04,3.341189E+03,8.363281E-01,2.355239E-01,1.609302E+04,2.248652E+03,5.441736E-01,1.585101E-01,2.464676E+04,3.155159E+03,8.334136E-01,2.224103E-01,1.634659E+04,2.761502E+03,5.527479E-01,1.946617E-01
00:51:00,1.055147E+04,1.539128E+04,3.568104E-01,1.084895E+00,1.008695E+04,3.239160E+04,3.411023E-01,2.283208E+00,1.138861E+05,3.592791E+05,3.851195E+00,2.532474E+01,6.306422E+04,3.598673E+04,2.132592E+00,2.536619E+00,1.572511E+04,3.218453E+03,5.317350E-01,2.268721E-01,1.047537E+04,2.172008E+03,3.542176E-01,1.531073E-01,1.548547E+04,2.967100E+03,5.236318E-01,2.091538E-01,1.045703E+04,2.635905E+03,3.535974E-01,1.858083E-01,1.772993E+05,3.423884E+04,5.995264E+00,2.413535E+00,1.163410E+05,2.301682E+04,3.933991E+00,1.622484E+00,1.759647E+05,3.210369E+04,5.950135E+00,2.263024E+00,1.181888E+05,2.845480E+04,3.996473E+00,2.005816E+00,2.473390E+04,3.340418E+03,8.363600E-01,2.354695E-01,1.609363E+04,2.247966E+03,5.441943E-01,1.584617E-01,2.464771E+04,3.154766E+03,8.334457E-01,2.223826E-01,1.634720E+04,2.759315E+03,5.527685E-01,1.945075E-01
00:52:00,1.055154E+04,1.540874E+04,3.568128E-01,1.086126E+00,1.008751E+04,3.242071E+04,3.411212E-01,2.285259E+00,1.138928E+05,3.597162E+05,3.851420E+00,2.535555E+01,6.307220E+04,3.601351E+04,2.132861E+00,2.538507E+00,1.572519E+04,3.218674E+03,5.317376E-01,2.268876E-01,1.047542E+04,2.171911E+03,3.542193E-01,1.531005E-01,1.548555E+04,2.967650E+03,5.236345E-01,2.091925E-01,1.045708E+04,2.635014E+03,3.535991E-01,1.857455E-01,1.773002E+05,3.425170E+04,5.995294E+00,2.414441E+00,1.163416E+05,2.302326E+04,3.934011E+00,1.622938E+00,1.759656E+05,3.212011E+04,5.950165E+00,2.264181E+00,1.181894E+05,2.844664E+04,3.996492E+00,2.005241E+00,2.473484E+04,3.339618E+03,8.363919E-01,2.354131E-01,1.609424E+04,2.247261E+03,5.442148E-01,1.584120E-01,2.464866E+04,3.154344E+03,8.334776E-01,2.223528E-01,1.634781E+04,2.757113E+03,5.527890E-01,1.943523E-01
00:53:00,1.055161E+04,1.542619E+04,3.568153E-01,1.087356E+00,1.008807E+04,3.244971E+04,3.411400E-01,2.287304E+00,1.138994E+05,3.601517E+05,3.851645E+00,2.538624E+01,6.308015E+04,3.604010E+04,2.133130E+00,2.540381E+00,1.572527E+04,3.218875E+03,5.317403E-01,2.269018E-01,1.047547E+04,2.171801E+03,3.542210E-01,1.530927E-01,1.548563E+04,2.968181E+03,5.236371E-01,2.092299E-01,1.045713E+04,2.634111E+03,3.536008E-01,1.856818E-01,1.773011E+05,3.426429E+04,5.995324E+00,2.415328E+00,1.163422E+05,2.302952E+04,3.934030E+00,1.623379E+00,1.759665E+05,3.213626E+04,5.950195E+00,2.265320E+00,1.181900E+05,2.843835E+04,3.996512E+00,2.004656E+00,2.473578E+04,3.338790E+03,8.364236E-01,2.353547E-01,1.609484E+04,2.246537E+03,5.442353E-01,1.583610E-01,2.464960E+04,3.153894E+03,8.335094E-01,2.223211E-01,1.634841E+04,2.754896E+03,5.528095E-01,1.941960E-01
00:54:00,1.055168E+04,1.544362E+04,3.568177E-01,1.088585E+00,1.008863E+04,3.247861E+04,3.411589E-01,2.289341E+00,1.139061E+05,3.605854E+05,3.851870E+00,2.541681E+01,6.308808E+04,3.606651E+04,2.133398E+00,2.542243E+00,1.572535E+04,3.219058E+03,5.317429E-01,2.269147E-01,1.047552E+04,2.171679E+03,3.542227E-01,1.530841E-01,1.548571E+04,2.968693E+03,5.236398E-01,2.092660E-01,1.045718E+04,2.633196E+03,3.536025E-01,1.856173E-01,1.773020E+05,3.427662E+04,5.995354E+00,2.416197E+00,1.163427E+05,2.303561E+04,3.934050E+00,1.623809E+00,1.759674E+05,3.215215E+04,5.950225E+00,2.266440E+00,1.181905E+05,2.842991E+04,3.996531E+00,2.004061E+00,2.473671E+04,3.337936E+03,8.364552E-01,2.352945E-01,1.609545E+04,2.245796E+03,5.442558E-01,1.583087E-01,2.465053E+04,3.153418E+03,8.335412E-01,2.222875E-01,1.634901E+04,2.752666E+03,5.528299E-01,1.940388E-01
00:55:00,1.055176E+04,1.546103E+04,3.568202E-01,1.089812E+00,1.008918E+04,3.250740E+04,3.411778E-01,2.291370E+00,1.139127E+05,3.610173E+05,3.852094E+00,2.544726E+01,6.309599E+04,3.609274E+04,2.133666E+00,2.544091E+00,1.572542E+04,3.219222E+03,5.317456E-01,2.269262E-01,1.047557E+04,2.171546E+03,3.542244E-01,1.530747E-01,1.548579E+04,2.969187E+03,5.236425E-01,2.093008E-01,1.045723E+04,2.632270E+03,3.536043E-01,1.855520E-01,1.773029E+05,3.428868E+04,5.995384E+00,2.417047E+00,1.163433E+05,2.304153E+04,3.934069E+00,1.624225E+00,1.759683E+05,3.216778E+04,5.950256E+00,2.267542E+00,1.181911E+05,2.842134E+04,3.996551E+00,2.003457E+00,2.473764E+04,3.337054E+03,8.364867E-01,2.352323E-01,1.609605E+04,2.245037E+03,5.442761E-01,1.582552E-01,2.465147E+04,3.152915E+03,8.335728E-01,2.222521E-01,1.634961E+04,2.750422E+03,5.528502E-01,1.938806E-01
00:56:00,1.055183E+04,1.547842E+04,3.568226E-01,1.091038E+00,1.008974E+04,3.253610E+04,3.411966E-01,2.293393E+00,1.139194E+05,3.614476E+05,3.852319E+00,2.547759E+01,6.310387E+04,3.611878E+04,2.133932E+00,2.545927E+00,1.572550E+04,3.219369E+03,5.317482E-01,2.269365E-01,1.047562E+04,2.171400E+03,3.542261E-01,1.530644E-01,1.548587E+04,2.969663E+03,5.236451E-01,2.093343E-01,1.045728E+04,2.631332E+03,3.536060E-01,1.854858E-01,1.773038E+05,3.430048E+04,5.995414E+00,2.417879E+00,1.163439E+05,2.304727E+04,3.934088E+00,1.624630E+00,1.759691E+05,3.218316E+04,5.950286E+00,2.268626E+00,1.181917E+05,2.841263E+04,3.996570E+00,2.002843E+00,2.473857E+04,3.336147E+03,8.365181E-01,2.351684E-01,1.609665E+04,2.244262E+03,5.442964E-01,1.582005E-01,2.465240E+04,3.152386E+03,8.336043E-01,2.222148E-01,1.635021E+04,2.748165E+03,5.528704E-01,1.937215E-01
00:57:00,1.055190E+04,1.549579E+04,3.568250E-01,1.092262E+00,1.009030E+04,3.256470E+04,3.412154E-01,2.295409E+00,1.139260E+05,3.618762E+05,3.852543E+00,2.550780E+01,6.311173E+04,3.614465E+04,2.134198E+00,2.547750E+00,1.572558E+04,3.219496E+03,5.317509E-01,2.269455E-01,1.047567E+04,2.171242E+03,3.542278E-01,1.530533E-01,1.548594E+04,2.970119E+03,5.236478E-01,2.093665E-01,1.045733E+04,2.630382E+03,3.536077E-01,1.854189E-01,1.773046E+05,3.431202E+04,5.995445E+00,2.418692E+00,1.163445E+05,2.305284E+04,3.934108E+00,1.625023E+00,1.759700E+05,3.219828E+04,5.950316E+00,2.269691E+00,1.181923E+05,2.840378E+04,3.996589E+00,2.002219E+00,2.473950E+04,3.335213E+03,8.365494E-01,2.351025E-01,1.609725E+04,2.243468E+03,5.443166E-01,1.581446E-01,2.465333E+04,3.151830E+03,8.336357E-01,2.221756E-01,1.635081E+04,2.745895E+03,5.528906E-01,1.935614E-01
