Time,BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s]
00:58:00,1.055197E+04,1.551314E+04,3.568275E-01,1.093485E+00,1.009086E+04,3.259320E+04,3.412342E-01,2.297418E+00,1.139327E+05,3.623032E+05,3.852768E+00,2.553789E+01,6.311956E+04,3.617033E+04,2.134463E+00,2.549561E+00,1.572566E+04,3.219606E+03,5.317535E-01,2.269532E-01,1.047572E+04,2.171072E+03,3.542295E-01,1.530413E-01,1.548602E+04,2.970558E+03,5.236505E-01,2.093975E-01,1.045738E+04,2.629422E+03,3.536094E-01,1.853511E-01,1.773055E+05,3.432330E+04,5.995475E+00,2.419487E+00,1.163450E+05,2.305824E+04,3.934127E+00,1.625403E+00,1.759709E+05,3.221313E+04,5.950346E+00,2.270738E+00,1.181928E+05,2.839480E+04,3.996609E+00,2.001585E+00,2.474042E+04,3.334252E+03,8.365806E-01,2.350348E-01,1.609784E+04,2.242657E+03,5.443367E-01,1.580874E-01,2.465426E+04,3.151248E+03,8.336670E-01,2.221345E-01,1.635140E+04,2.743611E+03,5.529107E-01,1.934004E-01
00:59:00,1.055204E+04,1.553046E+04,3.568299E-01,1.094706E+00,1.009141E+04,3.262161E+04,3.412531E-01,2.299420E+00,1.139393E+05,3.627285E+05,3.852992E+00,2.556787E+01,6.312737E+04,3.619585E+04,2.134727E+00,2.551359E+00,1.572574E+04,3.219699E+03,5.317562E-01,2.269598E-01,1.047577E+04,2.170892E+03,3.542312E-01,1.530286E-01,1.548610E+04,2.970980E+03,5.236531E-01,2.094272E-01,1.045743E+04,2.628450E+03,3.536111E-01,1.852826E-01,1.773064E+05,3.433433E+04,5.995505E+00,2.420264E+00,1.163456E+05,2.306347E+04,3.934146E+00,1.625772E+00,1.759718E+05,3.222775E+04,5.950376E+00,2.271768E+00,1.181934E+05,2.838568E+04,3.996628E+00,2.000943E+00,2.474134E+04,3.333267E+03,8.366117E-01,2.349653E-01,1.609844E+04,2.241830E+03,5.443568E-01,1.580291E-01,2.465518E+04,3.150641E+03,8.336982E-01,2.220917E-01,1.635200E+04,2.741315E+03,5.529308E-01,1.932385E-01
01:00:00,1.055212E+04,1.554776E+04,3.568324E-01,1.095925E+00,1.009197E+04,3.264992E+04,3.412719E-01,2.301416E+00,1.139459E+05,3.631521E+05,3.853216E+00,2.559773E+01,6.313515E+04,3.622118E+04,2.134990E+00,2.553145E+00,1.572582E+04,3.219774E+03,5.317588E-01,2.269651E-01,1.047582E+04,2.170700E+03,3.542329E-01,1.530150E-01,1.548618E+04,2.971385E+03,5.236558E-01,2.094557E-01,1.045748E+04,2.627468E+03,3.536128E-01,1.852134E-01,1.773073E+05,3.434512E+04,5.995535E+00,2.421025E+00,1.163462E+05,2.306854E+04,3.934166E+00,1.626129E+00,1.759727E+05,3.224212E+04,5.950406E+00,2.272781E+00,1.181940E+05,2.837645E+04,3.996647E+00,2.000292E+00,2.474226E+04,3.332256E+03,8.366426E-01,2.348941E-01,1.609903E+04,2.240986E+03,5.443768E-01,1.579696E-01,2.465610E+04,3.150009E+03,8.337292E-01,2.220472E-01,1.635259E+04,2.739006E+03,5.529507E-01,1.930758E-01
01:01:00,1.055219E+04,1.556503E+04,3.568348E-01,1.097143E+00,1.009252E+04,3.267814E+04,3.412906E-01,2.303405E+00,1.139525E+05,3.635741E+05,3.853440E+00,2.562748E+01,6.314291E+04,3.624634E+04,2.135253E+00,2.554918E+00,1.572589E+04,3.219933E+03,5.317615E-01,2.269763E-01,1.047587E+04,2.170564E+03,3.542346E-01,1.530055E-01,1.548626E+04,2.971873E+03,5.236584E-01,2.094901E-01,1.045753E+04,2.626543E+03,3.536145E-01,1.851482E-01,1.773082E+05,3.435662E+04,5.995565E+00,2.421835E+00,1.163467E+05,2.307410E+04,3.934185E+00,1.626521E+00,1.759736E+05,3.225722E+04,5.950436E+00,2.273845E+00,1.181945E+05,2.836773E+04,3.996667E+00,1.999677E+00,2.474317E+04,3.331316E+03,8.366735E-01,2.348278E-01,1.609962E+04,2.240191E+03,5.443967E-01,1.579135E-01,2.465701E+04,3.149449E+03,8.337602E-01,2.220077E-01,1.635318E+04,2.736750E+03,5.529706E-01,1.929167E-01
01:02:00,1.055226E+04,1.558228E+04,3.568372E-01,1.098359E+00,1.009308E+04,3.270627E+04,3.413094E-01,2.305387E+00,1.139592E+05,3.639945E+05,3.853664E+00,2.565711E+01,6.315065E+04,3.627134E+04,2.135514E+00,2.556680E+00,1.572597E+04,3.220188E+03,5.317641E-01,2.269943E-01,1.047592E+04,2.170493E+03,3.542363E-01,1.530004E-01,1.548634E+04,2.972457E+03,5.236611E-01,2.095313E-01,1.045758E+04,2.625684E+03,3.536162E-01,1.850876E-01,1.773091E+05,3.436903E+04,5.995595E+00,2.422710E+00,1.163473E+05,2.308027E+04,3.934204E+00,1.626956E+00,1.759745E+05,3.227323E+04,5.950466E+00,2.274974E+00,1.181951E+05,2.835967E+04,3.996686E+00,1.999108E+00,2.474408E+04,3.330469E+03,8.367043E-01,2.347680E-01,1.610020E+04,2.239457E+03,5.444166E-01,1.578618E-01,2.465793E+04,3.148981E+03,8.337911E-01,2.219746E-01,1.635376E+04,2.734559E+03,5.529904E-01,1.927623E-01
01:03:00,1.055233E+04,1.559950E+04,3.568397E-01,1.099572E+00,1.009363E+04,3.273431E+04,3.413282E-01,2.307364E+00,1.139658E+05,3.644134E+05,3.853888E+00,2.568663E+01,6.315836E+04,3.629616E+04,2.135775E+00,2.558429E+00,1.572605E+04,3.220539E+03,5.317668E-01,2.270189E-01,1.047597E+04,2.170486E+03,3.542380E-01,1.529999E-01,1.548642E+04,2.973136E+03,5.236638E-01,2.095791E-01,1.045763E+04,2.624889E+03,3.536179E-01,1.850316E-01,1.773100E+05,3.438239E+04,5.995625E+00,2.423652E+00,1.163479E+05,2.308707E+04,3.934224E+00,1.627435E+00,1.759754E+05,3.229018E+04,5.950496E+00,2.276168E+00,1.181957E+05,2.835228E+04,3.996705E+00,1.998588E+00,2.474498E+04,3.329717E+03,8.367349E-01,2.347150E-01,1.610079E+04,2.238787E+03,5.444364E-01,1.578145E-01,2.465883E+04,3.148607E+03,8.338218E-01,2.219483E-01,1.635435E+04,2.732438E+03,5.530102E-01,1.926128E-01
01:04:00,1.055241E+04,1.561670E+04,3.568421E-01,1.100785E+00,1.009419E+04,3.276226E+04,3.413470E-01,2.309334E+00,1.139724E+05,3.648306E+05,3.854112E+00,2.571604E+01,6.316605E+04,3.632081E+04,2.136035E+00,2.560167E+00,1.572613E+04,3.220985E+03,5.317694E-01,2.270504E-01,1.047602E+04,2.170543E+03,3.542397E-01,1.530040E-01,1.548649E+04,2.973912E+03,5.236664E-01,2.096338E-01,1.045768E+04,2.624160E+03,3.536196E-01,1.849802E-01,1.773109E+05,3.439670E+04,5.995655E+00,2.424660E+00,1.163485E+05,2.309449E+04,3.934243E+00,1.627958E+00,1.759763E+05,3.230806E+04,5.950526E+00,2.277429E+00,1.181963E+05,2.834558E+04,3.996725E+00,1.998115E+00,2.474589E+04,3.329062E+03,8.367654E-01,2.346688E-01,1.610137E+04,2.238180E+03,5.444561E-01,1.577717E-01,2.465974E+04,3.148327E+03,8.338525E-01,2.219286E-01,1.635493E+04,2.730387E+03,5.530299E-01,1.924682E-01
01:05:00,1.055248E+04,1.563387E+04,3.568446E-01,1.101995E+00,1.009474E+04,3.279012E+04,3.413657E-01,2.311298E+00,1.139790E+05,3.652463E+05,3.854335E+00,2.574534E+01,6.317371E+04,3.634530E+04,2.136294E+00,2.561893E+00,1.572621E+04,3.221526E+03,5.317721E-01,2.270885E-01,1.047607E+04,2.170665E+03,3.542414E-01,1.530125E-01,1.548657E+04,2.974782E+03,5.236691E-01,2.096952E-01,1.045773E+04,2.623496E+03,3.536213E-01,1.849334E-01,1.773117E+05,3.441196E+04,5.995685E+00,2.425736E+00,1.163490E+05,2.310253E+04,3.934262E+00,1.628525E+00,1.759771E+05,3.232688E+04,5.950556E+00,2.278755E+00,1.181968E+05,2.833956E+04,3.996744E+00,1.997690E+00,2.474679E+04,3.328504E+03,8.367959E-01,2.346295E-01,1.610195E+04,2.237636E+03,5.444758E-01,1.577334E-01,2.466064E+04,3.148143E+03,8.338830E-01,2.219156E-01,1.635551E+04,2.728406E+03,5.530495E-01,1.923285E-01
01:06:00,1.055255E+04,1.565101E+04,3.568470E-01,1.103203E+00,1.009530E+04,3.281790E+04,3.413844E-01,2.313256E+00,1.139856E+05,3.656604E+05,3.854558E+00,2.577453E+01,6.318136E+04,3.636963E+04,2.136553E+00,2.563608E+00,1.572628E+04,3.222163E+03,5.317747E-01,2.271334E-01,1.047612E+04,2.170851E+03,3.542431E-01,1.530256E-01,1.548665E+04,2.975750E+03,5.236717E-01,2.097633E-01,1.045778E+04,2.622898E+03,3.536230E-01,1.848912E-01,1.773126E+05,3.442818E+04,5.995715E+00,2.426879E+00,1.163496E+05,2.311120E+04,3.934282E+00,1.629136E+00,1.759780E+05,3.234664E+04,5.950586E+00,2.280148E+00,1.181974E+05,2.833422E+04,3.996763E+00,1.997314E+00,2.474768E+04,3.328044E+03,8.368262E-01,2.345971E-01,1.610253E+04,2.237157E+03,5.444954E-01,1.576996E-01,2.466154E+04,3.148055E+03,8.339135E-01,2.219093E-01,1.635609E+04,2.726496E+03,5.530691E-01,1.921938E-01
01:07:00,1.055262E+04,1.566813E+04,3.568495E-01,1.104410E+00,1.009585E+04,3.284559E+04,3.414032E-01,2.315207E+00,1.139922E+05,3.660730E+05,3.854782E+00,2.580361E+01,6.318897E+04,3.639379E+04,2.136810E+00,2.565311E+00,1.572636E+04,3.222795E+03,5.317773E-01,2.271779E-01,1.047617E+04,2.171034E+03,3.542448E-01,1.530385E-01,1.548673E+04,2.976712E+03,5.236744E-01,2.098312E-01,1.045783E+04,2.622298E+03,3.536247E-01,1.848489E-01,1.773135E+05,3.444437E+04,5.995744E+00,2.428021E+00,1.163502E+05,2.311985E+04,3.934301E+00,1.629745E+00,1.759789E+05,3.236637E+04,5.950616E+00,2.281539E+00,1.181980E+05,2.832891E+04,3.996782E+00,1.996939E+00,2.474858E+04,3.327586E+03,8.368565E-01,2.345648E-01,1.610311E+04,2.236676E+03,5.445149E-01,1.576657E-01,2.466244E+04,3.147964E+03,8.339438E-01,2.219029E-01,1.635666E+04,2.724591E+03,5.530886E-01,1.920596E-01
01:08:00,1.055270E+04,1.568522E+04,3.568519E-01,1.105614E+00,1.009640E+04,3.287320E+04,3.414219E-01,2.317153E+00,1.139988E+05,3.664841E+05,3.855005E+00,2.583259E+01,6.319657E+04,3.641780E+04,2.137067E+00,2.567003E+00,1.572644E+04,3.223412E+03,5.317800E-01,2.272214E-01,1.047622E+04,2.171208E+03,3.542465E-01,1.530508E-01,1.548681E+04,2.977661E+03,5.236770E-01,2.098980E-01,1.045788E+04,2.621689E+03,3.536263E-01,1.848060E-01,1.773144E+05,3.446039E+04,5.995774E+00,2.429149E+00,1.163507E+05,2.312836E+04,3.934320E+00,1.630345E+00,1.759798E+05,3.238589E+04,5.950646E+00,2.282915E+00,1.181985E+05,2.832352E+04,3.996801E+00,1.996560E+00,2.474947E+04,3.327111E+03,8.368866E-01,2.345313E-01,1.610369E+04,2.236184E+03,5.445343E-01,1.576310E-01,2.466334E+04,3.147856E+03,8.339740E-01,2.218953E-01,1.635724E+04,2.722680E+03,5.531080E-01,1.919248E-01
01:09:00,1.055277E+04,1.570228E+04,3.568544E-01,1.106817E+00,1.009696E+04,3.290072E+04,3.414406E-01,2.319094E+00,1.140054E+05,3.668936E+05,3.855228E+00,2.586145E+01,6.320414E+04,3.644165E+04,2.137323E+00,2.568684E+00,1.572652E+04,3.224018E+03,5.317826E-01,2.272641E-01,1.047627E+04,2.171374E+03,3.542482E-01,1.530625E-01,1.548689E+04,2.978597E+03,5.236797E-01,2.099640E-01,1.045793E+04,2.621074E+03,3.536280E-01,1.847626E-01,1.773153E+05,3.447623E+04,5.995804E+00,2.430266E+00,1.163513E+05,2.313676E+04,3.934339E+00,1.630937E+00,1.759807E+05,3.240524E+04,5.950676E+00,2.284279E+00,1.181991E+05,2.831806E+04,3.996821E+00,1.996174E+00,2.475036E+04,3.326619E+03,8.369166E-01,2.344966E-01,1.610426E+04,2.235680E+03,5.445537E-01,1.575954E-01,2.466423E+04,3.147729E+03,8.340042E-01,2.218863E-01,1.635781E+04,2.720763E+03,5.531273E-01,1.917896E-01
01:10:00,1.055284E+04,1.571931E+04,3.568568E-01,1.108017E+00,1.009751E+04,3.292817E+04,3.414593E-01,2.321028E+00,1.140120E+05,3.673017E+05,3.855451E+00,2.589022E+01,6.321169E+04,3.646536E+04,2.137578E+00,2.570355E+00,1.572660E+04,3.224614E+03,5.317852E-01,2.273061E-01,1.047632E+04,2.171535E+03,3.542499E-01,1.530738E-01,1.548696E+04,2.979524E+03,5.236823E-01,2.100294E-01,1.045798E+04,2.620454E+03,3.536297E-01,1.847188E-01,1.773162E+05,3.449189E+04,5.995834E+00,2.431370E+00,1.163519E+05,2.314504E+04,3.934359E+00,1.631521E+00,1.759816E+05,3.242441E+04,5.950705E+00,2.285630E+00,1.181997E+05,2.831252E+04,3.996840E+00,1.995783E+00,2.475124E+04,3.326111E+03,8.369466E-01,2.344607E-01,1.610483E+04,2.235165E+03,5.445730E-01,1.575591E-01,2.466512E+04,3.147586E+03,8.340342E-01,2.218762E-01,1.635838E+04,2.718839E+03,5.531466E-01,1.916540E-01
01:11:00,1.055291E+04,1.573632E+04,3.568593E-01,1.109216E+00,1.009806E+04,3.295554E+04,3.414780E-01,2.322957E+00,1.140186E+05,3.677083E+05,3.855674E+00,2.591888E+01,6.321922E+04,3.648891E+04,2.137833E+00,2.572016E+00,1.572667E+04,3.225201E+03,5.317879E-01,2.273475E-01,1.047637E+04,2.171689E+03,3.542516E-01,1.530847E-01,1.548704E+04,2.980441E+03,5.236849E-01,2.100940E-01,1.045803E+04,2.619828E+03,3.536314E-01,1.846747E-01,1.773170E+05,3.450739E+04,5.995864E+00,2.432462E+00,1.163524E+05,2.315321E+04,3.934378E+00,1.632097E+00,1.759824E+05,3.244342E+04,5.950735E+00,2.286970E+00,1.182002E+05,2.830691E+04,3.996859E+00,1.995388E+00,2.475213E+04,3.325587E+03,8.369764E-01,2.344238E-01,1.610540E+04,2.234640E+03,5.445923E-01,1.575221E-01,2.466600E+04,3.147426E+03,8.340641E-01,2.218650E-01,1.635895E+04,2.716909E+03,5.531658E-01,1.915179E-01
01:12:00,1.055299E+04,1.575329E+04,3.568618E-01,1.110413E+00,1.009862E+04,3.298283E+04,3.414967E-01,2.324881E+00,1.140252E+05,3.681135E+05,3.855896E+00,2.594744E+01,6.322672E+04,3.651232E+04,2.138087E+00,2.573665E+00,1.572675E+04,3.225778E+03,5.317905E-01,2.273881E-01,1.047642E+04,2.171837E+03,3.542533E-01,1.530951E-01,1.548712E+04,2.981348E+03,5.236876E-01,2.101579E-01,1.045808E+04,2.619197E+03,3.536331E-01,1.846302E-01,1.773179E+05,3.452272E+04,5.995894E+00,2.433543E+00,1.163530E+05,2.316128E+04,3.934397E+00,1.632665E+00,1.759833E+05,3.246225E+04,5.950765E+00,2.288297E+00,1.182008E+05,2.830123E+04,3.996878E+00,1.994987E+00,2.475300E+04,3.325047E+03,8.370061E-01,2.343857E-01,1.610597E+04,2.234104E+03,5.446115E-01,1.574843E-01,2.466688E+04,3.147250E+03,8.340939E-01,2.218525E-01,1.635952E+04,2.714972E+03,5.531850E-01,1.913814E-01
01:13:00,1.055306E+04,1.577024E+04,3.568642E-01,1.111607E+00,1.009917E+04,3.301003E+04,3.415153E-01,2.326798E+00,1.140317E+05,3.685172E+05,3.856119E+00,2.597589E+01,6.323420E+04,3.653558E+04,2.138340E+00,2.575305E+00,1.572683E+04,3.226345E+03,5.317931E-01,2.274281E-01,1.047647E+04,2.171979E+03,3.542549E-01,1.531051E-01,1.548720E+04,2.982245E+03,5.236902E-01,2.102212E-01,1.045813E+04,2.618561E+03,3.536348E-01,1.845853E-01,1.773188E+05,3.453788E+04,5.995924E+00,2.434611E+00,1.163536E+05,2.316923E+04,3.934416E+00,1.633226E+00,1.759842E+05,3.248092E+04,5.950795E+00,2.289613E+00,1.182014E+05,2.829547E+04,3.996897E+00,1.994582E+00,2.475388E+04,3.324492E+03,8.370357E-01,2.343465E-01,1.610653E+04,2.233558E+03,5.446306E-01,1.574458E-01,2.466776E+04,3.147058E+03,8.341237E-01,2.218390E-01,1.636008E+04,2.713030E+03,5.532041E-01,1.912445E-01
01:14:00,1.055313E+04,1.578716E+04,3.568667E-01,1.112800E+00,1.009972E+04,3.303717E+04,3.415340E-01,2.328711E+00,1.140383E+05,3.689194E+05,3.856341E+00,2.600424E+01,6.324166E+04,3.655870E+04,2.138592E+00,2.576935E+00,1.572691E+04,3.226904E+03,5.317958E-01,2.274675E-01,1.047652E+04,2.172116E+03,3.542566E-01,1.531147E-01,1.548728E+04,2.983133E+03,5.236929E-01,2.102837E-01,1.045818E+04,2.617920E+03,3.536365E-01,1.845401E-01,1.773197E+05,3.455289E+04,5.995953E+00,2.435669E+00,1.163541E+05,2.317708E+04,3.934435E+00,1.633779E+00,1.759851E+05,3.249942E+04,5.950825E+00,2.290917E+00,1.182019E+05,2.828965E+04,3.996916E+00,1.994171E+00,2.475475E+04,3.323921E+03,8.370652E-01,2.343063E-01,1.610710E+04,2.233002E+03,5.446497E-01,1.574066E-01,2.466864E+04,3.146850E+03,8.341533E-01,2.218243E-01,1.636064E+04,2.711083E+03,5.532231E-01,1.911072E-01
01:15:00,1.055320E+04,1.580405E+04,3.568691E-01,1.113990E+00,1.010027E+04,3.306423E+04,3.415526E-01,2.330618E+00,1.140449E+05,3.693203E+05,3.856563E+00,2.603250E+01,6.324909E+04,3.658169E+04,2.138843E+00,2.578555E+00,1.572698E+04,3.227453E+03,5.317984E-01,2.275062E-01,1.047657E+04,2.172246E+03,3.542583E-01,1.531239E-01,1.548735E+04,2.984012E+03,5.236955E-01,2.103457E-01,1.045823E+04,2.617274E+03,3.536382E-01,1.844946E-01,1.773206E+05,3.456773E+04,5.995983E+00,2.436715E+00,1.163547E+05,2.318482E+04,3.934454E+00,1.634324E+00,1.759860E+05,3.251776E+04,5.950854E+00,2.292210E+00,1.182025E+05,2.828377E+04,3.996936E+00,1.993756E+00,2.475562E+04,3.323335E+03,8.370947E-01,2.342650E-01,1.610766E+04,2.232436E+03,5.446687E-01,1.573668E-01,2.466951E+04,3.146627E+03,8.341828E-01,2.218086E-01,1.636120E+04,2.709130E+03,5.532421E-01,1.909695E-01
01:16:00,1.055328E+04,1.582091E+04,3.568716E-01,1.115179E+00,1.010082E+04,3.309122E+04,3.415713E-01,2.332521E+00,1.140515E+05,3.697197E+05,3.856785E+00,2.606065E+01,6.325651E+04,3.660454E+04,2.139094E+00,2.580165E+00,1.572706E+04,3.227993E+03,5.318010E-01,2.275443E-01,1.047662E+04,2.172371E+03,3.542600E-01,1.531327E-01,1.548743E+04,2.984881E+03,5.236981E-01,2.104069E-01,1.045828E+04,2.616623E+03,3.536399E-01,1.844487E-01,1.773215E+05,3.458240E+04,5.996013E+00,2.437749E+00,1.163553E+05,2.319245E+04,3.934474E+00,1.634862E+00,1.759868E+05,3.253593E+04,5.950884E+00,2.293491E+00,1.182031E+05,2.827781E+04,3.996955E+00,1.993336E+00,2.475649E+04,3.322735E+03,8.371240E-01,2.342226E-01,1.610822E+04,2.231861E+03,5.446876E-01,1.573262E-01,2.467038E+04,3.146389E+03,8.342122E-01,2.217918E-01,1.636176E+04,2.707171E+03,5.532610E-01,1.908315E-01
01:17:00,1.055335E+04,1.583774E+04,3.568741E-01,1.116365E+00,1.010137E+04,3.311813E+04,3.415899E-01,2.334418E+00,1.140580E+05,3.701178E+05,3.857008E+00,2.608871E+01,6.326389E+04,3.662725E+04,2.139344E+00,2.581766E+00,1.572714E+04,3.228524E+03,5.318036E-01,2.275817E-01,1.047667E+04,2.172490E+03,3.542617E-01,1.531411E-01,1.548751E+04,2.985740E+03,5.237008E-01,2.104674E-01,1.045833E+04,2.615966E+03,3.536415E-01,1.844024E-01,1.773223E+05,3.459691E+04,5.996042E+00,2.438772E+00,1.163558E+05,2.319997E+04,3.934493E+00,1.635392E+00,1.759877E+05,3.255393E+04,5.950914E+00,2.294759E+00,1.182036E+05,2.827178E+04,3.996974E+00,1.992911E+00,2.475735E+04,3.322118E+03,8.371532E-01,2.341792E-01,1.610878E+04,2.231275E+03,5.447065E-01,1.572849E-01,2.467125E+04,3.146134E+03,8.342416E-01,2.217738E-01,1.636232E+04,2.705206E+03,5.532798E-01,1.906929E-01
01:18:00,1.055342E+04,1.585455E+04,3.568765E-01,1.117550E+00,1.010192E+04,3.314497E+04,3.416085E-01,2.336310E+00,1.140646E+05,3.705144E+05,3.857229E+00,2.611667E+01,6.327126E+04,3.664982E+04,2.139593E+00,2.583357E+00,1.572722E+04,3.229045E+03,5.318062E-01,2.276184E-01,1.047672E+04,2.172602E+03,3.542634E-01,1.531490E-01,1.548759E+04,2.986589E+03,5.237034E-01,2.105273E-01,1.045838E+04,2.615305E+03,3.536432E-01,1.843558E-01,1.773232E+05,3.461125E+04,5.996072E+00,2.439782E+00,1.163564E+05,2.320738E+04,3.934512E+00,1.635915E+00,1.759886E+05,3.257176E+04,5.950944E+00,2.296016E+00,1.182042E+05,2.826568E+04,3.996993E+00,1.992481E+00,2.475822E+04,3.321486E+03,8.371823E-01,2.341346E-01,1.610933E+04,2.230679E+03,5.447253E-01,1.572429E-01,2.467211E+04,3.145863E+03,8.342708E-01,2.217547E-01,1.636287E+04,2.703236E+03,5.532986E-01,1.905540E-01
01:19:00,1.055350E+04,1.587132E+04,3.568790E-01,1.118732E+00,1.010247E+04,3.317174E+04,3.416271E-01,2.338197E+00,1.140711E+05,3.709097E+05,3.857451E+00,2.614453E+01,6.327861E+04,3.667226E+04,2.139841E+00,2.584939E+00,1.572729E+04,3.229557E+03,5.318089E-01,2.276545E-01,1.047677E+04,2.172709E+03,3.542651E-01,1.531565E-01,1.548767E+04,2.987428E+03,5.237060E-01,2.105865E-01,1.045843E+04,2.614638E+03,3.536449E-01,1.843088E-01,1.773241E+05,3.462543E+04,5.996102E+00,2.440782E+00,1.163570E+05,2.321469E+04,3.934531E+00,1.636430E+00,1.759895E+05,3.258943E+04,5.950973E+00,2.297261E+00,1.182048E+05,2.825951E+04,3.997012E+00,1.992046E+00,2.475907E+04,3.320839E+03,8.372114E-01,2.340890E-01,1.610989E+04,2.230074E+03,5.447440E-01,1.572002E-01,2.467297E+04,3.145577E+03,8.342999E-01,2.217345E-01,1.636343E+04,2.701260E+03,5.533173E-01,1.904147E-01
01:20:00,1.055357E+04,1.588807E+04,3.568814E-01,1.119913E+00,1.010302E+04,3.319844E+04,3.416457E-01,2.340079E+00,1.140777E+05,3.713036E+05,3.857673E+00,2.617229E+01,6.328593E+04,3.669457E+04,2.140089E+00,2.586511E+00,1.572737E+04,3.230060E+03,5.318115E-01,2.276899E-01,1.047682E+04,2.172810E+03,3.542667E-01,1.531636E-01,1.548774E+04,2.988259E+03,5.237086E-01,2.106450E-01,1.045848E+04,2.613967E+03,3.536466E-01,1.842615E-01,1.773250E+05,3.463945E+04,5.996132E+00,2.441770E+00,1.163575E+05,2.322189E+04,3.934550E+00,1.636937E+00,1.759904E+05,3.260694E+04,5.951003E+00,2.298495E+00,1.182053E+05,2.825327E+04,3.997031E+00,1.991606E+00,2.475993E+04,3.320178E+03,8.372403E-01,2.340424E-01,1.611044E+04,2.229459E+03,5.447627E-01,1.571568E-01,2.467383E+04,3.145276E+03,8.343289E-01,2.217133E-01,1.636398E+04,2.699278E+03,5.533359E-01,1.902750E-01
01:21:00,1.055364E+04,1.590479E+04,3.568839E-01,1.121091E+00,1.010357E+04,3.322507E+04,3.416643E-01,2.341956E+00,1.140842E+05,3.716961E+05,3.857894E+00,2.619996E+01,6.329323E+04,3.671674E+04,2.140336E+00,2.588074E+00,1.572745E+04,3.230554E+03,5.318141E-01,2.277247E-01,1.047687E+04,2.172906E+03,3.542684E-01,1.531704E-01,1.548782E+04,2.989080E+03,5.237113E-01,2.107029E-01,1.045853E+04,2.613291E+03,3.536483E-01,1.842138E-01,1.773258E+05,3.465330E+04,5.996161E+00,2.442747E+00,1.163581E+05,2.322899E+04,3.934569E+00,1.637437E+00,1.759912E+05,3.262428E+04,5.951033E+00,2.299718E+00,1.182059E+05,2.824697E+04,3.997050E+00,1.991161E+00,2.476078E+04,3.319502E+03,8.372691E-01,2.339947E-01,1.611099E+04,2.228834E+03,5.447813E-01,1.571128E-01,2.467469E+04,3.144961E+03,8.343579E-01,2.216910E-01,1.636453E+04,2.697292E+03,5.533545E-01,1.901350E-01
01:22:00,1.055371E+04,1.592147E+04,3.568864E-01,1.122267E+00,1.010412E+04,3.325164E+04,3.416829E-01,2.343828E+00,1.140908E+05,3.720873E+05,3.858116E+00,2.622754E+01,6.330051E+04,3.673879E+04,2.140582E+00,2.589628E+00,1.572753E+04,3.231038E+03,5.318167E-01,2.277588E-01,1.047692E+04,2.172995E+03,3.542701E-01,1.531767E-01,1.548790E+04,2.989892E+03,5.237139E-01,2.107601E-01,1.045858E+04,2.612610E+03,3.536500E-01,1.841658E-01,1.773267E+05,3.466699E+04,5.996191E+00,2.443712E+00,1.163587E+05,2.323598E+04,3.934588E+00,1.637930E+00,1.759921E+05,3.264145E+04,5.951062E+00,2.300928E+00,1.182064E+05,2.824059E+04,3.997069E+00,1.990712E+00,2.476163E+04,3.318810E+03,8.372979E-01,2.339459E-01,1.611154E+04,2.228200E+03,5.447998E-01,1.570680E-01,2.467554E+04,3.144629E+03,8.343867E-01,2.216676E-01,1.636508E+04,2.695299E+03,5.533730E-01,1.899945E-01
01:23:00,1.055379E+04,1.593813E+04,3.568888E-01,1.123441E+00,1.010467E+04,3.327813E+04,3.417015E-01,2.345695E+00,1.140973E+05,3.724772E+05,3.858337E+00,2.625502E+01,6.330777E+04,3.676071E+04,2.140827E+00,2.591173E+00,1.572760E+04,3.231513E+03,5.318193E-01,2.277923E-01,1.047697E+04,2.173079E+03,3.542718E-01,1.531826E-01,1.548798E+04,2.990694E+03,5.237165E-01,2.108166E-01,1.045863E+04,2.611924E+03,3.536516E-01,1.841174E-01,1.773276E+05,3.468052E+04,5.996220E+00,2.444665E+00,1.163592E+05,2.324286E+04,3.934607E+00,1.638415E+00,1.759930E+05,3.265846E+04,5.951092E+00,2.302127E+00,1.182070E+05,2.823414E+04,3.997088E+00,1.990257E+00,2.476248E+04,3.318104E+03,8.373265E-01,2.338961E-01,1.611208E+04,2.227555E+03,5.448183E-01,1.570226E-01,2.467639E+04,3.144281E+03,8.344154E-01,2.216432E-01,1.636562E+04,2.693301E+03,5.533914E-01,1.898536E-01
01:24:00,1.055386E+04,1.595476E+04,3.568913E-01,1.124613E+00,1.010522E+04,3.330456E+04,3.417200E-01,2.347558E+00,1.141039E+05,3.728657E+05,3.858558E+00,2.628240E+01,6.331500E+04,3.678249E+04,2.141072E+00,2.592709E+00,1.572768E+04,3.231980E+03,5.318219E-01,2.278252E-01,1.047702E+04,2.173157E+03,3.542735E-01,1.531881E-01,1.548805E+04,2.991486E+03,5.237191E-01,2.108725E-01,1.045868E+04,2.611233E+03,3.536533E-01,1.840687E-01,1.773285E+05,3.469389E+04,5.996250E+00,2.445607E+00,1.163598E+05,2.324963E+04,3.934626E+00,1.638892E+00,1.759939E+05,3.267531E+04,5.951121E+00,2.303315E+00,1.182076E+05,2.822763E+04,3.997107E+00,1.989798E+00,2.476332E+04,3.317383E+03,8.373550E-01,2.338453E-01,1.611263E+04,2.226902E+03,5.448367E-01,1.569765E-01,2.467724E+04,3.143919E+03,8.344441E-01,2.216176E-01,1.636617E+04,2.691297E+03,5.534098E-01,1.897124E-01
01:25:00,1.055393E+04,1.597135E+04,3.568938E-01,1.125783E+00,1.010577E+04,3.333092E+04,3.417386E-01,2.349416E+00,1.141104E+05,3.732529E+05,3.858779E+00,2.630970E+01,6.332221E+04,3.680415E+04,2.141316E+00,2.594235E+00,1.572776E+04,3.232438E+03,5.318245E-01,2.278575E-01,1.047707E+04,2.173230E+03,3.542751E-01,1.531932E-01,1.548813E+04,2.992270E+03,5.237218E-01,2.109277E-01,1.045873E+04,2.610538E+03,3.536550E-01,1.840197E-01,1.773293E+05,3.470710E+04,5.996279E+00,2.446538E+00,1.163604E+05,2.325631E+04,3.934645E+00,1.639363E+00,1.759947E+05,3.269200E+04,5.951151E+00,2.304491E+00,1.182081E+05,2.822106E+04,3.997126E+00,1.989334E+00,2.476416E+04,3.316647E+03,8.373835E-01,2.337934E-01,1.611317E+04,2.226238E+03,5.448551E-01,1.569298E-01,2.467808E+04,3.143543E+03,8.344726E-01,2.215910E-01,1.636671E+04,2.689288E+03,5.534282E-01,1.895708E-01
01:26:00,1.055401E+04,1.598792E+04,3.568963E-01,1.126951E+00,1.010632E+04,3.335721E+04,3.417571E-01,2.351269E+00,1.141170E+05,3.736388E+05,3.859000E+00,2.633690E+01,6.332941E+04,3.682569E+04,2.141559E+00,2.595753E+00,1.572784E+04,3.232887E+03,5.318271E-01,2.278891E-01,1.047712E+04,2.173297E+03,3.542768E-01,1.531979E-01,1.548821E+04,2.993045E+03,5.237244E-01,2.109823E-01,1.045878E+04,2.609838E+03,3.536567E-01,1.839703E-01,1.773302E+05,3.472016E+04,5.996309E+00,2.447458E+00,1.163609E+05,2.326288E+04,3.934664E+00,1.639826E+00,1.759956E+05,3.270853E+04,5.951181E+00,2.305656E+00,1.182087E+05,2.821441E+04,3.997145E+00,1.988866E+00,2.476500E+04,3.315897E+03,8.374118E-01,2.337406E-01,1.611371E+04,2.225566E+03,5.448734E-01,1.568824E-01,2.467892E+04,3.143151E+03,8.345011E-01,2.215634E-01,1.636725E+04,2.687274E+03,5.534464E-01,1.894288E-01
01:27:00,1.055408E+04,1.600446E+04,3.568987E-01,1.128117E+00,1.010686E+04,3.338344E+04,3.417756E-01,2.353118E+00,1.141235E+05,3.740234E+05,3.859221E+00,2.636401E+01,6.333658E+04,3.684709E+04,2.141802E+00,2.597262E+00,1.572791E+04,3.233327E+03,5.318298E-01,2.279201E-01,1.047717E+04,2.173358E+03,3.542785E-01,1.532022E-01,1.548829E+04,2.993810E+03,5.237270E-01,2.110363E-01,1.045883E+04,2.609134E+03,3.536583E-01,1.839207E-01,1.773311E+05,3.473305E+04,5.996339E+00,2.448367E+00,1.163615E+05,2.326934E+04,3.934683E+00,1.640282E+00,1.759965E+05,3.272490E+04,5.951210E+00,2.306810E+00,1.182093E+05,2.820770E+04,3.997164E+00,1.988393E+00,2.476584E+04,3.315133E+03,8.374401E-01,2.336866E-01,1.611425E+04,2.224884E+03,5.448916E-01,1.568343E-01,2.467976E+04,3.142744E+03,8.345294E-01,2.215347E-01,1.636779E+04,2.685255E+03,5.534646E-01,1.892864E-01
01:28:00,1.055415E+04,1.602097E+04,3.569012E-01,1.129281E+00,1.010741E+04,3.340961E+04,3.417941E-01,2.354963E+00,1.141300E+05,3.744067E+05,3.859442E+00,2.639102E+01,6.334372E+04,3.686838E+04,2.142043E+00,2.598762E+00,1.572799E+04,3.233758E+03,5.318324E-01,2.279505E-01,1.047722E+04,2.173414E+03,3.542802E-01,1.532061E-01,1.548836E+04,2.994567E+03,5.237296E-01,2.110896E-01,1.045888E+04,2.608424E+03,3.536600E-01,1.838706E-01,1.773320E+05,3.474578E+04,5.996368E+00,2.449264E+00,1.163620E+05,2.327571E+04,3.934702E+00,1.640730E+00,1.759974E+05,3.274110E+04,5.951240E+00,2.307952E+00,1.182098E+05,2.820092E+04,3.997183E+00,1.987915E+00,2.476667E+04,3.314353E+03,8.374682E-01,2.336317E-01,1.611479E+04,2.224192E+03,5.449098E-01,1.567855E-01,2.468060E+04,3.142322E+03,8.345577E-01,2.215050E-01,1.636832E+04,2.683230E+03,5.534828E-01,1.891436E-01
01:29:00,1.055423E+04,1.603745E+04,3.569037E-01,1.130442E+00,1.010796E+04,3.343571E+04,3.418126E-01,2.356803E+00,1.141365E+05,3.747888E+05,3.859662E+00,2.641795E+01,6.335085E+04,3.688954E+04,2.142284E+00,2.600254E+00,1.572807E+04,3.234180E+03,5.318350E-01,2.279803E-01,1.047727E+04,2.173465E+03,3.542818E-01,1.532097E-01,1.548844E+04,2.995314E+03,5.237322E-01,2.111423E-01,1.045893E+04,2.607710E+03,3.536617E-01,1.838203E-01,1.773328E+05,3.475836E+04,5.996398E+00,2.450151E+00,1.163626E+05,2.328197E+04,3.934721E+00,1.641171E+00,1.759982E+05,3.275715E+04,5.951269E+00,2.309083E+00,1.182104E+05,2.819408E+04,3.997202E+00,1.987432E+00,2.476750E+04,3.313560E+03,8.374963E-01,2.335757E-01,1.611533E+04,2.223491E+03,5.449279E-01,1.567361E-01,2.468143E+04,3.141886E+03,8.345858E-01,2.214742E-01,1.636886E+04,2.681200E+03,5.535008E-01,1.890005E-01
01:30:00,1.055430E+04,1.605390E+04,3.569062E-01,1.131602E+00,1.010851E+04,3.346175E+04,3.418311E-01,2.358638E+00,1.141430E+05,3.751695E+05,3.859883E+00,2.644479E+01,6.335796E+04,3.691057E+04,2.142525E+00,2.601736E+00,1.572814E+04,3.234595E+03,5.318376E-01,2.280095E-01,1.047732E+04,2.173510E+03,3.542835E-01,1.532129E-01,1.548852E+04,2.996053E+03,5.237349E-01,2.111943E-01,1.045898E+04,2.606992E+03,3.536634E-01,1.837697E-01,1.773337E+05,3.477078E+04,5.996427E+00,2.451027E+00,1.163632E+05,2.328813E+04,3.934740E+00,1.641606E+00,1.759991E+05,3.277304E+04,5.951299E+00,2.310203E+00,1.182109E+05,2.818718E+04,3.997221E+00,1.986946E+00,2.476833E+04,3.312752E+03,8.375243E-01,2.335188E-01,1.611586E+04,2.222782E+03,5.449460E-01,1.566861E-01,2.468226E+04,3.141435E+03,8.346139E-01,2.214424E-01,1.636939E+04,2.679165E+03,5.535189E-01,1.888571E-01
01:31:00,1.055437E+04,1.607032E+04,3.569086E-01,1.132759E+00,1.010905E+04,3.348772E+04,3.418496E-01,2.360469E+00,1.141496E+05,3.755490E+05,3.860103E+00,2.647154E+01,6.336504E+04,3.693148E+04,2.142764E+00,2.603210E+00,1.572822E+04,3.235001E+03,5.318402E-01,2.280381E-01,1.047737E+04,2.173550E+03,3.542852E-01,1.532157E-01,1.548860E+04,2.996783E+03,5.237375E-01,2.112458E-01,1.045903E+04,2.606270E+03,3.536650E-01,1.837188E-01,1.773346E+05,3.478305E+04,5.996456E+00,2.451892E+00,1.163637E+05,2.329419E+04,3.934759E+00,1.642033E+00,1.760000E+05,3.278878E+04,5.951328E+00,2.311313E+00,1.182115E+05,2.818021E+04,3.997240E+00,1.986454E+00,2.476915E+04,3.311931E+03,8.375522E-01,2.334609E-01,1.611639E+04,2.222063E+03,5.449640E-01,1.566354E-01,2.468309E+04,3.140970E+03,8.346419E-01,2.214097E-01,1.636992E+04,2.677124E+03,5.535368E-01,1.887132E-01
01:32:00,1.055445E+04,1.608671E+04,3.569111E-01,1.133914E+00,1.010960E+04,3.351364E+04,3.418681E-01,2.362295E+00,1.141561E+05,3.759272E+05,3.860323E+00,2.649820E+01,6.337210E+04,3.695227E+04,2.143003E+00,2.604676E+00,1.572830E+04,3.235398E+03,5.318428E-01,2.280661E-01,1.047742E+04,2.173584E+03,3.542868E-01,1.532181E-01,1.548867E+04,2.997504E+03,5.237401E-01,2.112966E-01,1.045908E+04,2.605543E+03,3.536667E-01,1.836675E-01,1.773354E+05,3.479517E+04,5.996486E+00,2.452745E+00,1.163643E+05,2.330015E+04,3.934778E+00,1.642453E+00,1.760008E+05,3.280436E+04,5.951358E+00,2.312411E+00,1.182121E+05,2.817317E+04,3.997259E+00,1.985958E+00,2.476997E+04,3.311095E+03,8.375799E-01,2.334020E-01,1.611692E+04,2.221335E+03,5.449819E-01,1.565840E-01,2.468391E+04,3.140490E+03,8.346697E-01,2.213758E-01,1.637045E+04,2.675079E+03,5.535547E-01,1.885690E-01
01:33:00,1.055452E+04,1.610307E+04,3.569136E-01,1.135068E+00,1.011015E+04,3.353949E+04,3.418866E-01,2.364118E+00,1.141626E+05,3.763042E+05,3.860543E+00,2.652477E+01,6.337914E+04,3.697295E+04,2.143241E+00,2.606133E+00,1.572837E+04,3.235787E+03,5.318454E-01,2.280935E-01,1.047747E+04,2.173613E+03,3.542885E-01,1.532201E-01,1.548875E+04,2.998216E+03,5.237427E-01,2.113468E-01,1.045913E+04,2.604811E+03,3.536684E-01,1.836159E-01,1.773363E+05,3.480713E+04,5.996515E+00,2.453588E+00,1.163648E+05,2.330601E+04,3.934797E+00,1.642866E+00,1.760017E+05,3.281978E+04,5.951387E+00,2.313498E+00,1.182126E+05,2.816607E+04,3.997278E+00,1.985458E+00,2.477079E+04,3.310245E+03,8.376076E-01,2.333420E-01,1.611745E+04,2.220597E+03,5.449998E-01,1.565320E-01,2.468473E+04,3.139996E+03,8.346975E-01,2.213409E-01,1.637098E+04,2.673028E+03,5.535726E-01,1.884245E-01
01:34:00,1.055459E+04,1.611940E+04,3.569161E-01,1.136219E+00,1.011069E+04,3.356528E+04,3.419050E-01,2.365936E+00,1.141691E+05,3.766799E+05,3.860763E+00,2.655125E+01,6.338616E+04,3.699350E+04,2.143478E+00,2.607581E+00,1.572845E+04,3.236167E+03,5.318480E-01,2.281203E-01,1.047752E+04,2.173637E+03,3.542902E-01,1.532218E-01,1.548883E+04,2.998920E+03,5.237453E-01,2.113964E-01,1.045918E+04,2.604076E+03,3.536700E-01,1.835641E-01,1.773372E+05,3.481894E+04,5.996545E+00,2.454421E+00,1.163654E+05,2.331177E+04,3.934816E+00,1.643272E+00,1.760026E+05,3.283506E+04,5.951416E+00,2.314574E+00,1.182132E+05,2.815891E+04,3.997297E+00,1.984953E+00,2.477161E+04,3.309381E+03,8.376352E-01,2.332811E-01,1.611798E+04,2.219851E+03,5.450176E-01,1.564794E-01,2.468555E+04,3.139488E+03,8.347252E-01,2.213051E-01,1.637150E+04,2.670973E+03,5.535903E-01,1.882796E-01
01:35:00,1.055467E+04,1.613571E+04,3.569186E-01,1.137368E+00,1.011124E+04,3.359102E+04,3.419235E-01,2.367749E+00,1.141756E+05,3.770544E+05,3.860983E+00,2.657765E+01,6.339316E+04,3.701393E+04,2.143715E+00,2.609022E+00,1.572853E+04,3.236540E+03,5.318506E-01,2.281466E-01,1.047757E+04,2.173656E+03,3.542919E-01,1.532232E-01,1.548890E+04,2.999615E+03,5.237479E-01,2.114454E-01,1.045923E+04,2.603336E+03,3.536717E-01,1.835119E-01,1.773381E+05,3.483060E+04,5.996574E+00,2.455242E+00,1.163660E+05,2.331744E+04,3.934835E+00,1.643671E+00,1.760035E+05,3.285018E+04,5.951446E+00,2.315640E+00,1.182137E+05,2.815169E+04,3.997316E+00,1.984444E+00,2.477242E+04,3.308504E+03,8.376627E-01,2.332193E-01,1.611850E+04,2.219096E+03,5.450353E-01,1.564262E-01,2.468637E+04,3.138965E+03,8.347528E-01,2.212683E-01,1.637203E+04,2.668913E+03,5.536080E-01,1.881343E-01
01:36:00,1.055474E+04,1.615198E+04,3.569210E-01,1.138515E+00,1.011178E+04,3.361669E+04,3.419419E-01,2.369559E+00,1.141821E+05,3.774276E+05,3.861203E+00,2.660396E+01,6.340014E+04,3.703424E+04,2.143951E+00,2.610453E+00,1.572860E+04,3.236905E+03,5.318531E-01,2.281723E-01,1.047761E+04,2.173670E+03,3.542935E-01,1.532241E-01,1.548898E+04,3.000303E+03,5.237505E-01,2.114938E-01,1.045927E+04,2.602593E+03,3.536734E-01,1.834595E-01,1.773389E+05,3.484211E+04,5.996603E+00,2.456054E+00,1.163665E+05,2.332301E+04,3.934854E+00,1.644064E+00,1.760043E+05,3.286515E+04,5.951475E+00,2.316695E+00,1.182143E+05,2.814442E+04,3.997334E+00,1.983931E+00,2.477323E+04,3.307614E+03,8.376901E-01,2.331565E-01,1.611903E+04,2.218333E+03,5.450530E-01,1.563724E-01,2.468718E+04,3.138429E+03,8.347803E-01,2.212305E-01,1.637255E+04,2.666848E+03,5.536257E-01,1.879888E-01
01:37:00,1.055481E+04,1.616822E+04,3.569235E-01,1.139660E+00,1.011233E+04,3.364230E+04,3.419603E-01,2.371364E+00,1.141886E+05,3.777997E+05,3.861422E+00,2.663018E+01,6.340710E+04,3.705443E+04,2.144186E+00,2.611877E+00,1.572868E+04,3.237261E+03,5.318557E-01,2.281974E-01,1.047766E+04,2.173679E+03,3.542952E-01,1.532247E-01,1.548906E+04,3.000981E+03,5.237531E-01,2.115416E-01,1.045932E+04,2.601845E+03,3.536750E-01,1.834067E-01,1.773398E+05,3.485347E+04,5.996633E+00,2.456854E+00,1.163671E+05,2.332848E+04,3.934873E+00,1.644449E+00,1.760052E+05,3.287996E+04,5.951505E+00,2.317740E+00,1.182148E+05,2.813707E+04,3.997353E+00,1.983413E+00,2.477404E+04,3.306709E+03,8.377175E-01,2.330927E-01,1.611955E+04,2.217560E+03,5.450706E-01,1.563179E-01,2.468799E+04,3.137879E+03,8.348077E-01,2.211917E-01,1.637307E+04,2.664778E+03,5.536433E-01,1.878428E-01
01:38:00,1.055489E+04,1.618443E+04,3.569260E-01,1.140802E+00,1.011287E+04,3.366785E+04,3.419788E-01,2.373165E+00,1.141951E+05,3.781705E+05,3.861642E+00,2.665632E+01,6.341404E+04,3.707451E+04,2.144421E+00,2.613292E+00,1.572876E+04,3.237609E+03,5.318583E-01,2.282219E-01,1.047771E+04,2.173682E+03,3.542968E-01,1.532250E-01,1.548914E+04,3.001651E+03,5.237557E-01,2.115889E-01,1.045937E+04,2.601092E+03,3.536767E-01,1.833537E-01,1.773407E+05,3.486468E+04,5.996662E+00,2.457644E+00,1.163676E+05,2.333385E+04,3.934892E+00,1.644828E+00,1.760061E+05,3.289463E+04,5.951534E+00,2.318773E+00,1.182154E+05,2.812967E+04,3.997372E+00,1.982891E+00,2.477485E+04,3.305790E+03,8.377447E-01,2.330279E-01,1.612007E+04,2.216778E+03,5.450882E-01,1.562628E-01,2.468880E+04,3.137314E+03,8.348351E-01,2.211519E-01,1.637359E+04,2.662703E+03,5.536608E-01,1.876966E-01
01:39:00,1.055496E+04,1.620061E+04,3.569285E-01,1.141943E+00,1.011342E+04,3.369335E+04,3.419972E-01,2.374963E+00,1.142016E+05,3.785401E+05,3.861861E+00,2.668237E+01,6.342095E+04,3.709447E+04,2.144655E+00,2.614699E+00,1.572883E+04,3.237950E+03,5.318609E-01,2.282459E-01,1.047776E+04,2.173681E+03,3.542985E-01,1.532249E-01,1.548921E+04,3.002313E+03,5.237583E-01,2.116355E-01,1.045942E+04,2.600337E+03,3.536784E-01,1.833004E-01,1.773415E+05,3.487574E+04,5.996691E+00,2.458424E+00,1.163682E+05,2.333913E+04,3.934910E+00,1.645200E+00,1.760069E+05,3.290914E+04,5.951563E+00,2.319796E+00,1.182160E+05,2.812220E+04,3.997391E+00,1.982365E+00,2.477565E+04,3.304858E+03,8.377718E-01,2.329622E-01,1.612058E+04,2.215988E+03,5.451057E-01,1.562071E-01,2.468960E+04,3.136736E+03,8.348623E-01,2.211111E-01,1.637411E+04,2.660623E+03,5.536783E-01,1.875500E-01
01:40:00,1.055503E+04,1.621676E+04,3.569310E-01,1.143081E+00,1.011396E+04,3.371879E+04,3.420156E-01,2.376756E+00,1.142080E+05,3.789085E+05,3.862080E+00,2.670834E+01,6.342785E+04,3.711431E+04,2.144888E+00,2.616097E+00,1.572891E+04,3.238283E+03,5.318635E-01,2.282693E-01,1.047781E+04,2.173675E+03,3.543002E-01,1.532244E-01,1.548929E+04,3.002967E+03,5.237609E-01,2.116816E-01,1.045947E+04,2.599577E+03,3.536800E-01,1.832469E-01,1.773424E+05,3.488666E+04,5.996721E+00,2.459194E+00,1.163688E+05,2.334431E+04,3.934929E+00,1.645565E+00,1.760078E+05,3.292352E+04,5.951593E+00,2.320809E+00,1.182165E+05,2.811468E+04,3.997410E+00,1.981834E+00,2.477645E+04,3.303913E+03,8.377989E-01,2.328956E-01,1.612110E+04,2.215190E+03,5.451232E-01,1.561508E-01,2.469041E+04,3.136145E+03,8.348894E-01,2.210694E-01,1.637462E+04,2.658539E+03,5.536957E-01,1.874030E-01
01:41:00,1.055511E+04,1.623288E+04,3.569335E-01,1.144218E+00,1.011450E+04,3.374417E+04,3.420340E-01,2.378545E+00,1.142145E+05,3.792757E+05,3.862299E+00,2.673422E+01,6.343472E+04,3.713404E+04,2.145121E+00,2.617488E+00,1.572899E+04,3.238608E+03,5.318661E-01,2.282922E-01,1.047786E+04,2.173664E+03,3.543018E-01,1.532237E-01,1.548937E+04,3.003613E+03,5.237635E-01,2.117271E-01,1.045952E+04,2.598813E+03,3.536817E-01,1.831930E-01,1.773432E+05,3.489744E+04,5.996750E+00,2.459953E+00,1.163693E+05,2.334941E+04,3.934948E+00,1.645924E+00,1.760087E+05,3.293774E+04,5.951622E+00,2.321812E+00,1.182171E+05,2.810711E+04,3.997429E+00,1.981300E+00,2.477725E+04,3.302955E+03,8.378259E-01,2.328281E-01,1.612161E+04,2.214383E+03,5.451406E-01,1.560939E-01,2.469121E+04,3.135540E+03,8.349165E-01,2.210267E-01,1.637513E+04,2.656450E+03,5.537131E-01,1.872558E-01
01:42:00,1.055518E+04,1.624898E+04,3.569359E-01,1.145352E+00,1.011505E+04,3.376950E+04,3.420523E-01,2.380330E+00,1.142210E+05,3.796417E+05,3.862518E+00,2.676002E+01,6.344158E+04,3.715366E+04,2.145352E+00,2.618871E+00,1.572906E+04,3.238925E+03,5.318687E-01,2.283146E-01,1.047791E+04,2.173648E+03,3.543035E-01,1.532226E-01,1.548944E+04,3.004250E+03,5.237661E-01,2.117721E-01,1.045957E+04,2.598046E+03,3.536834E-01,1.831389E-01,1.773441E+05,3.490806E+04,5.996779E+00,2.460702E+00,1.163699E+05,2.335440E+04,3.934967E+00,1.646276E+00,1.760095E+05,3.295182E+04,5.951651E+00,2.322804E+00,1.182176E+05,2.809947E+04,3.997447E+00,1.980761E+00,2.477804E+04,3.301984E+03,8.378527E-01,2.327596E-01,1.612213E+04,2.213567E+03,5.451579E-01,1.560364E-01,2.469200E+04,3.134921E+03,8.349434E-01,2.209831E-01,1.637565E+04,2.654357E+03,5.537304E-01,1.871082E-01
01:43:00,1.055525E+04,1.626504E+04,3.569384E-01,1.146484E+00,1.011559E+04,3.379476E+04,3.420707E-01,2.382111E+00,1.142275E+05,3.800066E+05,3.862737E+00,2.678574E+01,6.344841E+04,3.717316E+04,2.145583E+00,2.620245E+00,1.572914E+04,3.239234E+03,5.318713E-01,2.283364E-01,1.047796E+04,2.173628E+03,3.543052E-01,1.532211E-01,1.548952E+04,3.004880E+03,5.237687E-01,2.118164E-01,1.045962E+04,2.597274E+03,3.536850E-01,1.830845E-01,1.773450E+05,3.491854E+04,5.996808E+00,2.461441E+00,1.163704E+05,2.335930E+04,3.934986E+00,1.646621E+00,1.760104E+05,3.296574E+04,5.951680E+00,2.323786E+00,1.182182E+05,2.809177E+04,3.997466E+00,1.980219E+00,2.477883E+04,3.300999E+03,8.378795E-01,2.326901E-01,1.612264E+04,2.212743E+03,5.451752E-01,1.559783E-01,2.469280E+04,3.134288E+03,8.349703E-01,2.209385E-01,1.637616E+04,2.652259E+03,5.537476E-01,1.869603E-01
01:44:00,1.055533E+04,1.628107E+04,3.569409E-01,1.147614E+00,1.011613E+04,3.381998E+04,3.420891E-01,2.383888E+00,1.142339E+05,3.803703E+05,3.862956E+00,2.681137E+01,6.345523E+04,3.719255E+04,2.145814E+00,2.621612E+00,1.572922E+04,3.239536E+03,5.318738E-01,2.283576E-01,1.047801E+04,2.173602E+03,3.543068E-01,1.532193E-01,1.548960E+04,3.005502E+03,5.237713E-01,2.118603E-01,1.045967E+04,2.596499E+03,3.536867E-01,1.830299E-01,1.773458E+05,3.492888E+04,5.996838E+00,2.462170E+00,1.163710E+05,2.336411E+04,3.935005E+00,1.646960E+00,1.760113E+05,3.297953E+04,5.951710E+00,2.324757E+00,1.182187E+05,2.808402E+04,3.997485E+00,1.979672E+00,2.477962E+04,3.300001E+03,8.379062E-01,2.326198E-01,1.612315E+04,2.211911E+03,5.451924E-01,1.559196E-01,2.469359E+04,3.133643E+03,8.349971E-01,2.208930E-01,1.637666E+04,2.650156E+03,5.537648E-01,1.868121E-01
01:45:00,1.055540E+04,1.629707E+04,3.569434E-01,1.148742E+00,1.011668E+04,3.384513E+04,3.421074E-01,2.385661E+00,1.142404E+05,3.807328E+05,3.863175E+00,2.683692E+01,6.346202E+04,3.721182E+04,2.146044E+00,2.622970E+00,1.572929E+04,3.239830E+03,5.318764E-01,2.283784E-01,1.047806E+04,2.173572E+03,3.543085E-01,1.532172E-01,1.548967E+04,3.006116E+03,5.237739E-01,2.119036E-01,1.045972E+04,2.595720E+03,3.536883E-01,1.829750E-01,1.773467E+05,3.493908E+04,5.996867E+00,2.462889E+00,1.163715E+05,2.336883E+04,3.935023E+00,1.647293E+00,1.760121E+05,3.299317E+04,5.951739E+00,2.325719E+00,1.182193E+05,2.807621E+04,3.997504E+00,1.979122E+00,2.478041E+04,3.298991E+03,8.379328E-01,2.325485E-01,1.612366E+04,2.211070E+03,5.452096E-01,1.558604E-01,2.469438E+04,3.132984E+03,8.350238E-01,2.208465E-01,1.637717E+04,2.648049E+03,5.537820E-01,1.866635E-01
01:46:00,1.055547E+04,1.631304E+04,3.569459E-01,1.149868E+00,1.011722E+04,3.387024E+04,3.421257E-01,2.387431E+00,1.142469E+05,3.810941E+05,3.863393E+00,2.686239E+01,6.346879E+04,3.723099E+04,2.146273E+00,2.624321E+00,1.572937E+04,3.240118E+03,5.318790E-01,2.283986E-01,1.047811E+04,2.173538E+03,3.543101E-01,1.532147E-01,1.548975E+04,3.006723E+03,5.237765E-01,2.119463E-01,1.045977E+04,2.594938E+03,3.536900E-01,1.829198E-01,1.773476E+05,3.494914E+04,5.996896E+00,2.463598E+00,1.163721E+05,2.337346E+04,3.935042E+00,1.647619E+00,1.760130E+05,3.300668E+04,5.951768E+00,2.326671E+00,1.182199E+05,2.806835E+04,3.997523E+00,1.978567E+00,2.478119E+04,3.297968E+03,8.379593E-01,2.324764E-01,1.612416E+04,2.210222E+03,5.452267E-01,1.558006E-01,2.469517E+04,3.132313E+03,8.350504E-01,2.207992E-01,1.637768E+04,2.645938E+03,5.537990E-01,1.865147E-01
01:47:00,1.055555E+04,1.632898E+04,3.569484E-01,1.150991E+00,1.011776E+04,3.389529E+04,3.421441E-01,2.389196E+00,1.142533E+05,3.814543E+05,3.863611E+00,2.688778E+01,6.347555E+04,3.725004E+04,2.146501E+00,2.625664E+00,1.572944E+04,3.240397E+03,5.318816E-01,2.284183E-01,1.047815E+04,2.173499E+03,3.543118E-01,1.532120E-01,1.548983E+04,3.007321E+03,5.237791E-01,2.119885E-01,1.045982E+04,2.594152E+03,3.536916E-01,1.828644E-01,1.773484E+05,3.495906E+04,5.996925E+00,2.464297E+00,1.163726E+05,2.337800E+04,3.935061E+00,1.647939E+00,1.760138E+05,3.302004E+04,5.951797E+00,2.327612E+00,1.182204E+05,2.806043E+04,3.997541E+00,1.978009E+00,2.478198E+04,3.296931E+03,8.379857E-01,2.324034E-01,1.612467E+04,2.209365E+03,5.452437E-01,1.557401E-01,2.469595E+04,3.131627E+03,8.350769E-01,2.207509E-01,1.637818E+04,2.643823E+03,5.538161E-01,1.863656E-01
01:48:00,1.055562E+04,1.634489E+04,3.569509E-01,1.152113E+00,1.011830E+04,3.392028E+04,3.421624E-01,2.390958E+00,1.142598E+05,3.818134E+05,3.863830E+00,2.691309E+01,6.348228E+04,3.726898E+04,2.146729E+00,2.626999E+00,1.572952E+04,3.240669E+03,5.318841E-01,2.284375E-01,1.047820E+04,2.173455E+03,3.543134E-01,1.532089E-01,1.548990E+04,3.007912E+03,5.237816E-01,2.120301E-01,1.045986E+04,2.593363E+03,3.536933E-01,1.828087E-01,1.773493E+05,3.496884E+04,5.996954E+00,2.464986E+00,1.163732E+05,2.338245E+04,3.935080E+00,1.648253E+00,1.760147E+05,3.303325E+04,5.951826E+00,2.328544E+00,1.182210E+05,2.805245E+04,3.997560E+00,1.977447E+00,2.478275E+04,3.295882E+03,8.380121E-01,2.323294E-01,1.612517E+04,2.208500E+03,5.452607E-01,1.556791E-01,2.469673E+04,3.130929E+03,8.351033E-01,2.207017E-01,1.637868E+04,2.641703E+03,5.538330E-01,1.862161E-01
01:49:00,1.055570E+04,1.636077E+04,3.569534E-01,1.153232E+00,1.011884E+04,3.394522E+04,3.421807E-01,2.392716E+00,1.142662E+05,3.821713E+05,3.864048E+00,2.693832E+01,6.348899E+04,3.728781E+04,2.146956E+00,2.628327E+00,1.572960E+04,3.240934E+03,5.318867E-01,2.284562E-01,1.047825E+04,2.173407E+03,3.543151E-01,1.532054E-01,1.548998E+04,3.008495E+03,5.237842E-01,2.120712E-01,1.045991E+04,2.592570E+03,3.536950E-01,1.827528E-01,1.773502E+05,3.497848E+04,5.996983E+00,2.465665E+00,1.163738E+05,2.338681E+04,3.935098E+00,1.648560E+00,1.760156E+05,3.304633E+04,5.951855E+00,2.329465E+00,1.182215E+05,2.804442E+04,3.997579E+00,1.976880E+00,2.478353E+04,3.294821E+03,8.380383E-01,2.322546E-01,1.612567E+04,2.207626E+03,5.452777E-01,1.556176E-01,2.469751E+04,3.130218E+03,8.351297E-01,2.206515E-01,1.637918E+04,2.639578E+03,5.538499E-01,1.860664E-01
01:50:00,1.055577E+04,1.637662E+04,3.569559E-01,1.154349E+00,1.011938E+04,3.397011E+04,3.421990E-01,2.394470E+00,1.142727E+05,3.825280E+05,3.864266E+00,2.696347E+01,6.349569E+04,3.730654E+04,2.147182E+00,2.629646E+00,1.572967E+04,3.241192E+03,5.318893E-01,2.284743E-01,1.047830E+04,2.173354E+03,3.543167E-01,1.532017E-01,1.549006E+04,3.009071E+03,5.237868E-01,2.121118E-01,1.045996E+04,2.591773E+03,3.536966E-01,1.826967E-01,1.773510E+05,3.498798E+04,5.997012E+00,2.466335E+00,1.163743E+05,2.339108E+04,3.935117E+00,1.648861E+00,1.760164E+05,3.305927E+04,5.951885E+00,2.330377E+00,1.182221E+05,2.803634E+04,3.997597E+00,1.976311E+00,2.478430E+04,3.293747E+03,8.380645E-01,2.321789E-01,1.612617E+04,2.206745E+03,5.452945E-01,1.555555E-01,2.469829E+04,3.129495E+03,8.351559E-01,2.206005E-01,1.637968E+04,2.637450E+03,5.538668E-01,1.859163E-01
01:51:00,1.055584E+04,1.639244E+04,3.569584E-01,1.155464E+00,1.011992E+04,3.399494E+04,3.422173E-01,2.396220E+00,1.142791E+05,3.828837E+05,3.864484E+00,2.698853E+01,6.350236E+04,3.732515E+04,2.147408E+00,2.630958E+00,1.572975E+04,3.241443E+03,5.318919E-01,2.284920E-01,1.047835E+04,2.173297E+03,3.543184E-01,1.531977E-01,1.549013E+04,3.009640E+03,5.237894E-01,2.121519E-01,1.046001E+04,2.590974E+03,3.536983E-01,1.826403E-01,1.773519E+05,3.499735E+04,5.997041E+00,2.466995E+00,1.163749E+05,2.339526E+04,3.935136E+00,1.649156E+00,1.760173E+05,3.307207E+04,5.951914E+00,2.331280E+00,1.182226E+05,2.802821E+04,3.997616E+00,1.975737E+00,2.478508E+04,3.292661E+03,8.380906E-01,2.321023E-01,1.612667E+04,2.205856E+03,5.453114E-01,1.554928E-01,2.469906E+04,3.128759E+03,8.351821E-01,2.205486E-01,1.638017E+04,2.635318E+03,5.538836E-01,1.857660E-01
01:52:00,1.055592E+04,1.640823E+04,3.569609E-01,1.156577E+00,1.012047E+04,3.401972E+04,3.422356E-01,2.397967E+00,1.142855E+05,3.832382E+05,3.864702E+00,2.701352E+01,6.350901E+04,3.734366E+04,2.147633E+00,2.632263E+00,1.572983E+04,3.241687E+03,5.318944E-01,2.285092E-01,1.047840E+04,2.173235E+03,3.543201E-01,1.531933E-01,1.549021E+04,3.010201E+03,5.237920E-01,2.121915E-01,1.046006E+04,2.590170E+03,3.536999E-01,1.825837E-01,1.773527E+05,3.500658E+04,5.997070E+00,2.467645E+00,1.163754E+05,2.339935E+04,3.935155E+00,1.649444E+00,1.760182E+05,3.308473E+04,5.951943E+00,2.332172E+00,1.182232E+05,2.802002E+04,3.997635E+00,1.975160E+00,2.478584E+04,3.291563E+03,8.381166E-01,2.320248E-01,1.612716E+04,2.204959E+03,5.453281E-01,1.554295E-01,2.469983E+04,3.128010E+03,8.352082E-01,2.204958E-01,1.638067E+04,2.633181E+03,5.539003E-01,1.856154E-01
01:53:00,1.055599E+04,1.642399E+04,3.569634E-01,1.157688E+00,1.012101E+04,3.404445E+04,3.422538E-01,2.399710E+00,1.142920E+05,3.835916E+05,3.864919E+00,2.703843E+01,6.351565E+04,3.736206E+04,2.147857E+00,2.633560E+00,1.572990E+04,3.241923E+03,5.318970E-01,2.285258E-01,1.047845E+04,2.173169E+03,3.543217E-01,1.531887E-01,1.549028E+04,3.010755E+03,5.237946E-01,2.122305E-01,1.046011E+04,2.589364E+03,3.537016E-01,1.825268E-01,1.773536E+05,3.501567E+04,5.997099E+00,2.468286E+00,1.163760E+05,2.340336E+04,3.935173E+00,1.649726E+00,1.760190E+05,3.309725E+04,5.951972E+00,2.333055E+00,1.182237E+05,2.801178E+04,3.997653E+00,1.974579E+00,2.478661E+04,3.290452E+03,8.381425E-01,2.319465E-01,1.612766E+04,2.204055E+03,5.453448E-01,1.553658E-01,2.470060E+04,3.127248E+03,8.352342E-01,2.204421E-01,1.638116E+04,2.631040E+03,5.539170E-01,1.854645E-01
01:54:00,1.055607E+04,1.643972E+04,3.569659E-01,1.158797E+00,1.012155E+04,3.406913E+04,3.422721E-01,2.401450E+00,1.142984E+05,3.839439E+05,3.865137E+00,2.706327E+01,6.352226E+04,3.738035E+04,2.148081E+00,2.634849E+00,1.572998E+04,3.242153E+03,5.318996E-01,2.285420E-01,1.047850E+04,2.173099E+03,3.543234E-01,1.531837E-01,1.549036E+04,3.011301E+03,5.237971E-01,2.122690E-01,1.046016E+04,2.588554E+03,3.537032E-01,1.824697E-01,1.773544E+05,3.502463E+04,5.997129E+00,2.468918E+00,1.163765E+05,2.340728E+04,3.935192E+00,1.650003E+00,1.760199E+05,3.310964E+04,5.952001E+00,2.333928E+00,1.182243E+05,2.800348E+04,3.997672E+00,1.973994E+00,2.478737E+04,3.289329E+03,8.381683E-01,2.318673E-01,1.612815E+04,2.203142E+03,5.453615E-01,1.553014E-01,2.470137E+04,3.126474E+03,8.352601E-01,2.203876E-01,1.638165E+04,2.628895E+03,5.539336E-01,1.853133E-01
