Time,BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s]
01:55:00,1.055614E+04,1.645542E+04,3.569684E-01,1.159904E+00,1.012209E+04,3.409376E+04,3.422903E-01,2.403186E+00,1.143048E+05,3.842951E+05,3.865354E+00,2.708802E+01,6.352886E+04,3.739854E+04,2.148304E+00,2.636131E+00,1.573005E+04,3.242375E+03,5.319021E-01,2.285577E-01,1.047855E+04,2.173025E+03,3.543250E-01,1.531785E-01,1.549044E+04,3.011841E+03,5.237997E-01,2.123070E-01,1.046021E+04,2.587741E+03,3.537049E-01,1.824124E-01,1.773553E+05,3.503346E+04,5.997158E+00,2.469540E+00,1.163771E+05,2.341112E+04,3.935211E+00,1.650273E+00,1.760207E+05,3.312190E+04,5.952030E+00,2.334792E+00,1.182248E+05,2.799514E+04,3.997691E+00,1.973406E+00,2.478814E+04,3.288194E+03,8.381941E-01,2.317873E-01,1.612864E+04,2.202222E+03,5.453781E-01,1.552366E-01,2.470213E+04,3.125688E+03,8.352859E-01,2.203321E-01,1.638214E+04,2.626747E+03,5.539502E-01,1.851618E-01
01:56:00,1.055621E+04,1.647109E+04,3.569709E-01,1.161008E+00,1.012262E+04,3.411833E+04,3.423086E-01,2.404918E+00,1.143113E+05,3.846452E+05,3.865571E+00,2.711269E+01,6.353543E+04,3.741662E+04,2.148526E+00,2.637406E+00,1.573013E+04,3.242592E+03,5.319047E-01,2.285729E-01,1.047859E+04,2.172946E+03,3.543266E-01,1.531729E-01,1.549051E+04,3.012373E+03,5.238023E-01,2.123445E-01,1.046025E+04,2.586925E+03,3.537065E-01,1.823549E-01,1.773562E+05,3.504215E+04,5.997186E+00,2.470153E+00,1.163776E+05,2.341487E+04,3.935229E+00,1.650537E+00,1.760216E+05,3.313402E+04,5.952059E+00,2.335646E+00,1.182254E+05,2.798675E+04,3.997709E+00,1.972814E+00,2.478889E+04,3.287047E+03,8.382197E-01,2.317065E-01,1.612913E+04,2.201294E+03,5.453947E-01,1.551712E-01,2.470289E+04,3.124890E+03,8.353117E-01,2.202759E-01,1.638263E+04,2.624594E+03,5.539667E-01,1.850100E-01
01:57:00,1.055629E+04,1.648673E+04,3.569734E-01,1.162110E+00,1.012316E+04,3.414286E+04,3.423268E-01,2.406646E+00,1.143177E+05,3.849942E+05,3.865789E+00,2.713729E+01,6.354199E+04,3.743460E+04,2.148748E+00,2.638673E+00,1.573020E+04,3.242801E+03,5.319072E-01,2.285876E-01,1.047864E+04,2.172863E+03,3.543283E-01,1.531671E-01,1.549059E+04,3.012898E+03,5.238049E-01,2.123815E-01,1.046030E+04,2.586106E+03,3.537082E-01,1.822971E-01,1.773570E+05,3.505071E+04,5.997215E+00,2.470756E+00,1.163782E+05,2.341854E+04,3.935248E+00,1.650796E+00,1.760224E+05,3.314601E+04,5.952088E+00,2.336491E+00,1.182259E+05,2.797830E+04,3.997728E+00,1.972219E+00,2.478965E+04,3.285888E+03,8.382453E-01,2.316248E-01,1.612962E+04,2.200359E+03,5.454111E-01,1.551052E-01,2.470365E+04,3.124079E+03,8.353373E-01,2.202187E-01,1.638312E+04,2.622438E+03,5.539831E-01,1.848580E-01
01:58:00,1.055636E+04,1.650234E+04,3.569759E-01,1.163211E+00,1.012370E+04,3.416733E+04,3.423450E-01,2.408372E+00,1.143241E+05,3.853421E+05,3.866006E+00,2.716182E+01,6.354853E+04,3.745247E+04,2.148969E+00,2.639932E+00,1.573028E+04,3.243003E+03,5.319098E-01,2.286019E-01,1.047869E+04,2.172776E+03,3.543299E-01,1.531609E-01,1.549067E+04,3.013416E+03,5.238074E-01,2.124180E-01,1.046035E+04,2.585283E+03,3.537098E-01,1.822391E-01,1.773579E+05,3.505914E+04,5.997244E+00,2.471350E+00,1.163787E+05,2.342212E+04,3.935267E+00,1.651048E+00,1.760233E+05,3.315786E+04,5.952117E+00,2.337326E+00,1.182265E+05,2.796980E+04,3.997747E+00,1.971620E+00,2.479040E+04,3.284717E+03,8.382708E-01,2.315422E-01,1.613010E+04,2.199416E+03,5.454276E-01,1.550387E-01,2.470441E+04,3.123256E+03,8.353629E-01,2.201607E-01,1.638360E+04,2.620277E+03,5.539995E-01,1.847057E-01
01:59:00,1.055644E+04,1.651792E+04,3.569784E-01,1.164309E+00,1.012424E+04,3.419175E+04,3.423632E-01,2.410093E+00,1.143305E+05,3.856889E+05,3.866223E+00,2.718626E+01,6.355504E+04,3.747024E+04,2.149189E+00,2.641185E+00,1.573036E+04,3.243199E+03,5.319124E-01,2.286157E-01,1.047874E+04,2.172685E+03,3.543316E-01,1.531545E-01,1.549074E+04,3.013927E+03,5.238100E-01,2.124541E-01,1.046040E+04,2.584458E+03,3.537114E-01,1.821809E-01,1.773587E+05,3.506744E+04,5.997273E+00,2.471935E+00,1.163793E+05,2.342561E+04,3.935285E+00,1.651294E+00,1.760242E+05,3.316958E+04,5.952146E+00,2.338153E+00,1.182270E+05,2.796126E+04,3.997765E+00,1.971017E+00,2.479116E+04,3.283534E+03,8.382962E-01,2.314588E-01,1.613059E+04,2.198465E+03,5.454440E-01,1.549717E-01,2.470516E+04,3.122421E+03,8.353884E-01,2.201018E-01,1.638409E+04,2.618113E+03,5.540159E-01,1.845531E-01
02:00:00,1.055651E+04,1.653347E+04,3.569809E-01,1.165405E+00,1.012478E+04,3.421613E+04,3.423814E-01,2.411811E+00,1.143369E+05,3.860346E+05,3.866439E+00,2.721063E+01,6.356154E+04,3.748790E+04,2.149409E+00,2.642430E+00,1.573043E+04,3.243388E+03,5.319149E-01,2.286290E-01,1.047879E+04,2.172590E+03,3.543332E-01,1.531478E-01,1.549082E+04,3.014432E+03,5.238126E-01,2.124896E-01,1.046045E+04,2.583630E+03,3.537131E-01,1.821225E-01,1.773596E+05,3.507562E+04,5.997302E+00,2.472511E+00,1.163798E+05,2.342903E+04,3.935304E+00,1.651535E+00,1.760250E+05,3.318117E+04,5.952175E+00,2.338970E+00,1.182276E+05,2.795267E+04,3.997784E+00,1.970411E+00,2.479190E+04,3.282340E+03,8.383215E-01,2.313747E-01,1.613107E+04,2.197508E+03,5.454603E-01,1.549042E-01,2.470591E+04,3.121574E+03,8.354138E-01,2.200421E-01,1.638457E+04,2.615945E+03,5.540322E-01,1.844003E-01
02:01:00,1.055658E+04,1.654898E+04,3.569834E-01,1.166498E+00,1.012532E+04,3.424045E+04,3.423996E-01,2.413526E+00,1.143433E+05,3.863793E+05,3.866656E+00,2.723493E+01,6.356802E+04,3.750547E+04,2.149628E+00,2.643668E+00,1.573051E+04,3.243621E+03,5.319175E-01,2.286454E-01,1.047884E+04,2.172524E+03,3.543349E-01,1.531431E-01,1.549089E+04,3.014979E+03,5.238151E-01,2.125282E-01,1.046050E+04,2.582832E+03,3.537147E-01,1.820663E-01,1.773604E+05,3.508415E+04,5.997331E+00,2.473112E+00,1.163804E+05,2.343269E+04,3.935322E+00,1.651793E+00,1.760259E+05,3.319313E+04,5.952204E+00,2.339812E+00,1.182281E+05,2.794435E+04,3.997802E+00,1.969825E+00,2.479265E+04,3.281183E+03,8.383467E-01,2.312931E-01,1.613155E+04,2.196575E+03,5.454766E-01,1.548385E-01,2.470666E+04,3.120765E+03,8.354391E-01,2.199850E-01,1.638505E+04,2.613806E+03,5.540484E-01,1.842495E-01
02:02:00,1.055666E+04,1.656447E+04,3.569859E-01,1.167590E+00,1.012585E+04,3.426473E+04,3.424178E-01,2.415237E+00,1.143498E+05,3.867229E+05,3.866873E+00,2.725915E+01,6.357448E+04,3.752293E+04,2.149847E+00,2.644899E+00,1.573058E+04,3.243904E+03,5.319200E-01,2.286654E-01,1.047889E+04,2.172493E+03,3.543365E-01,1.531409E-01,1.549097E+04,3.015578E+03,5.238177E-01,2.125704E-01,1.046055E+04,2.582070E+03,3.537164E-01,1.820125E-01,1.773613E+05,3.509313E+04,5.997360E+00,2.473746E+00,1.163809E+05,2.343666E+04,3.935341E+00,1.652073E+00,1.760267E+05,3.320554E+04,5.952233E+00,2.340687E+00,1.182287E+05,2.793638E+04,3.997821E+00,1.969263E+00,2.479339E+04,3.280073E+03,8.383719E-01,2.312148E-01,1.613203E+04,2.195675E+03,5.454928E-01,1.547750E-01,2.470741E+04,3.120002E+03,8.354643E-01,2.199312E-01,1.638553E+04,2.611703E+03,5.540646E-01,1.841013E-01
02:03:00,1.055673E+04,1.657993E+04,3.569884E-01,1.168680E+00,1.012639E+04,3.428895E+04,3.424360E-01,2.416944E+00,1.143562E+05,3.870654E+05,3.867089E+00,2.728329E+01,6.358092E+04,3.754029E+04,2.150064E+00,2.646122E+00,1.573066E+04,3.244238E+03,5.319226E-01,2.286889E-01,1.047893E+04,2.172495E+03,3.543382E-01,1.531411E-01,1.549104E+04,3.016225E+03,5.238203E-01,2.126160E-01,1.046059E+04,2.581343E+03,3.537180E-01,1.819613E-01,1.773621E+05,3.510259E+04,5.997389E+00,2.474412E+00,1.163815E+05,2.344095E+04,3.935359E+00,1.652375E+00,1.760276E+05,3.321841E+04,5.952262E+00,2.341594E+00,1.182292E+05,2.792877E+04,3.997839E+00,1.968726E+00,2.479414E+04,3.279012E+03,8.383969E-01,2.311400E-01,1.613251E+04,2.194807E+03,5.455090E-01,1.547138E-01,2.470815E+04,3.119288E+03,8.354895E-01,2.198809E-01,1.638601E+04,2.609637E+03,5.540808E-01,1.839556E-01
02:04:00,1.055681E+04,1.659535E+04,3.569909E-01,1.169767E+00,1.012693E+04,3.431313E+04,3.424541E-01,2.418649E+00,1.143626E+05,3.874069E+05,3.867305E+00,2.730736E+01,6.358735E+04,3.755755E+04,2.150282E+00,2.647339E+00,1.573073E+04,3.244621E+03,5.319251E-01,2.287159E-01,1.047898E+04,2.172531E+03,3.543398E-01,1.531436E-01,1.549112E+04,3.016923E+03,5.238228E-01,2.126652E-01,1.046064E+04,2.580651E+03,3.537197E-01,1.819125E-01,1.773630E+05,3.511252E+04,5.997418E+00,2.475112E+00,1.163820E+05,2.344554E+04,3.935378E+00,1.652699E+00,1.760284E+05,3.323174E+04,5.952290E+00,2.342534E+00,1.182298E+05,2.792151E+04,3.997858E+00,1.968215E+00,2.479487E+04,3.278001E+03,8.384219E-01,2.310688E-01,1.613299E+04,2.193972E+03,5.455251E-01,1.546549E-01,2.470889E+04,3.118621E+03,8.355146E-01,2.198339E-01,1.638648E+04,2.607608E+03,5.540968E-01,1.838126E-01
02:05:00,1.055688E+04,1.661075E+04,3.569934E-01,1.170852E+00,1.012747E+04,3.433726E+04,3.424723E-01,2.420349E+00,1.143689E+05,3.877473E+05,3.867522E+00,2.733136E+01,6.359375E+04,3.757470E+04,2.150498E+00,2.648548E+00,1.573081E+04,3.245054E+03,5.319277E-01,2.287464E-01,1.047903E+04,2.172601E+03,3.543414E-01,1.531485E-01,1.549120E+04,3.017670E+03,5.238254E-01,2.127178E-01,1.046069E+04,2.579993E+03,3.537213E-01,1.818661E-01,1.773639E+05,3.512293E+04,5.997446E+00,2.475846E+00,1.163826E+05,2.345045E+04,3.935397E+00,1.653045E+00,1.760293E+05,3.324554E+04,5.952319E+00,2.343507E+00,1.182303E+05,2.791461E+04,3.997877E+00,1.967728E+00,2.479561E+04,3.277040E+03,8.384468E-01,2.310010E-01,1.613346E+04,2.193169E+03,5.455411E-01,1.545984E-01,2.470963E+04,3.118003E+03,8.355395E-01,2.197903E-01,1.638696E+04,2.605618E+03,5.541129E-01,1.836723E-01
02:06:00,1.055695E+04,1.662612E+04,3.569959E-01,1.171935E+00,1.012800E+04,3.436134E+04,3.424904E-01,2.422047E+00,1.143753E+05,3.880867E+05,3.867738E+00,2.735528E+01,6.360013E+04,3.759177E+04,2.150714E+00,2.649751E+00,1.573088E+04,3.245536E+03,5.319302E-01,2.287804E-01,1.047908E+04,2.172704E+03,3.543431E-01,1.531558E-01,1.549127E+04,3.018467E+03,5.238280E-01,2.127740E-01,1.046074E+04,2.579371E+03,3.537229E-01,1.818223E-01,1.773647E+05,3.513381E+04,5.997475E+00,2.476612E+00,1.163831E+05,2.345568E+04,3.935415E+00,1.653413E+00,1.760301E+05,3.325981E+04,5.952348E+00,2.344512E+00,1.182309E+05,2.790806E+04,3.997895E+00,1.967267E+00,2.479635E+04,3.276129E+03,8.384717E-01,2.309367E-01,1.613393E+04,2.192400E+03,5.455571E-01,1.545441E-01,2.471037E+04,3.117434E+03,8.355645E-01,2.197502E-01,1.638743E+04,2.603664E+03,5.541288E-01,1.835346E-01
02:07:00,1.055703E+04,1.664145E+04,3.569985E-01,1.173016E+00,1.012854E+04,3.438538E+04,3.425085E-01,2.423741E+00,1.143817E+05,3.884251E+05,3.867954E+00,2.737913E+01,6.360650E+04,3.760873E+04,2.150929E+00,2.650947E+00,1.573096E+04,3.246018E+03,5.319328E-01,2.288143E-01,1.047913E+04,2.172807E+03,3.543447E-01,1.531631E-01,1.549135E+04,3.019263E+03,5.238305E-01,2.128301E-01,1.046079E+04,2.578750E+03,3.537246E-01,1.817785E-01,1.773656E+05,3.514467E+04,5.997504E+00,2.477378E+00,1.163837E+05,2.346089E+04,3.935434E+00,1.653780E+00,1.760310E+05,3.327405E+04,5.952377E+00,2.345516E+00,1.182314E+05,2.790155E+04,3.997914E+00,1.966807E+00,2.479708E+04,3.275219E+03,8.384964E-01,2.308726E-01,1.613441E+04,2.191631E+03,5.455731E-01,1.544899E-01,2.471110E+04,3.116864E+03,8.355893E-01,2.197100E-01,1.638790E+04,2.601717E+03,5.541448E-01,1.833973E-01
02:08:00,1.055710E+04,1.665675E+04,3.570010E-01,1.174095E+00,1.012907E+04,3.440936E+04,3.425267E-01,2.425432E+00,1.143881E+05,3.887624E+05,3.868170E+00,2.740291E+01,6.361285E+04,3.762560E+04,2.151144E+00,2.652136E+00,1.573103E+04,3.246493E+03,5.319353E-01,2.288478E-01,1.047918E+04,2.172907E+03,3.543463E-01,1.531701E-01,1.549142E+04,3.020053E+03,5.238331E-01,2.128858E-01,1.046084E+04,2.578126E+03,3.537262E-01,1.817345E-01,1.773664E+05,3.515544E+04,5.997533E+00,2.478137E+00,1.163842E+05,2.346603E+04,3.935452E+00,1.654142E+00,1.760318E+05,3.328817E+04,5.952406E+00,2.346511E+00,1.182320E+05,2.789501E+04,3.997932E+00,1.966346E+00,2.479781E+04,3.274301E+03,8.385211E-01,2.308079E-01,1.613488E+04,2.190856E+03,5.455890E-01,1.544352E-01,2.471184E+04,3.116285E+03,8.356140E-01,2.196692E-01,1.638837E+04,2.599768E+03,5.541606E-01,1.832599E-01
02:09:00,1.055718E+04,1.667203E+04,3.570035E-01,1.175171E+00,1.012961E+04,3.443331E+04,3.425448E-01,2.427119E+00,1.143945E+05,3.890987E+05,3.868385E+00,2.742661E+01,6.361918E+04,3.764237E+04,2.151358E+00,2.653318E+00,1.573111E+04,3.246965E+03,5.319379E-01,2.288810E-01,1.047923E+04,2.173004E+03,3.543480E-01,1.531769E-01,1.549150E+04,3.020838E+03,5.238356E-01,2.129411E-01,1.046089E+04,2.577501E+03,3.537278E-01,1.816904E-01,1.773673E+05,3.516610E+04,5.997562E+00,2.478889E+00,1.163848E+05,2.347110E+04,3.935471E+00,1.654500E+00,1.760327E+05,3.330220E+04,5.952434E+00,2.347500E+00,1.182325E+05,2.788843E+04,3.997951E+00,1.965882E+00,2.479853E+04,3.273375E+03,8.385457E-01,2.307426E-01,1.613534E+04,2.190076E+03,5.456048E-01,1.543802E-01,2.471257E+04,3.115698E+03,8.356387E-01,2.196278E-01,1.638884E+04,2.597817E+03,5.541765E-01,1.831224E-01
02:10:00,1.055725E+04,1.668727E+04,3.570060E-01,1.176246E+00,1.013014E+04,3.445720E+04,3.425629E-01,2.428804E+00,1.144009E+05,3.894340E+05,3.868601E+00,2.745024E+01,6.362549E+04,3.765905E+04,2.151571E+00,2.654494E+00,1.573119E+04,3.247432E+03,5.319404E-01,2.289140E-01,1.047927E+04,2.173099E+03,3.543496E-01,1.531836E-01,1.549157E+04,3.021619E+03,5.238382E-01,2.129962E-01,1.046093E+04,2.576875E+03,3.537295E-01,1.816463E-01,1.773681E+05,3.517667E+04,5.997590E+00,2.479633E+00,1.163853E+05,2.347612E+04,3.935489E+00,1.654854E+00,1.760335E+05,3.331612E+04,5.952463E+00,2.348481E+00,1.182331E+05,2.788183E+04,3.997969E+00,1.965417E+00,2.479926E+04,3.272442E+03,8.385702E-01,2.306768E-01,1.613581E+04,2.189291E+03,5.456206E-01,1.543249E-01,2.471329E+04,3.115102E+03,8.356633E-01,2.195857E-01,1.638930E+04,2.595865E+03,5.541922E-01,1.829848E-01
02:11:00,1.055733E+04,1.670249E+04,3.570085E-01,1.177318E+00,1.013068E+04,3.448105E+04,3.425810E-01,2.430485E+00,1.144072E+05,3.897682E+05,3.868817E+00,2.747380E+01,6.363178E+04,3.767564E+04,2.151784E+00,2.655663E+00,1.573126E+04,3.247895E+03,5.319430E-01,2.289466E-01,1.047932E+04,2.173191E+03,3.543512E-01,1.531901E-01,1.549165E+04,3.022396E+03,5.238407E-01,2.130509E-01,1.046098E+04,2.576247E+03,3.537311E-01,1.816020E-01,1.773690E+05,3.518714E+04,5.997619E+00,2.480372E+00,1.163859E+05,2.348107E+04,3.935508E+00,1.655203E+00,1.760344E+05,3.332995E+04,5.952492E+00,2.349456E+00,1.182336E+05,2.787521E+04,3.997987E+00,1.964950E+00,2.479998E+04,3.271500E+03,8.385946E-01,2.306104E-01,1.613628E+04,2.188501E+03,5.456364E-01,1.542692E-01,2.471402E+04,3.114498E+03,8.356878E-01,2.195431E-01,1.638977E+04,2.593912E+03,5.542079E-01,1.828471E-01
02:12:00,1.055740E+04,1.671767E+04,3.570110E-01,1.178388E+00,1.013121E+04,3.450485E+04,3.425990E-01,2.432162E+00,1.144136E+05,3.901015E+05,3.869032E+00,2.749729E+01,6.363805E+04,3.769214E+04,2.151996E+00,2.656826E+00,1.573134E+04,3.248355E+03,5.319455E-01,2.289790E-01,1.047937E+04,2.173282E+03,3.543529E-01,1.531965E-01,1.549173E+04,3.023169E+03,5.238433E-01,2.131054E-01,1.046103E+04,2.575619E+03,3.537327E-01,1.815577E-01,1.773698E+05,3.519752E+04,5.997648E+00,2.481103E+00,1.163864E+05,2.348596E+04,3.935526E+00,1.655548E+00,1.760352E+05,3.334368E+04,5.952521E+00,2.350424E+00,1.182341E+05,2.786855E+04,3.998006E+00,1.964481E+00,2.480070E+04,3.270551E+03,8.386189E-01,2.305435E-01,1.613674E+04,2.187706E+03,5.456521E-01,1.542132E-01,2.471474E+04,3.113885E+03,8.357122E-01,2.194999E-01,1.639023E+04,2.591958E+03,5.542236E-01,1.827094E-01
02:13:00,1.055747E+04,1.673282E+04,3.570135E-01,1.179456E+00,1.013175E+04,3.452861E+04,3.426171E-01,2.433837E+00,1.144200E+05,3.904338E+05,3.869247E+00,2.752071E+01,6.364431E+04,3.770854E+04,2.152208E+00,2.657982E+00,1.573141E+04,3.248811E+03,5.319480E-01,2.290112E-01,1.047942E+04,2.173370E+03,3.543545E-01,1.532027E-01,1.549180E+04,3.023938E+03,5.238458E-01,2.131596E-01,1.046108E+04,2.574990E+03,3.537344E-01,1.815134E-01,1.773706E+05,3.520781E+04,5.997676E+00,2.481828E+00,1.163870E+05,2.349080E+04,3.935545E+00,1.655888E+00,1.760361E+05,3.335731E+04,5.952549E+00,2.351384E+00,1.182347E+05,2.786187E+04,3.998024E+00,1.964010E+00,2.480142E+04,3.269594E+03,8.386432E-01,2.304760E-01,1.613720E+04,2.186906E+03,5.456677E-01,1.541568E-01,2.471546E+04,3.113265E+03,8.357365E-01,2.194562E-01,1.639069E+04,2.590003E+03,5.542392E-01,1.825715E-01
02:14:00,1.055755E+04,1.674794E+04,3.570161E-01,1.180522E+00,1.013228E+04,3.455232E+04,3.426352E-01,2.435508E+00,1.144263E+05,3.907650E+05,3.869462E+00,2.754406E+01,6.365054E+04,3.772486E+04,2.152419E+00,2.659132E+00,1.573149E+04,3.249264E+03,5.319506E-01,2.290431E-01,1.047947E+04,2.173456E+03,3.543561E-01,1.532088E-01,1.549188E+04,3.024702E+03,5.238484E-01,2.132135E-01,1.046113E+04,2.574360E+03,3.537360E-01,1.814689E-01,1.773715E+05,3.521800E+04,5.997705E+00,2.482546E+00,1.163875E+05,2.349557E+04,3.935563E+00,1.656225E+00,1.760369E+05,3.337084E+04,5.952578E+00,2.352338E+00,1.182352E+05,2.785517E+04,3.998043E+00,1.963537E+00,2.480213E+04,3.268630E+03,8.386674E-01,2.304081E-01,1.613767E+04,2.186102E+03,5.456833E-01,1.541001E-01,2.471618E+04,3.112636E+03,8.357608E-01,2.194119E-01,1.639115E+04,2.588047E+03,5.542548E-01,1.824336E-01
02:15:00,1.055762E+04,1.676303E+04,3.570186E-01,1.181586E+00,1.013282E+04,3.457599E+04,3.426532E-01,2.437177E+00,1.144327E+05,3.910953E+05,3.869677E+00,2.756734E+01,6.365676E+04,3.774109E+04,2.152629E+00,2.660276E+00,1.573156E+04,3.249712E+03,5.319531E-01,2.290747E-01,1.047951E+04,2.173540E+03,3.543578E-01,1.532147E-01,1.549195E+04,3.025463E+03,5.238509E-01,2.132671E-01,1.046118E+04,2.573728E+03,3.537376E-01,1.814244E-01,1.773723E+05,3.522809E+04,5.997734E+00,2.483258E+00,1.163880E+05,2.350029E+04,3.935581E+00,1.656557E+00,1.760378E+05,3.338428E+04,5.952607E+00,2.353285E+00,1.182358E+05,2.784844E+04,3.998061E+00,1.963063E+00,2.480285E+04,3.267658E+03,8.386915E-01,2.303396E-01,1.613813E+04,2.185293E+03,5.456989E-01,1.540431E-01,2.471689E+04,3.112000E+03,8.357850E-01,2.193670E-01,1.639161E+04,2.586090E+03,5.542703E-01,1.822957E-01
02:16:00,1.055770E+04,1.677809E+04,3.570211E-01,1.182647E+00,1.013335E+04,3.459962E+04,3.426713E-01,2.438842E+00,1.144390E+05,3.914246E+05,3.869892E+00,2.759056E+01,6.366296E+04,3.775724E+04,2.152839E+00,2.661414E+00,1.573164E+04,3.250157E+03,5.319556E-01,2.291060E-01,1.047956E+04,2.173622E+03,3.543594E-01,1.532205E-01,1.549203E+04,3.026219E+03,5.238535E-01,2.133204E-01,1.046122E+04,2.573096E+03,3.537393E-01,1.813799E-01,1.773732E+05,3.523810E+04,5.997762E+00,2.483963E+00,1.163886E+05,2.350494E+04,3.935600E+00,1.656885E+00,1.760386E+05,3.339762E+04,5.952635E+00,2.354226E+00,1.182363E+05,2.784168E+04,3.998080E+00,1.962586E+00,2.480356E+04,3.266679E+03,8.387155E-01,2.302705E-01,1.613858E+04,2.184480E+03,5.457144E-01,1.539857E-01,2.471760E+04,3.111356E+03,8.358091E-01,2.193216E-01,1.639207E+04,2.584132E+03,5.542857E-01,1.821576E-01
02:17:00,1.055777E+04,1.679312E+04,3.570236E-01,1.183707E+00,1.013388E+04,3.462320E+04,3.426893E-01,2.440504E+00,1.144454E+05,3.917529E+05,3.870107E+00,2.761370E+01,6.366914E+04,3.777329E+04,2.153048E+00,2.662546E+00,1.573171E+04,3.250598E+03,5.319582E-01,2.291371E-01,1.047961E+04,2.173702E+03,3.543610E-01,1.532260E-01,1.549210E+04,3.026971E+03,5.238560E-01,2.133734E-01,1.046127E+04,2.572463E+03,3.537409E-01,1.813352E-01,1.773740E+05,3.524800E+04,5.997791E+00,2.484661E+00,1.163891E+05,2.350954E+04,3.935618E+00,1.657209E+00,1.760395E+05,3.341086E+04,5.952664E+00,2.355159E+00,1.182369E+05,2.783490E+04,3.998098E+00,1.962108E+00,2.480426E+04,3.265692E+03,8.387394E-01,2.302009E-01,1.613904E+04,2.183661E+03,5.457298E-01,1.539280E-01,2.471832E+04,3.110703E+03,8.358331E-01,2.192756E-01,1.639252E+04,2.582172E+03,5.543011E-01,1.820195E-01
02:18:00,1.055785E+04,1.680812E+04,3.570261E-01,1.184764E+00,1.013442E+04,3.464674E+04,3.427073E-01,2.442163E+00,1.144518E+05,3.920802E+05,3.870322E+00,2.763677E+01,6.367531E+04,3.778926E+04,2.153256E+00,2.663672E+00,1.573178E+04,3.251035E+03,5.319607E-01,2.291679E-01,1.047966E+04,2.173779E+03,3.543627E-01,1.532315E-01,1.549218E+04,3.027718E+03,5.238586E-01,2.134260E-01,1.046132E+04,2.571828E+03,3.537425E-01,1.812904E-01,1.773749E+05,3.525780E+04,5.997819E+00,2.485352E+00,1.163897E+05,2.351407E+04,3.935637E+00,1.657528E+00,1.760403E+05,3.342400E+04,5.952693E+00,2.356085E+00,1.182374E+05,2.782808E+04,3.998116E+00,1.961627E+00,2.480497E+04,3.264697E+03,8.387633E-01,2.301308E-01,1.613949E+04,2.182838E+03,5.457452E-01,1.538700E-01,2.471902E+04,3.110042E+03,8.358571E-01,2.192290E-01,1.639298E+04,2.580211E+03,5.543165E-01,1.818812E-01
02:19:00,1.055792E+04,1.682308E+04,3.570287E-01,1.185819E+00,1.013495E+04,3.467023E+04,3.427253E-01,2.443819E+00,1.144581E+05,3.924066E+05,3.870536E+00,2.765977E+01,6.368145E+04,3.780515E+04,2.153464E+00,2.664792E+00,1.573186E+04,3.251467E+03,5.319632E-01,2.291983E-01,1.047971E+04,2.173854E+03,3.543643E-01,1.532367E-01,1.549225E+04,3.028462E+03,5.238611E-01,2.134784E-01,1.046137E+04,2.571192E+03,3.537441E-01,1.812456E-01,1.773757E+05,3.526752E+04,5.997848E+00,2.486036E+00,1.163902E+05,2.351854E+04,3.935655E+00,1.657843E+00,1.760412E+05,3.343704E+04,5.952721E+00,2.357004E+00,1.182380E+05,2.782124E+04,3.998135E+00,1.961145E+00,2.480567E+04,3.263695E+03,8.387871E-01,2.300601E-01,1.613995E+04,2.182010E+03,5.457605E-01,1.538116E-01,2.471973E+04,3.109374E+03,8.358810E-01,2.191819E-01,1.639343E+04,2.578249E+03,5.543318E-01,1.817429E-01
02:20:00,1.055800E+04,1.683802E+04,3.570312E-01,1.186872E+00,1.013548E+04,3.469368E+04,3.427433E-01,2.445472E+00,1.144644E+05,3.927320E+05,3.870751E+00,2.768271E+01,6.368758E+04,3.782095E+04,2.153671E+00,2.665905E+00,1.573193E+04,3.251896E+03,5.319658E-01,2.292286E-01,1.047976E+04,2.173926E+03,3.543659E-01,1.532418E-01,1.549233E+04,3.029200E+03,5.238636E-01,2.135305E-01,1.046142E+04,2.570555E+03,3.537458E-01,1.812007E-01,1.773766E+05,3.527713E+04,5.997877E+00,2.486714E+00,1.163908E+05,2.352295E+04,3.935673E+00,1.658154E+00,1.760420E+05,3.344998E+04,5.952750E+00,2.357916E+00,1.182385E+05,2.781437E+04,3.998153E+00,1.960661E+00,2.480638E+04,3.262685E+03,8.388108E-01,2.299889E-01,1.614040E+04,2.181177E+03,5.457758E-01,1.537529E-01,2.472043E+04,3.108697E+03,8.359047E-01,2.191341E-01,1.639388E+04,2.576286E+03,5.543471E-01,1.816045E-01
02:21:00,1.055807E+04,1.685292E+04,3.570337E-01,1.187922E+00,1.013601E+04,3.471708E+04,3.427613E-01,2.447122E+00,1.144708E+05,3.930564E+05,3.870965E+00,2.770558E+01,6.369369E+04,3.783666E+04,2.153878E+00,2.667013E+00,1.573201E+04,3.252321E+03,5.319683E-01,2.292585E-01,1.047980E+04,2.173996E+03,3.543675E-01,1.532468E-01,1.549240E+04,3.029935E+03,5.238662E-01,2.135823E-01,1.046146E+04,2.569917E+03,3.537474E-01,1.811557E-01,1.773774E+05,3.528665E+04,5.997905E+00,2.487385E+00,1.163913E+05,2.352730E+04,3.935692E+00,1.658461E+00,1.760429E+05,3.346283E+04,5.952779E+00,2.358822E+00,1.182390E+05,2.780748E+04,3.998171E+00,1.960175E+00,2.480707E+04,3.261668E+03,8.388345E-01,2.299172E-01,1.614085E+04,2.180340E+03,5.457910E-01,1.536939E-01,2.472113E+04,3.108012E+03,8.359285E-01,2.190859E-01,1.639433E+04,2.574322E+03,5.543623E-01,1.814660E-01
02:22:00,1.055815E+04,1.686780E+04,3.570362E-01,1.188971E+00,1.013655E+04,3.474045E+04,3.427793E-01,2.448769E+00,1.144771E+05,3.933799E+05,3.871179E+00,2.772838E+01,6.369979E+04,3.785230E+04,2.154084E+00,2.668115E+00,1.573208E+04,3.252741E+03,5.319708E-01,2.292881E-01,1.047985E+04,2.174064E+03,3.543691E-01,1.532516E-01,1.549248E+04,3.030665E+03,5.238687E-01,2.136337E-01,1.046151E+04,2.569277E+03,3.537490E-01,1.811106E-01,1.773783E+05,3.529607E+04,5.997934E+00,2.488049E+00,1.163918E+05,2.353159E+04,3.935710E+00,1.658763E+00,1.760437E+05,3.347557E+04,5.952807E+00,2.359720E+00,1.182396E+05,2.780055E+04,3.998190E+00,1.959686E+00,2.480777E+04,3.260642E+03,8.388580E-01,2.298449E-01,1.614130E+04,2.179498E+03,5.458062E-01,1.536345E-01,2.472183E+04,3.107319E+03,8.359521E-01,2.190370E-01,1.639478E+04,2.572356E+03,5.543774E-01,1.813275E-01
02:23:00,1.055822E+04,1.688264E+04,3.570387E-01,1.190017E+00,1.013708E+04,3.476377E+04,3.427973E-01,2.450412E+00,1.144834E+05,3.937024E+05,3.871394E+00,2.775111E+01,6.370586E+04,3.786784E+04,2.154289E+00,2.669211E+00,1.573216E+04,3.253157E+03,5.319733E-01,2.293175E-01,1.047990E+04,2.174129E+03,3.543708E-01,1.532561E-01,1.549255E+04,3.031390E+03,5.238713E-01,2.136848E-01,1.046156E+04,2.568636E+03,3.537506E-01,1.810654E-01,1.773791E+05,3.530540E+04,5.997962E+00,2.488706E+00,1.163924E+05,2.353582E+04,3.935729E+00,1.659061E+00,1.760446E+05,3.348821E+04,5.952836E+00,2.360611E+00,1.182401E+05,2.779359E+04,3.998208E+00,1.959196E+00,2.480847E+04,3.259610E+03,8.388815E-01,2.297721E-01,1.614175E+04,2.178651E+03,5.458214E-01,1.535748E-01,2.472253E+04,3.106618E+03,8.359757E-01,2.189876E-01,1.639523E+04,2.570389E+03,5.543925E-01,1.811888E-01
02:24:00,1.055829E+04,1.689745E+04,3.570413E-01,1.191061E+00,1.013761E+04,3.478705E+04,3.428153E-01,2.452053E+00,1.144898E+05,3.940240E+05,3.871607E+00,2.777378E+01,6.371192E+04,3.788331E+04,2.154494E+00,2.670301E+00,1.573223E+04,3.253570E+03,5.319758E-01,2.293465E-01,1.047995E+04,2.174192E+03,3.543724E-01,1.532606E-01,1.549263E+04,3.032111E+03,5.238738E-01,2.137357E-01,1.046161E+04,2.567994E+03,3.537523E-01,1.810201E-01,1.773799E+05,3.531463E+04,5.997991E+00,2.489357E+00,1.163929E+05,2.353998E+04,3.935747E+00,1.659354E+00,1.760454E+05,3.350075E+04,5.952864E+00,2.361495E+00,1.182407E+05,2.778661E+04,3.998226E+00,1.958703E+00,2.480916E+04,3.258569E+03,8.389049E-01,2.296988E-01,1.614219E+04,2.177799E+03,5.458365E-01,1.535147E-01,2.472323E+04,3.105909E+03,8.359992E-01,2.189376E-01,1.639567E+04,2.568420E+03,5.544076E-01,1.810500E-01
02:25:00,1.055837E+04,1.691223E+04,3.570438E-01,1.192103E+00,1.013814E+04,3.481028E+04,3.428332E-01,2.453691E+00,1.144961E+05,3.943446E+05,3.871821E+00,2.779638E+01,6.371796E+04,3.789869E+04,2.154698E+00,2.671385E+00,1.573231E+04,3.253978E+03,5.319784E-01,2.293753E-01,1.048000E+04,2.174252E+03,3.543740E-01,1.532648E-01,1.549270E+04,3.032828E+03,5.238763E-01,2.137862E-01,1.046166E+04,2.567350E+03,3.537539E-01,1.809748E-01,1.773808E+05,3.532376E+04,5.998019E+00,2.490001E+00,1.163935E+05,2.354409E+04,3.935765E+00,1.659644E+00,1.760462E+05,3.351320E+04,5.952893E+00,2.362372E+00,1.182412E+05,2.777960E+04,3.998245E+00,1.958209E+00,2.480985E+04,3.257521E+03,8.389283E-01,2.296249E-01,1.614264E+04,2.176942E+03,5.458515E-01,1.534543E-01,2.472392E+04,3.105192E+03,8.360226E-01,2.188871E-01,1.639612E+04,2.566451E+03,5.544226E-01,1.809112E-01
02:26:00,1.055844E+04,1.692698E+04,3.570463E-01,1.193143E+00,1.013867E+04,3.483348E+04,3.428512E-01,2.455326E+00,1.145024E+05,3.946643E+05,3.872035E+00,2.781891E+01,6.372398E+04,3.791399E+04,2.154902E+00,2.672463E+00,1.573238E+04,3.254382E+03,5.319809E-01,2.294037E-01,1.048004E+04,2.174310E+03,3.543756E-01,1.532689E-01,1.549278E+04,3.033540E+03,5.238789E-01,2.138363E-01,1.046170E+04,2.566706E+03,3.537555E-01,1.809293E-01,1.773816E+05,3.533280E+04,5.998047E+00,2.490638E+00,1.163940E+05,2.354813E+04,3.935784E+00,1.659929E+00,1.760471E+05,3.352555E+04,5.952921E+00,2.363243E+00,1.182417E+05,2.777256E+04,3.998263E+00,1.957713E+00,2.481054E+04,3.256466E+03,8.389515E-01,2.295505E-01,1.614308E+04,2.176081E+03,5.458665E-01,1.533936E-01,2.472461E+04,3.104467E+03,8.360459E-01,2.188359E-01,1.639656E+04,2.564480E+03,5.544376E-01,1.807723E-01
02:27:00,1.055852E+04,1.694170E+04,3.570489E-01,1.194180E+00,1.013920E+04,3.485663E+04,3.428691E-01,2.456958E+00,1.145087E+05,3.949831E+05,3.872249E+00,2.784138E+01,6.372999E+04,3.792920E+04,2.155105E+00,2.673536E+00,1.573246E+04,3.254782E+03,5.319834E-01,2.294319E-01,1.048009E+04,2.174366E+03,3.543773E-01,1.532728E-01,1.549285E+04,3.034247E+03,5.238814E-01,2.138862E-01,1.046175E+04,2.566060E+03,3.537571E-01,1.808838E-01,1.773825E+05,3.534175E+04,5.998076E+00,2.491268E+00,1.163946E+05,2.355212E+04,3.935802E+00,1.660210E+00,1.760479E+05,3.353780E+04,5.952950E+00,2.364106E+00,1.182423E+05,2.776549E+04,3.998281E+00,1.957214E+00,2.481122E+04,3.255402E+03,8.389747E-01,2.294755E-01,1.614352E+04,2.175215E+03,5.458814E-01,1.533326E-01,2.472530E+04,3.103734E+03,8.360692E-01,2.187843E-01,1.639700E+04,2.562508E+03,5.544525E-01,1.806332E-01
02:28:00,1.055859E+04,1.695639E+04,3.570514E-01,1.195215E+00,1.013973E+04,3.487974E+04,3.428870E-01,2.458587E+00,1.145150E+05,3.953009E+05,3.872462E+00,2.786378E+01,6.373597E+04,3.794434E+04,2.155308E+00,2.674603E+00,1.573253E+04,3.255177E+03,5.319859E-01,2.294598E-01,1.048014E+04,2.174419E+03,3.543789E-01,1.532766E-01,1.549293E+04,3.034950E+03,5.238839E-01,2.139357E-01,1.046180E+04,2.565412E+03,3.537587E-01,1.808381E-01,1.773833E+05,3.535059E+04,5.998104E+00,2.491891E+00,1.163951E+05,2.355604E+04,3.935820E+00,1.660486E+00,1.760488E+05,3.354995E+04,5.952978E+00,2.364962E+00,1.182428E+05,2.775839E+04,3.998299E+00,1.956714E+00,2.481191E+04,3.254331E+03,8.389978E-01,2.294000E-01,1.614397E+04,2.174344E+03,5.458963E-01,1.532712E-01,2.472598E+04,3.102993E+03,8.360924E-01,2.187320E-01,1.639744E+04,2.560534E+03,5.544673E-01,1.804941E-01
02:29:00,1.055867E+04,1.697105E+04,3.570539E-01,1.196248E+00,1.014026E+04,3.490280E+04,3.429049E-01,2.460213E+00,1.145214E+05,3.956178E+05,3.872676E+00,2.788612E+01,6.374194E+04,3.795939E+04,2.155510E+00,2.675664E+00,1.573261E+04,3.255569E+03,5.319884E-01,2.294874E-01,1.048019E+04,2.174470E+03,3.543805E-01,1.532801E-01,1.549300E+04,3.035649E+03,5.238864E-01,2.139850E-01,1.046185E+04,2.564764E+03,3.537603E-01,1.807924E-01,1.773841E+05,3.535934E+04,5.998133E+00,2.492508E+00,1.163956E+05,2.355991E+04,3.935838E+00,1.660758E+00,1.760496E+05,3.356200E+04,5.953006E+00,2.365811E+00,1.182434E+05,2.775126E+04,3.998318E+00,1.956211E+00,2.481259E+04,3.253253E+03,8.390208E-01,2.293239E-01,1.614440E+04,2.173469E+03,5.459112E-01,1.532095E-01,2.472667E+04,3.102244E+03,8.361155E-01,2.186792E-01,1.639788E+04,2.558559E+03,5.544821E-01,1.803549E-01
02:30:00,1.055874E+04,1.698567E+04,3.570564E-01,1.197279E+00,1.014079E+04,3.492583E+04,3.429228E-01,2.461836E+00,1.145277E+05,3.959338E+05,3.872889E+00,2.790839E+01,6.374790E+04,3.797437E+04,2.155711E+00,2.676719E+00,1.573268E+04,3.255956E+03,5.319909E-01,2.295147E-01,1.048023E+04,2.174518E+03,3.543821E-01,1.532835E-01,1.549308E+04,3.036343E+03,5.238890E-01,2.140339E-01,1.046189E+04,2.564114E+03,3.537620E-01,1.807466E-01,1.773850E+05,3.536800E+04,5.998161E+00,2.493118E+00,1.163962E+05,2.356371E+04,3.935857E+00,1.661027E+00,1.760505E+05,3.357395E+04,5.953035E+00,2.366654E+00,1.182439E+05,2.774411E+04,3.998336E+00,1.955707E+00,2.481327E+04,3.252167E+03,8.390438E-01,2.292474E-01,1.614484E+04,2.172589E+03,5.459260E-01,1.531474E-01,2.472735E+04,3.101487E+03,8.361385E-01,2.186258E-01,1.639831E+04,2.556583E+03,5.544969E-01,1.802156E-01
02:31:00,1.055882E+04,1.700026E+04,3.570590E-01,1.198308E+00,1.014132E+04,3.494882E+04,3.429407E-01,2.463456E+00,1.145340E+05,3.962488E+05,3.873102E+00,2.793060E+01,6.375383E+04,3.798926E+04,2.155912E+00,2.677769E+00,1.573275E+04,3.256339E+03,5.319935E-01,2.295417E-01,1.048028E+04,2.174564E+03,3.543837E-01,1.532867E-01,1.549315E+04,3.037032E+03,5.238915E-01,2.140825E-01,1.046194E+04,2.563463E+03,3.537636E-01,1.807007E-01,1.773858E+05,3.537656E+04,5.998189E+00,2.493722E+00,1.163967E+05,2.356745E+04,3.935875E+00,1.661290E+00,1.760513E+05,3.358581E+04,5.953063E+00,2.367490E+00,1.182444E+05,2.773692E+04,3.998354E+00,1.955200E+00,2.481394E+04,3.251073E+03,8.390667E-01,2.291703E-01,1.614528E+04,2.171704E+03,5.459407E-01,1.530851E-01,2.472803E+04,3.100722E+03,8.361615E-01,2.185719E-01,1.639875E+04,2.554606E+03,5.545116E-01,1.800762E-01
02:32:00,1.055889E+04,1.701483E+04,3.570615E-01,1.199334E+00,1.014185E+04,3.497176E+04,3.429586E-01,2.465073E+00,1.145403E+05,3.965629E+05,3.873315E+00,2.795274E+01,6.375975E+04,3.800407E+04,2.156112E+00,2.678813E+00,1.573283E+04,3.256718E+03,5.319960E-01,2.295684E-01,1.048033E+04,2.174607E+03,3.543853E-01,1.532898E-01,1.549323E+04,3.037717E+03,5.238940E-01,2.141307E-01,1.046199E+04,2.562810E+03,3.537652E-01,1.806546E-01,1.773867E+05,3.538503E+04,5.998218E+00,2.494318E+00,1.163973E+05,2.357114E+04,3.935893E+00,1.661550E+00,1.760521E+05,3.359757E+04,5.953092E+00,2.368319E+00,1.182450E+05,2.772971E+04,3.998372E+00,1.954692E+00,2.481462E+04,3.249972E+03,8.390895E-01,2.290927E-01,1.614571E+04,2.170815E+03,5.459554E-01,1.530224E-01,2.472870E+04,3.099949E+03,8.361843E-01,2.185174E-01,1.639918E+04,2.552627E+03,5.545263E-01,1.799367E-01
02:33:00,1.055897E+04,1.702936E+04,3.570640E-01,1.200358E+00,1.014238E+04,3.499466E+04,3.429765E-01,2.466687E+00,1.145466E+05,3.968761E+05,3.873528E+00,2.797482E+01,6.376565E+04,3.801880E+04,2.156311E+00,2.679851E+00,1.573290E+04,3.257093E+03,5.319985E-01,2.295948E-01,1.048038E+04,2.174648E+03,3.543869E-01,1.532927E-01,1.549330E+04,3.038397E+03,5.238965E-01,2.141787E-01,1.046204E+04,2.562156E+03,3.537668E-01,1.806085E-01,1.773875E+05,3.539340E+04,5.998246E+00,2.494908E+00,1.163978E+05,2.357476E+04,3.935911E+00,1.661805E+00,1.760530E+05,3.360923E+04,5.953120E+00,2.369140E+00,1.182455E+05,2.772247E+04,3.998391E+00,1.954181E+00,2.481529E+04,3.248863E+03,8.391122E-01,2.290145E-01,1.614615E+04,2.169921E+03,5.459701E-01,1.529593E-01,2.472938E+04,3.099168E+03,8.362072E-01,2.184623E-01,1.639962E+04,2.550647E+03,5.545409E-01,1.797971E-01
02:34:00,1.055904E+04,1.704386E+04,3.570666E-01,1.201380E+00,1.014290E+04,3.501752E+04,3.429944E-01,2.468299E+00,1.145529E+05,3.971884E+05,3.873741E+00,2.799683E+01,6.377154E+04,3.803345E+04,2.156510E+00,2.680884E+00,1.573298E+04,3.257463E+03,5.320010E-01,2.296209E-01,1.048043E+04,2.174686E+03,3.543886E-01,1.532954E-01,1.549338E+04,3.039073E+03,5.238991E-01,2.142263E-01,1.046209E+04,2.561501E+03,3.537684E-01,1.805623E-01,1.773883E+05,3.540167E+04,5.998274E+00,2.495492E+00,1.163983E+05,2.357833E+04,3.935930E+00,1.662057E+00,1.760538E+05,3.362079E+04,5.953148E+00,2.369955E+00,1.182461E+05,2.771520E+04,3.998409E+00,1.953669E+00,2.481596E+04,3.247747E+03,8.391349E-01,2.289358E-01,1.614658E+04,2.169022E+03,5.459847E-01,1.528960E-01,2.473005E+04,3.098380E+03,8.362299E-01,2.184067E-01,1.640005E+04,2.548665E+03,5.545555E-01,1.796574E-01
02:35:00,1.055912E+04,1.705832E+04,3.570691E-01,1.202400E+00,1.014343E+04,3.504034E+04,3.430122E-01,2.469907E+00,1.145591E+05,3.974998E+05,3.873954E+00,2.801878E+01,6.377741E+04,3.804802E+04,2.156709E+00,2.681911E+00,1.573305E+04,3.257830E+03,5.320035E-01,2.296467E-01,1.048047E+04,2.174722E+03,3.543902E-01,1.532979E-01,1.549345E+04,3.039744E+03,5.239016E-01,2.142736E-01,1.046213E+04,2.560844E+03,3.537700E-01,1.805161E-01,1.773892E+05,3.540986E+04,5.998303E+00,2.496068E+00,1.163989E+05,2.358183E+04,3.935948E+00,1.662304E+00,1.760546E+05,3.363226E+04,5.953177E+00,2.370764E+00,1.182466E+05,2.770790E+04,3.998427E+00,1.953154E+00,2.481663E+04,3.246624E+03,8.391575E-01,2.288566E-01,1.614701E+04,2.168118E+03,5.459992E-01,1.528323E-01,2.473072E+04,3.097583E+03,8.362526E-01,2.183506E-01,1.640048E+04,2.546682E+03,5.545700E-01,1.795176E-01
02:36:00,1.055919E+04,1.707276E+04,3.570716E-01,1.203418E+00,1.014396E+04,3.506312E+04,3.430301E-01,2.471513E+00,1.145654E+05,3.978103E+05,3.874166E+00,2.804066E+01,6.378326E+04,3.806252E+04,2.156907E+00,2.682933E+00,1.573312E+04,3.258192E+03,5.320060E-01,2.296722E-01,1.048052E+04,2.174756E+03,3.543918E-01,1.533002E-01,1.549352E+04,3.040411E+03,5.239041E-01,2.143206E-01,1.046218E+04,2.560186E+03,3.537716E-01,1.804697E-01,1.773900E+05,3.541795E+04,5.998331E+00,2.496639E+00,1.163994E+05,2.358528E+04,3.935966E+00,1.662547E+00,1.760555E+05,3.364363E+04,5.953205E+00,2.371565E+00,1.182471E+05,2.770058E+04,3.998445E+00,1.952638E+00,2.481729E+04,3.245493E+03,8.391800E-01,2.287769E-01,1.614744E+04,2.167210E+03,5.460138E-01,1.527683E-01,2.473139E+04,3.096779E+03,8.362752E-01,2.182939E-01,1.640090E+04,2.544698E+03,5.545845E-01,1.793777E-01
02:37:00,1.055927E+04,1.708716E+04,3.570742E-01,1.204433E+00,1.014449E+04,3.508586E+04,3.430479E-01,2.473116E+00,1.145717E+05,3.981199E+05,3.874379E+00,2.806248E+01,6.378909E+04,3.807693E+04,2.157104E+00,2.683949E+00,1.573320E+04,3.258550E+03,5.320085E-01,2.296975E-01,1.048057E+04,2.174787E+03,3.543934E-01,1.533024E-01,1.549360E+04,3.041074E+03,5.239066E-01,2.143673E-01,1.046223E+04,2.559527E+03,3.537732E-01,1.804232E-01,1.773908E+05,3.542594E+04,5.998359E+00,2.497202E+00,1.164000E+05,2.358867E+04,3.935984E+00,1.662785E+00,1.760563E+05,3.365491E+04,5.953233E+00,2.372360E+00,1.182477E+05,2.769322E+04,3.998463E+00,1.952119E+00,2.481796E+04,3.244354E+03,8.392025E-01,2.286966E-01,1.614787E+04,2.166298E+03,5.460282E-01,1.527039E-01,2.473205E+04,3.095967E+03,8.362977E-01,2.182366E-01,1.640133E+04,2.542713E+03,5.545989E-01,1.792378E-01
02:38:00,1.055934E+04,1.710154E+04,3.570767E-01,1.205446E+00,1.014501E+04,3.510856E+04,3.430657E-01,2.474716E+00,1.145780E+05,3.984285E+05,3.874591E+00,2.808424E+01,6.379491E+04,3.809127E+04,2.157301E+00,2.684959E+00,1.573327E+04,3.258904E+03,5.320110E-01,2.297224E-01,1.048062E+04,2.174815E+03,3.543950E-01,1.533044E-01,1.549367E+04,3.041731E+03,5.239091E-01,2.144137E-01,1.046228E+04,2.558867E+03,3.537749E-01,1.803766E-01,1.773917E+05,3.543384E+04,5.998387E+00,2.497759E+00,1.164005E+05,2.359199E+04,3.936002E+00,1.663020E+00,1.760572E+05,3.366608E+04,5.953262E+00,2.373148E+00,1.182482E+05,2.768584E+04,3.998482E+00,1.951599E+00,2.481862E+04,3.243209E+03,8.392248E-01,2.286158E-01,1.614829E+04,2.165381E+03,5.460426E-01,1.526393E-01,2.473272E+04,3.095147E+03,8.363201E-01,2.181788E-01,1.640176E+04,2.540726E+03,5.546133E-01,1.790977E-01
02:39:00,1.055942E+04,1.711588E+04,3.570792E-01,1.206457E+00,1.014554E+04,3.513122E+04,3.430835E-01,2.476313E+00,1.145843E+05,3.987363E+05,3.874803E+00,2.810594E+01,6.380071E+04,3.810552E+04,2.157497E+00,2.685964E+00,1.573335E+04,3.259253E+03,5.320135E-01,2.297470E-01,1.048066E+04,2.174841E+03,3.543966E-01,1.533063E-01,1.549375E+04,3.042384E+03,5.239116E-01,2.144597E-01,1.046232E+04,2.558205E+03,3.537765E-01,1.803300E-01,1.773925E+05,3.544165E+04,5.998415E+00,2.498309E+00,1.164010E+05,2.359526E+04,3.936021E+00,1.663250E+00,1.760580E+05,3.367717E+04,5.953290E+00,2.373929E+00,1.182487E+05,2.767843E+04,3.998500E+00,1.951076E+00,2.481928E+04,3.242055E+03,8.392471E-01,2.285345E-01,1.614872E+04,2.164459E+03,5.460570E-01,1.525743E-01,2.473338E+04,3.094319E+03,8.363425E-01,2.181205E-01,1.640218E+04,2.538738E+03,5.546277E-01,1.789576E-01
02:40:00,1.055949E+04,1.713019E+04,3.570818E-01,1.207466E+00,1.014607E+04,3.515384E+04,3.431014E-01,2.477907E+00,1.145905E+05,3.990432E+05,3.875015E+00,2.812757E+01,6.380649E+04,3.811971E+04,2.157692E+00,2.686964E+00,1.573342E+04,3.259599E+03,5.320160E-01,2.297714E-01,1.048071E+04,2.174865E+03,3.543982E-01,1.533079E-01,1.549382E+04,3.043033E+03,5.239142E-01,2.145054E-01,1.046237E+04,2.557542E+03,3.537781E-01,1.802832E-01,1.773933E+05,3.544937E+04,5.998444E+00,2.498853E+00,1.164016E+05,2.359848E+04,3.936039E+00,1.663477E+00,1.760588E+05,3.368815E+04,5.953318E+00,2.374703E+00,1.182493E+05,2.767099E+04,3.998518E+00,1.950552E+00,2.481994E+04,3.240895E+03,8.392694E-01,2.284527E-01,1.614914E+04,2.163532E+03,5.460713E-01,1.525090E-01,2.473404E+04,3.093484E+03,8.363648E-01,2.180616E-01,1.640260E+04,2.536749E+03,5.546420E-01,1.788173E-01
02:41:00,1.055957E+04,1.714446E+04,3.570843E-01,1.208472E+00,1.014659E+04,3.517642E+04,3.431192E-01,2.479499E+00,1.145968E+05,3.993492E+05,3.875227E+00,2.814914E+01,6.381226E+04,3.813381E+04,2.157887E+00,2.687958E+00,1.573349E+04,3.259940E+03,5.320185E-01,2.297954E-01,1.048076E+04,2.174886E+03,3.543998E-01,1.533094E-01,1.549390E+04,3.043678E+03,5.239167E-01,2.145509E-01,1.046242E+04,2.556877E+03,3.537797E-01,1.802364E-01,1.773942E+05,3.545700E+04,5.998472E+00,2.499391E+00,1.164021E+05,2.360163E+04,3.936057E+00,1.663699E+00,1.760597E+05,3.369905E+04,5.953346E+00,2.375471E+00,1.182498E+05,2.766353E+04,3.998536E+00,1.950026E+00,2.482059E+04,3.239727E+03,8.392915E-01,2.283704E-01,1.614956E+04,2.162602E+03,5.460856E-01,1.524433E-01,2.473470E+04,3.092641E+03,8.363871E-01,2.180022E-01,1.640302E+04,2.534758E+03,5.546562E-01,1.786770E-01
02:42:00,1.055964E+04,1.715871E+04,3.570869E-01,1.209476E+00,1.014712E+04,3.519895E+04,3.431369E-01,2.481087E+00,1.146031E+05,3.996544E+05,3.875439E+00,2.817065E+01,6.381801E+04,3.814783E+04,2.158082E+00,2.688946E+00,1.573357E+04,3.260277E+03,5.320210E-01,2.298192E-01,1.048081E+04,2.174905E+03,3.544014E-01,1.533107E-01,1.549397E+04,3.044317E+03,5.239192E-01,2.145959E-01,1.046247E+04,2.556212E+03,3.537813E-01,1.801895E-01,1.773950E+05,3.546453E+04,5.998500E+00,2.499921E+00,1.164026E+05,2.360472E+04,3.936075E+00,1.663917E+00,1.760605E+05,3.370985E+04,5.953375E+00,2.376232E+00,1.182504E+05,2.765603E+04,3.998554E+00,1.949497E+00,2.482125E+04,3.238552E+03,8.393136E-01,2.282875E-01,1.614998E+04,2.161666E+03,5.460998E-01,1.523774E-01,2.473535E+04,3.091790E+03,8.364092E-01,2.179422E-01,1.640344E+04,2.532766E+03,5.546704E-01,1.785366E-01
02:43:00,1.055972E+04,1.717292E+04,3.570894E-01,1.210478E+00,1.014765E+04,3.522145E+04,3.431547E-01,2.482673E+00,1.146093E+05,3.999586E+05,3.875651E+00,2.819209E+01,6.382374E+04,3.816178E+04,2.158276E+00,2.689930E+00,1.573364E+04,3.260610E+03,5.320235E-01,2.298426E-01,1.048085E+04,2.174921E+03,3.544030E-01,1.533119E-01,1.549404E+04,3.044953E+03,5.239217E-01,2.146407E-01,1.046251E+04,2.555545E+03,3.537829E-01,1.801424E-01,1.773958E+05,3.547197E+04,5.998528E+00,2.500446E+00,1.164032E+05,2.360776E+04,3.936093E+00,1.664131E+00,1.760613E+05,3.372055E+04,5.953403E+00,2.376986E+00,1.182509E+05,2.764851E+04,3.998572E+00,1.948967E+00,2.482190E+04,3.237369E+03,8.393356E-01,2.282042E-01,1.615040E+04,2.160726E+03,5.461140E-01,1.523111E-01,2.473601E+04,3.090932E+03,8.364313E-01,2.178817E-01,1.640386E+04,2.530773E+03,5.546846E-01,1.783961E-01
02:44:00,1.055979E+04,1.718710E+04,3.570919E-01,1.211477E+00,1.014817E+04,3.524391E+04,3.431725E-01,2.484256E+00,1.146156E+05,4.002620E+05,3.875863E+00,2.821348E+01,6.382946E+04,3.817566E+04,2.158469E+00,2.690907E+00,1.573372E+04,3.260939E+03,5.320260E-01,2.298658E-01,1.048090E+04,2.174935E+03,3.544046E-01,1.533129E-01,1.549412E+04,3.045583E+03,5.239242E-01,2.146852E-01,1.046256E+04,2.554876E+03,3.537845E-01,1.800953E-01,1.773967E+05,3.547932E+04,5.998556E+00,2.500963E+00,1.164037E+05,2.361074E+04,3.936111E+00,1.664341E+00,1.760622E+05,3.373116E+04,5.953431E+00,2.377734E+00,1.182514E+05,2.764096E+04,3.998590E+00,1.948435E+00,2.482255E+04,3.236180E+03,8.393576E-01,2.281203E-01,1.615082E+04,2.159782E+03,5.461282E-01,1.522446E-01,2.473666E+04,3.090066E+03,8.364533E-01,2.178206E-01,1.640428E+04,2.528779E+03,5.546987E-01,1.782555E-01
02:45:00,1.055987E+04,1.720125E+04,3.570945E-01,1.212475E+00,1.014870E+04,3.526633E+04,3.431903E-01,2.485836E+00,1.146219E+05,4.005645E+05,3.876074E+00,2.823480E+01,6.383516E+04,3.818945E+04,2.158662E+00,2.691880E+00,1.573379E+04,3.261264E+03,5.320285E-01,2.298887E-01,1.048095E+04,2.174947E+03,3.544062E-01,1.533137E-01,1.549419E+04,3.046210E+03,5.239267E-01,2.147293E-01,1.046261E+04,2.554207E+03,3.537861E-01,1.800481E-01,1.773975E+05,3.548657E+04,5.998584E+00,2.501475E+00,1.164042E+05,2.361366E+04,3.936129E+00,1.664547E+00,1.760630E+05,3.374167E+04,5.953459E+00,2.378475E+00,1.182520E+05,2.763339E+04,3.998608E+00,1.947901E+00,2.482319E+04,3.234983E+03,8.393795E-01,2.280359E-01,1.615124E+04,2.158833E+03,5.461423E-01,1.521777E-01,2.473731E+04,3.089193E+03,8.364753E-01,2.177590E-01,1.640470E+04,2.526783E+03,5.547127E-01,1.781148E-01
02:46:00,1.055994E+04,1.721537E+04,3.570970E-01,1.213470E+00,1.014922E+04,3.528871E+04,3.432080E-01,2.487414E+00,1.146281E+05,4.008661E+05,3.876286E+00,2.825606E+01,6.384084E+04,3.820318E+04,2.158854E+00,2.692847E+00,1.573386E+04,3.261585E+03,5.320310E-01,2.299113E-01,1.048099E+04,2.174956E+03,3.544078E-01,1.533143E-01,1.549427E+04,3.046832E+03,5.239292E-01,2.147732E-01,1.046266E+04,2.553536E+03,3.537877E-01,1.800008E-01,1.773983E+05,3.549374E+04,5.998612E+00,2.501980E+00,1.164048E+05,2.361653E+04,3.936147E+00,1.664749E+00,1.760638E+05,3.375210E+04,5.953487E+00,2.379210E+00,1.182525E+05,2.762578E+04,3.998626E+00,1.947365E+00,2.482384E+04,3.233779E+03,8.394013E-01,2.279511E-01,1.615165E+04,2.157880E+03,5.461563E-01,1.521105E-01,2.473795E+04,3.088312E+03,8.364972E-01,2.176969E-01,1.640511E+04,2.524786E+03,5.547268E-01,1.779740E-01
02:47:00,1.056002E+04,1.722945E+04,3.570996E-01,1.214463E+00,1.014975E+04,3.531105E+04,3.432258E-01,2.488989E+00,1.146344E+05,4.011669E+05,3.876497E+00,2.827726E+01,6.384651E+04,3.821682E+04,2.159046E+00,2.693809E+00,1.573394E+04,3.261901E+03,5.320334E-01,2.299336E-01,1.048104E+04,2.174963E+03,3.544094E-01,1.533148E-01,1.549434E+04,3.047449E+03,5.239317E-01,2.148167E-01,1.046270E+04,2.552864E+03,3.537893E-01,1.799534E-01,1.773992E+05,3.550082E+04,5.998640E+00,2.502479E+00,1.164053E+05,2.361934E+04,3.936165E+00,1.664947E+00,1.760647E+05,3.376242E+04,5.953515E+00,2.379938E+00,1.182530E+05,2.761815E+04,3.998644E+00,1.946827E+00,2.482448E+04,3.232568E+03,8.394230E-01,2.278657E-01,1.615207E+04,2.156923E+03,5.461703E-01,1.520430E-01,2.473860E+04,3.087423E+03,8.365190E-01,2.176343E-01,1.640552E+04,2.522788E+03,5.547407E-01,1.778332E-01
02:48:00,1.056009E+04,1.724350E+04,3.571021E-01,1.215453E+00,1.015027E+04,3.533335E+04,3.432435E-01,2.490561E+00,1.146406E+05,4.014668E+05,3.876708E+00,2.829840E+01,6.385216E+04,3.823039E+04,2.159237E+00,2.694766E+00,1.573401E+04,3.262213E+03,5.320359E-01,2.299556E-01,1.048109E+04,2.174967E+03,3.544110E-01,1.533150E-01,1.549441E+04,3.048062E+03,5.239342E-01,2.148599E-01,1.046275E+04,2.552190E+03,3.537909E-01,1.799059E-01,1.774000E+05,3.550780E+04,5.998669E+00,2.502971E+00,1.164058E+05,2.362209E+04,3.936183E+00,1.665141E+00,1.760655E+05,3.377266E+04,5.953544E+00,2.380659E+00,1.182536E+05,2.761049E+04,3.998662E+00,1.946287E+00,2.482512E+04,3.231349E+03,8.394447E-01,2.277798E-01,1.615248E+04,2.155960E+03,5.461843E-01,1.519752E-01,2.473924E+04,3.086527E+03,8.365407E-01,2.175711E-01,1.640594E+04,2.520788E+03,5.547547E-01,1.776922E-01
02:49:00,1.056017E+04,1.725752E+04,3.571046E-01,1.216441E+00,1.015080E+04,3.535561E+04,3.432612E-01,2.492130E+00,1.146468E+05,4.017658E+05,3.876919E+00,2.831948E+01,6.385780E+04,3.824389E+04,2.159427E+00,2.695717E+00,1.573408E+04,3.262521E+03,5.320384E-01,2.299773E-01,1.048114E+04,2.174968E+03,3.544126E-01,1.533152E-01,1.549449E+04,3.048671E+03,5.239367E-01,2.149028E-01,1.046280E+04,2.551516E+03,3.537925E-01,1.798584E-01,1.774008E+05,3.551470E+04,5.998697E+00,2.503457E+00,1.164064E+05,2.362479E+04,3.936202E+00,1.665331E+00,1.760663E+05,3.378280E+04,5.953572E+00,2.381374E+00,1.182541E+05,2.760281E+04,3.998680E+00,1.945745E+00,2.482576E+04,3.230124E+03,8.394663E-01,2.276934E-01,1.615289E+04,2.154994E+03,5.461982E-01,1.519070E-01,2.473988E+04,3.085623E+03,8.365624E-01,2.175074E-01,1.640635E+04,2.518787E+03,5.547686E-01,1.775512E-01
02:50:00,1.056024E+04,1.727151E+04,3.571072E-01,1.217427E+00,1.015132E+04,3.537784E+04,3.432789E-01,2.493696E+00,1.146531E+05,4.020640E+05,3.877130E+00,2.834050E+01,6.386342E+04,3.825731E+04,2.159617E+00,2.696663E+00,1.573416E+04,3.262825E+03,5.320409E-01,2.299987E-01,1.048118E+04,2.174968E+03,3.544142E-01,1.533151E-01,1.549456E+04,3.049275E+03,5.239392E-01,2.149453E-01,1.046284E+04,2.550840E+03,3.537941E-01,1.798107E-01,1.774016E+05,3.552150E+04,5.998725E+00,2.503937E+00,1.164069E+05,2.362743E+04,3.936220E+00,1.665517E+00,1.760672E+05,3.379285E+04,5.953600E+00,2.382083E+00,1.182546E+05,2.759510E+04,3.998698E+00,1.945202E+00,2.482640E+04,3.228891E+03,8.394878E-01,2.276065E-01,1.615330E+04,2.154023E+03,5.462121E-01,1.518386E-01,2.474052E+04,3.084713E+03,8.365840E-01,2.174432E-01,1.640676E+04,2.516785E+03,5.547824E-01,1.774100E-01
02:51:00,1.056032E+04,1.728547E+04,3.571097E-01,1.218411E+00,1.015184E+04,3.540002E+04,3.432966E-01,2.495260E+00,1.146593E+05,4.023614E+05,3.877341E+00,2.836146E+01,6.386902E+04,3.827066E+04,2.159807E+00,2.697604E+00,1.573423E+04,3.263125E+03,5.320434E-01,2.300199E-01,1.048123E+04,2.174965E+03,3.544158E-01,1.533149E-01,1.549464E+04,3.049875E+03,5.239417E-01,2.149876E-01,1.046289E+04,2.550162E+03,3.537957E-01,1.797630E-01,1.774025E+05,3.552822E+04,5.998753E+00,2.504410E+00,1.164074E+05,2.363001E+04,3.936238E+00,1.665699E+00,1.760680E+05,3.380281E+04,5.953628E+00,2.382785E+00,1.182552E+05,2.758736E+04,3.998716E+00,1.944656E+00,2.482703E+04,3.227652E+03,8.395093E-01,2.275191E-01,1.615371E+04,2.153048E+03,5.462259E-01,1.517699E-01,2.474116E+04,3.083794E+03,8.366055E-01,2.173785E-01,1.640716E+04,2.514782E+03,5.547962E-01,1.772688E-01
