Time,BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s]
02:52:00,1.056039E+04,1.729939E+04,3.571123E-01,1.219392E+00,1.015237E+04,3.542217E+04,3.433143E-01,2.496821E+00,1.146656E+05,4.026578E+05,3.877552E+00,2.838235E+01,6.387461E+04,3.828393E+04,2.159996E+00,2.698540E+00,1.573430E+04,3.263421E+03,5.320459E-01,2.300407E-01,1.048128E+04,2.174959E+03,3.544174E-01,1.533145E-01,1.549471E+04,3.050470E+03,5.239442E-01,2.150296E-01,1.046294E+04,2.549484E+03,3.537973E-01,1.797151E-01,1.774033E+05,3.553485E+04,5.998781E+00,2.504877E+00,1.164080E+05,2.363254E+04,3.936256E+00,1.665877E+00,1.760688E+05,3.381268E+04,5.953656E+00,2.383480E+00,1.182557E+05,2.757960E+04,3.998734E+00,1.944109E+00,2.482766E+04,3.226405E+03,8.395307E-01,2.274312E-01,1.615412E+04,2.152069E+03,5.462397E-01,1.517008E-01,2.474179E+04,3.082869E+03,8.366270E-01,2.173132E-01,1.640757E+04,2.512778E+03,5.548099E-01,1.771275E-01
02:53:00,1.056047E+04,1.731328E+04,3.571148E-01,1.220371E+00,1.015289E+04,3.544427E+04,3.433320E-01,2.498379E+00,1.146718E+05,4.029535E+05,3.877762E+00,2.840319E+01,6.388018E+04,3.829714E+04,2.160184E+00,2.699470E+00,1.573438E+04,3.263713E+03,5.320483E-01,2.300613E-01,1.048133E+04,2.174952E+03,3.544190E-01,1.533139E-01,1.549478E+04,3.051061E+03,5.239467E-01,2.150712E-01,1.046299E+04,2.548804E+03,3.537989E-01,1.796672E-01,1.774041E+05,3.554138E+04,5.998809E+00,2.505338E+00,1.164085E+05,2.363501E+04,3.936274E+00,1.666051E+00,1.760696E+05,3.382246E+04,5.953684E+00,2.384169E+00,1.182562E+05,2.757181E+04,3.998752E+00,1.943559E+00,2.482829E+04,3.225152E+03,8.395520E-01,2.273428E-01,1.615452E+04,2.151085E+03,5.462534E-01,1.516315E-01,2.474242E+04,3.081936E+03,8.366484E-01,2.172474E-01,1.640798E+04,2.510772E+03,5.548236E-01,1.769861E-01
02:54:00,1.056055E+04,1.732713E+04,3.571174E-01,1.221348E+00,1.015341E+04,3.546634E+04,3.433497E-01,2.499935E+00,1.146780E+05,4.032483E+05,3.877973E+00,2.842397E+01,6.388573E+04,3.831026E+04,2.160372E+00,2.700396E+00,1.573445E+04,3.264001E+03,5.320508E-01,2.300815E-01,1.048137E+04,2.174941E+03,3.544206E-01,1.533132E-01,1.549486E+04,3.051648E+03,5.239492E-01,2.151126E-01,1.046303E+04,2.548123E+03,3.538005E-01,1.796192E-01,1.774050E+05,3.554783E+04,5.998836E+00,2.505792E+00,1.164090E+05,2.363742E+04,3.936292E+00,1.666221E+00,1.760705E+05,3.383214E+04,5.953712E+00,2.384852E+00,1.182568E+05,2.756399E+04,3.998770E+00,1.943008E+00,2.482892E+04,3.223891E+03,8.395732E-01,2.272540E-01,1.615493E+04,2.150097E+03,5.462671E-01,1.515618E-01,2.474306E+04,3.080996E+03,8.366697E-01,2.171811E-01,1.640838E+04,2.508766E+03,5.548373E-01,1.768447E-01
02:55:00,1.056062E+04,1.734095E+04,3.571199E-01,1.222322E+00,1.015393E+04,3.548837E+04,3.433673E-01,2.501487E+00,1.146842E+05,4.035422E+05,3.878183E+00,2.844469E+01,6.389127E+04,3.832332E+04,2.160559E+00,2.701316E+00,1.573452E+04,3.264284E+03,5.320533E-01,2.301015E-01,1.048142E+04,2.174929E+03,3.544222E-01,1.533123E-01,1.549493E+04,3.052230E+03,5.239517E-01,2.151536E-01,1.046308E+04,2.547441E+03,3.538021E-01,1.795711E-01,1.774058E+05,3.555420E+04,5.998864E+00,2.506241E+00,1.164096E+05,2.363979E+04,3.936310E+00,1.666387E+00,1.760713E+05,3.384174E+04,5.953740E+00,2.385528E+00,1.182573E+05,2.755615E+04,3.998788E+00,1.942455E+00,2.482955E+04,3.222624E+03,8.395944E-01,2.271646E-01,1.615533E+04,2.149105E+03,5.462807E-01,1.514919E-01,2.474368E+04,3.080048E+03,8.366910E-01,2.171144E-01,1.640878E+04,2.506758E+03,5.548509E-01,1.767031E-01
02:56:00,1.056070E+04,1.735475E+04,3.571225E-01,1.223294E+00,1.015446E+04,3.551036E+04,3.433850E-01,2.503038E+00,1.146904E+05,4.038353E+05,3.878394E+00,2.846535E+01,6.389680E+04,3.833630E+04,2.160746E+00,2.702231E+00,1.573460E+04,3.264564E+03,5.320558E-01,2.301212E-01,1.048147E+04,2.174914E+03,3.544238E-01,1.533113E-01,1.549500E+04,3.052808E+03,5.239541E-01,2.151943E-01,1.046313E+04,2.546757E+03,3.538036E-01,1.795229E-01,1.774066E+05,3.556047E+04,5.998892E+00,2.506683E+00,1.164101E+05,2.364209E+04,3.936328E+00,1.666550E+00,1.760721E+05,3.385124E+04,5.953768E+00,2.386198E+00,1.182578E+05,2.754828E+04,3.998806E+00,1.941901E+00,2.483017E+04,3.221350E+03,8.396156E-01,2.270748E-01,1.615574E+04,2.148109E+03,5.462944E-01,1.514216E-01,2.474431E+04,3.079094E+03,8.367121E-01,2.170471E-01,1.640918E+04,2.504749E+03,5.548645E-01,1.765615E-01
02:57:00,1.056077E+04,1.736850E+04,3.571250E-01,1.224264E+00,1.015498E+04,3.553232E+04,3.434026E-01,2.504585E+00,1.146967E+05,4.041276E+05,3.878604E+00,2.848595E+01,6.390230E+04,3.834921E+04,2.160932E+00,2.703141E+00,1.573467E+04,3.264839E+03,5.320583E-01,2.301406E-01,1.048151E+04,2.174896E+03,3.544254E-01,1.533100E-01,1.549508E+04,3.053381E+03,5.239566E-01,2.152348E-01,1.046317E+04,2.546073E+03,3.538052E-01,1.794746E-01,1.774074E+05,3.556666E+04,5.998920E+00,2.507119E+00,1.164106E+05,2.364434E+04,3.936346E+00,1.666709E+00,1.760730E+05,3.386066E+04,5.953796E+00,2.386862E+00,1.182583E+05,2.754038E+04,3.998824E+00,1.941344E+00,2.483080E+04,3.220069E+03,8.396366E-01,2.269845E-01,1.615614E+04,2.147108E+03,5.463079E-01,1.513511E-01,2.474494E+04,3.078132E+03,8.367333E-01,2.169792E-01,1.640958E+04,2.502738E+03,5.548780E-01,1.764198E-01
02:58:00,1.056085E+04,1.738223E+04,3.571276E-01,1.225231E+00,1.015550E+04,3.555423E+04,3.434203E-01,2.506130E+00,1.147029E+05,4.044191E+05,3.878814E+00,2.850650E+01,6.390779E+04,3.836205E+04,2.161118E+00,2.704046E+00,1.573474E+04,3.265111E+03,5.320607E-01,2.301598E-01,1.048156E+04,2.174877E+03,3.544270E-01,1.533086E-01,1.549515E+04,3.053950E+03,5.239591E-01,2.152749E-01,1.046322E+04,2.545387E+03,3.538068E-01,1.794263E-01,1.774083E+05,3.557276E+04,5.998948E+00,2.507549E+00,1.164112E+05,2.364654E+04,3.936363E+00,1.666863E+00,1.760738E+05,3.386998E+04,5.953824E+00,2.387519E+00,1.182589E+05,2.753246E+04,3.998842E+00,1.940786E+00,2.483142E+04,3.218781E+03,8.396576E-01,2.268937E-01,1.615654E+04,2.146103E+03,5.463214E-01,1.512802E-01,2.474556E+04,3.077163E+03,8.367543E-01,2.169109E-01,1.640998E+04,2.500727E+03,5.548915E-01,1.762780E-01
02:59:00,1.056092E+04,1.739592E+04,3.571301E-01,1.226196E+00,1.015602E+04,3.557611E+04,3.434379E-01,2.507672E+00,1.147091E+05,4.047097E+05,3.879024E+00,2.852698E+01,6.391327E+04,3.837482E+04,2.161303E+00,2.704946E+00,1.573482E+04,3.265378E+03,5.320632E-01,2.301786E-01,1.048161E+04,2.174855E+03,3.544286E-01,1.533071E-01,1.549522E+04,3.054515E+03,5.239616E-01,2.153147E-01,1.046327E+04,2.544700E+03,3.538084E-01,1.793778E-01,1.774091E+05,3.557877E+04,5.998976E+00,2.507973E+00,1.164117E+05,2.364868E+04,3.936381E+00,1.667014E+00,1.760746E+05,3.387922E+04,5.953852E+00,2.388170E+00,1.182594E+05,2.752451E+04,3.998860E+00,1.940225E+00,2.483204E+04,3.217486E+03,8.396785E-01,2.268024E-01,1.615694E+04,2.145094E+03,5.463349E-01,1.512091E-01,2.474618E+04,3.076186E+03,8.367753E-01,2.168421E-01,1.641038E+04,2.498715E+03,5.549050E-01,1.761361E-01
03:00:00,1.056100E+04,1.740957E+04,3.571327E-01,1.227159E+00,1.015654E+04,3.559795E+04,3.434555E-01,2.509211E+00,1.147153E+05,4.049995E+05,3.879234E+00,2.854741E+01,6.391873E+04,3.838752E+04,2.161488E+00,2.705841E+00,1.573489E+04,3.265642E+03,5.320657E-01,2.301972E-01,1.048165E+04,2.174830E+03,3.544301E-01,1.533053E-01,1.549530E+04,3.055076E+03,5.239641E-01,2.153542E-01,1.046332E+04,2.544011E+03,3.538100E-01,1.793293E-01,1.774099E+05,3.558470E+04,5.999004E+00,2.508391E+00,1.164122E+05,2.365077E+04,3.936399E+00,1.667162E+00,1.760754E+05,3.388837E+04,5.953880E+00,2.388815E+00,1.182599E+05,2.751654E+04,3.998878E+00,1.939663E+00,2.483265E+04,3.216185E+03,8.396994E-01,2.267107E-01,1.615733E+04,2.144081E+03,5.463483E-01,1.511377E-01,2.474680E+04,3.075203E+03,8.367962E-01,2.167728E-01,1.641078E+04,2.496701E+03,5.549184E-01,1.759942E-01
03:01:00,1.056107E+04,1.742320E+04,3.571352E-01,1.228119E+00,1.015706E+04,3.561975E+04,3.434731E-01,2.510748E+00,1.147215E+05,4.052885E+05,3.879443E+00,2.856778E+01,6.392418E+04,3.840015E+04,2.161672E+00,2.706731E+00,1.573496E+04,3.265901E+03,5.320681E-01,2.302155E-01,1.048170E+04,2.174803E+03,3.544317E-01,1.533034E-01,1.549537E+04,3.055632E+03,5.239666E-01,2.153934E-01,1.046336E+04,2.543322E+03,3.538116E-01,1.792807E-01,1.774107E+05,3.559054E+04,5.999032E+00,2.508802E+00,1.164128E+05,2.365281E+04,3.936417E+00,1.667305E+00,1.760763E+05,3.389743E+04,5.953907E+00,2.389453E+00,1.182605E+05,2.750855E+04,3.998896E+00,1.939100E+00,2.483327E+04,3.214877E+03,8.397202E-01,2.266185E-01,1.615773E+04,2.143064E+03,5.463617E-01,1.510660E-01,2.474741E+04,3.074213E+03,8.368171E-01,2.167030E-01,1.641117E+04,2.494686E+03,5.549317E-01,1.758522E-01
03:02:00,1.056115E+04,1.743679E+04,3.571378E-01,1.229077E+00,1.015758E+04,3.564151E+04,3.434907E-01,2.512282E+00,1.147277E+05,4.055766E+05,3.879653E+00,2.858809E+01,6.392961E+04,3.841270E+04,2.161856E+00,2.707616E+00,1.573504E+04,3.266157E+03,5.320706E-01,2.302335E-01,1.048175E+04,2.174774E+03,3.544333E-01,1.533014E-01,1.549544E+04,3.056184E+03,5.239690E-01,2.154323E-01,1.046341E+04,2.542631E+03,3.538132E-01,1.792320E-01,1.774116E+05,3.559630E+04,5.999059E+00,2.509208E+00,1.164133E+05,2.365479E+04,3.936435E+00,1.667445E+00,1.760771E+05,3.390640E+04,5.953935E+00,2.390085E+00,1.182610E+05,2.750052E+04,3.998914E+00,1.938534E+00,2.483388E+04,3.213562E+03,8.397409E-01,2.265258E-01,1.615812E+04,2.142043E+03,5.463751E-01,1.509940E-01,2.474803E+04,3.073216E+03,8.368379E-01,2.166327E-01,1.641157E+04,2.492670E+03,5.549450E-01,1.757100E-01
03:03:00,1.056122E+04,1.745034E+04,3.571403E-01,1.230033E+00,1.015810E+04,3.566324E+04,3.435083E-01,2.513813E+00,1.147339E+05,4.058639E+05,3.879862E+00,2.860834E+01,6.393502E+04,3.842519E+04,2.162039E+00,2.708496E+00,1.573511E+04,3.266408E+03,5.320731E-01,2.302512E-01,1.048180E+04,2.174743E+03,3.544349E-01,1.532992E-01,1.549552E+04,3.056731E+03,5.239715E-01,2.154709E-01,1.046346E+04,2.541939E+03,3.538148E-01,1.791832E-01,1.774124E+05,3.560196E+04,5.999087E+00,2.509607E+00,1.164138E+05,2.365672E+04,3.936453E+00,1.667580E+00,1.760779E+05,3.391528E+04,5.953963E+00,2.390711E+00,1.182615E+05,2.749247E+04,3.998932E+00,1.937966E+00,2.483449E+04,3.212240E+03,8.397615E-01,2.264326E-01,1.615852E+04,2.141017E+03,5.463884E-01,1.509217E-01,2.474864E+04,3.072211E+03,8.368586E-01,2.165619E-01,1.641196E+04,2.490653E+03,5.549583E-01,1.755679E-01
03:04:00,1.056130E+04,1.746387E+04,3.571429E-01,1.230986E+00,1.015862E+04,3.568492E+04,3.435259E-01,2.515342E+00,1.147401E+05,4.061505E+05,3.880072E+00,2.862854E+01,6.394042E+04,3.843760E+04,2.162221E+00,2.709371E+00,1.573518E+04,3.266655E+03,5.320755E-01,2.302686E-01,1.048184E+04,2.174709E+03,3.544365E-01,1.532968E-01,1.549559E+04,3.057275E+03,5.239740E-01,2.155091E-01,1.046350E+04,2.541246E+03,3.538164E-01,1.791343E-01,1.774132E+05,3.560755E+04,5.999115E+00,2.510001E+00,1.164143E+05,2.365859E+04,3.936471E+00,1.667712E+00,1.760787E+05,3.392407E+04,5.953991E+00,2.391331E+00,1.182621E+05,2.748440E+04,3.998950E+00,1.937397E+00,2.483510E+04,3.210912E+03,8.397821E-01,2.263390E-01,1.615891E+04,2.139988E+03,5.464016E-01,1.508491E-01,2.474925E+04,3.071200E+03,8.368793E-01,2.164906E-01,1.641235E+04,2.488635E+03,5.549715E-01,1.754256E-01
03:05:00,1.056138E+04,1.747735E+04,3.571454E-01,1.231936E+00,1.015914E+04,3.570658E+04,3.435435E-01,2.516868E+00,1.147463E+05,4.064362E+05,3.880281E+00,2.864868E+01,6.394580E+04,3.844995E+04,2.162403E+00,2.710241E+00,1.573525E+04,3.266899E+03,5.320780E-01,2.302857E-01,1.048189E+04,2.174673E+03,3.544381E-01,1.532942E-01,1.549566E+04,3.057814E+03,5.239765E-01,2.155471E-01,1.046355E+04,2.540551E+03,3.538179E-01,1.790854E-01,1.774140E+05,3.561305E+04,5.999143E+00,2.510388E+00,1.164149E+05,2.366041E+04,3.936489E+00,1.667841E+00,1.760795E+05,3.393278E+04,5.954019E+00,2.391945E+00,1.182626E+05,2.747630E+04,3.998967E+00,1.936826E+00,2.483571E+04,3.209578E+03,8.398026E-01,2.262449E-01,1.615930E+04,2.138954E+03,5.464148E-01,1.507763E-01,2.474986E+04,3.070182E+03,8.368999E-01,2.164188E-01,1.641274E+04,2.486616E+03,5.549847E-01,1.752833E-01
03:06:00,1.056145E+04,1.749081E+04,3.571480E-01,1.232885E+00,1.015966E+04,3.572819E+04,3.435610E-01,2.518391E+00,1.147524E+05,4.067211E+05,3.880490E+00,2.866876E+01,6.395117E+04,3.846223E+04,2.162585E+00,2.711107E+00,1.573533E+04,3.267139E+03,5.320805E-01,2.303026E-01,1.048194E+04,2.174634E+03,3.544397E-01,1.532915E-01,1.549574E+04,3.058349E+03,5.239790E-01,2.155848E-01,1.046360E+04,2.539856E+03,3.538195E-01,1.790363E-01,1.774148E+05,3.561847E+04,5.999171E+00,2.510770E+00,1.164154E+05,2.366218E+04,3.936507E+00,1.667966E+00,1.760804E+05,3.394140E+04,5.954047E+00,2.392553E+00,1.182631E+05,2.746818E+04,3.998985E+00,1.936254E+00,2.483631E+04,3.208237E+03,8.398231E-01,2.261504E-01,1.615969E+04,2.137917E+03,5.464280E-01,1.507031E-01,2.475047E+04,3.069157E+03,8.369204E-01,2.163466E-01,1.641313E+04,2.484596E+03,5.549979E-01,1.751409E-01
03:07:00,1.056153E+04,1.750423E+04,3.571506E-01,1.233831E+00,1.016018E+04,3.574976E+04,3.435786E-01,2.519912E+00,1.147586E+05,4.070052E+05,3.880699E+00,2.868879E+01,6.395652E+04,3.847444E+04,2.162766E+00,2.711967E+00,1.573540E+04,3.267374E+03,5.320829E-01,2.303192E-01,1.048198E+04,2.174594E+03,3.544412E-01,1.532886E-01,1.549581E+04,3.058879E+03,5.239814E-01,2.156222E-01,1.046364E+04,2.539159E+03,3.538211E-01,1.789872E-01,1.774157E+05,3.562380E+04,5.999198E+00,2.511146E+00,1.164159E+05,2.366390E+04,3.936525E+00,1.668086E+00,1.760812E+05,3.394994E+04,5.954074E+00,2.393154E+00,1.182636E+05,2.746003E+04,3.999003E+00,1.935679E+00,2.483692E+04,3.206889E+03,8.398435E-01,2.260554E-01,1.616008E+04,2.136875E+03,5.464412E-01,1.506297E-01,2.475107E+04,3.068125E+03,8.369408E-01,2.162738E-01,1.641352E+04,2.482575E+03,5.550110E-01,1.749984E-01
03:08:00,1.056160E+04,1.751762E+04,3.571531E-01,1.234774E+00,1.016070E+04,3.577130E+04,3.435961E-01,2.521431E+00,1.147648E+05,4.072885E+05,3.880908E+00,2.870875E+01,6.396186E+04,3.848658E+04,2.162946E+00,2.712823E+00,1.573547E+04,3.267605E+03,5.320854E-01,2.303355E-01,1.048203E+04,2.174550E+03,3.544428E-01,1.532856E-01,1.549588E+04,3.059405E+03,5.239839E-01,2.156593E-01,1.046369E+04,2.538461E+03,3.538227E-01,1.789380E-01,1.774165E+05,3.562904E+04,5.999226E+00,2.511516E+00,1.164165E+05,2.366556E+04,3.936542E+00,1.668204E+00,1.760820E+05,3.395838E+04,5.954102E+00,2.393749E+00,1.182642E+05,2.745186E+04,3.999021E+00,1.935103E+00,2.483752E+04,3.205535E+03,8.398638E-01,2.259599E-01,1.616046E+04,2.135830E+03,5.464543E-01,1.505560E-01,2.475168E+04,3.067086E+03,8.369612E-01,2.162006E-01,1.641390E+04,2.480553E+03,5.550240E-01,1.748558E-01
03:09:00,1.056168E+04,1.753097E+04,3.571557E-01,1.235715E+00,1.016122E+04,3.579281E+04,3.436137E-01,2.522946E+00,1.147710E+05,4.075710E+05,3.881117E+00,2.872867E+01,6.396718E+04,3.849865E+04,2.163126E+00,2.713674E+00,1.573554E+04,3.267833E+03,5.320878E-01,2.303516E-01,1.048208E+04,2.174505E+03,3.544444E-01,1.532824E-01,1.549596E+04,3.059928E+03,5.239864E-01,2.156961E-01,1.046374E+04,2.537762E+03,3.538243E-01,1.788887E-01,1.774173E+05,3.563421E+04,5.999254E+00,2.511879E+00,1.164170E+05,2.366717E+04,3.936560E+00,1.668317E+00,1.760828E+05,3.396674E+04,5.954130E+00,2.394339E+00,1.182647E+05,2.744366E+04,3.999039E+00,1.934525E+00,2.483812E+04,3.204174E+03,8.398841E-01,2.258640E-01,1.616085E+04,2.134781E+03,5.464673E-01,1.504820E-01,2.475228E+04,3.066041E+03,8.369816E-01,2.161269E-01,1.641429E+04,2.478529E+03,5.550371E-01,1.747132E-01
03:10:00,1.056175E+04,1.754429E+04,3.571582E-01,1.236654E+00,1.016174E+04,3.581427E+04,3.436312E-01,2.524459E+00,1.147771E+05,4.078527E+05,3.881325E+00,2.874852E+01,6.397249E+04,3.851065E+04,2.163306E+00,2.714520E+00,1.573562E+04,3.268057E+03,5.320903E-01,2.303673E-01,1.048212E+04,2.174457E+03,3.544460E-01,1.532790E-01,1.549603E+04,3.060445E+03,5.239888E-01,2.157326E-01,1.046378E+04,2.537062E+03,3.538258E-01,1.788394E-01,1.774181E+05,3.563929E+04,5.999281E+00,2.512238E+00,1.164175E+05,2.366873E+04,3.936578E+00,1.668427E+00,1.760837E+05,3.397502E+04,5.954158E+00,2.394922E+00,1.182652E+05,2.743544E+04,3.999056E+00,1.933946E+00,2.483871E+04,3.202807E+03,8.399043E-01,2.257676E-01,1.616124E+04,2.133727E+03,5.464803E-01,1.504078E-01,2.475288E+04,3.064989E+03,8.370018E-01,2.160527E-01,1.641467E+04,2.476505E+03,5.550500E-01,1.745705E-01
03:11:00,1.056183E+04,1.755757E+04,3.571608E-01,1.237590E+00,1.016225E+04,3.583570E+04,3.436487E-01,2.525969E+00,1.147833E+05,4.081336E+05,3.881534E+00,2.876832E+01,6.397778E+04,3.852259E+04,2.163485E+00,2.715362E+00,1.573569E+04,3.268277E+03,5.320927E-01,2.303828E-01,1.048217E+04,2.174407E+03,3.544476E-01,1.532755E-01,1.549610E+04,3.060959E+03,5.239913E-01,2.157688E-01,1.046383E+04,2.536361E+03,3.538274E-01,1.787899E-01,1.774189E+05,3.564429E+04,5.999309E+00,2.512590E+00,1.164180E+05,2.367024E+04,3.936596E+00,1.668533E+00,1.760845E+05,3.398321E+04,5.954185E+00,2.395499E+00,1.182657E+05,2.742720E+04,3.999074E+00,1.933364E+00,2.483931E+04,3.201434E+03,8.399244E-01,2.256708E-01,1.616162E+04,2.132670E+03,5.464933E-01,1.503333E-01,2.475348E+04,3.063930E+03,8.370220E-01,2.159780E-01,1.641505E+04,2.474480E+03,5.550630E-01,1.744277E-01
03:12:00,1.056190E+04,1.757082E+04,3.571633E-01,1.238524E+00,1.016277E+04,3.585709E+04,3.436662E-01,2.527477E+00,1.147895E+05,4.084137E+05,3.881743E+00,2.878807E+01,6.398306E+04,3.853446E+04,2.163663E+00,2.716198E+00,1.573576E+04,3.268492E+03,5.320952E-01,2.303980E-01,1.048222E+04,2.174355E+03,3.544491E-01,1.532718E-01,1.549618E+04,3.061469E+03,5.239938E-01,2.158047E-01,1.046388E+04,2.535658E+03,3.538290E-01,1.787404E-01,1.774197E+05,3.564920E+04,5.999337E+00,2.512936E+00,1.164186E+05,2.367170E+04,3.936614E+00,1.668636E+00,1.760853E+05,3.399132E+04,5.954213E+00,2.396070E+00,1.182663E+05,2.741893E+04,3.999092E+00,1.932781E+00,2.483990E+04,3.200054E+03,8.399445E-01,2.255735E-01,1.616200E+04,2.131609E+03,5.465062E-01,1.502584E-01,2.475407E+04,3.062864E+03,8.370422E-01,2.159029E-01,1.641544E+04,2.472453E+03,5.550759E-01,1.742849E-01
03:13:00,1.056198E+04,1.758403E+04,3.571659E-01,1.239456E+00,1.016329E+04,3.587844E+04,3.436837E-01,2.528982E+00,1.147956E+05,4.086931E+05,3.881951E+00,2.880776E+01,6.398832E+04,3.854626E+04,2.163841E+00,2.717030E+00,1.573583E+04,3.268704E+03,5.320976E-01,2.304129E-01,1.048226E+04,2.174300E+03,3.544507E-01,1.532679E-01,1.549625E+04,3.061974E+03,5.239962E-01,2.158403E-01,1.046392E+04,2.534954E+03,3.538306E-01,1.786908E-01,1.774206E+05,3.565403E+04,5.999364E+00,2.513277E+00,1.164191E+05,2.367310E+04,3.936631E+00,1.668735E+00,1.760861E+05,3.399933E+04,5.954241E+00,2.396636E+00,1.182668E+05,2.741063E+04,3.999110E+00,1.932197E+00,2.484049E+04,3.198667E+03,8.399645E-01,2.254758E-01,1.616238E+04,2.130544E+03,5.465191E-01,1.501834E-01,2.475467E+04,3.061792E+03,8.370623E-01,2.158273E-01,1.641582E+04,2.470426E+03,5.550887E-01,1.741419E-01
03:14:00,1.056206E+04,1.759721E+04,3.571685E-01,1.240384E+00,1.016381E+04,3.589976E+04,3.437012E-01,2.530485E+00,1.148018E+05,4.089716E+05,3.882159E+00,2.882739E+01,6.399357E+04,3.855799E+04,2.164018E+00,2.717857E+00,1.573591E+04,3.268912E+03,5.321001E-01,2.304276E-01,1.048231E+04,2.174244E+03,3.544523E-01,1.532639E-01,1.549632E+04,3.062475E+03,5.239987E-01,2.158756E-01,1.046397E+04,2.534249E+03,3.538321E-01,1.786411E-01,1.774214E+05,3.565878E+04,5.999392E+00,2.513611E+00,1.164196E+05,2.367446E+04,3.936649E+00,1.668830E+00,1.760869E+05,3.400727E+04,5.954268E+00,2.397195E+00,1.182673E+05,2.740232E+04,3.999128E+00,1.931610E+00,2.484108E+04,3.197275E+03,8.399845E-01,2.253776E-01,1.616276E+04,2.129475E+03,5.465319E-01,1.501080E-01,2.475526E+04,3.060713E+03,8.370823E-01,2.157512E-01,1.641619E+04,2.468398E+03,5.551015E-01,1.739990E-01
03:15:00,1.056213E+04,1.761035E+04,3.571710E-01,1.241311E+00,1.016432E+04,3.592104E+04,3.437186E-01,2.531985E+00,1.148080E+05,4.092494E+05,3.882367E+00,2.884697E+01,6.399880E+04,3.856966E+04,2.164195E+00,2.718680E+00,1.573598E+04,3.269116E+03,5.321025E-01,2.304420E-01,1.048236E+04,2.174184E+03,3.544539E-01,1.532597E-01,1.549639E+04,3.062972E+03,5.240012E-01,2.159106E-01,1.046402E+04,2.533544E+03,3.538337E-01,1.785913E-01,1.774222E+05,3.566345E+04,5.999419E+00,2.513940E+00,1.164201E+05,2.367576E+04,3.936667E+00,1.668922E+00,1.760878E+05,3.401512E+04,5.954296E+00,2.397748E+00,1.182678E+05,2.739398E+04,3.999145E+00,1.931022E+00,2.484167E+04,3.195876E+03,8.400044E-01,2.252790E-01,1.616314E+04,2.128403E+03,5.465447E-01,1.500324E-01,2.475585E+04,3.059627E+03,8.371022E-01,2.156747E-01,1.641657E+04,2.466368E+03,5.551143E-01,1.738559E-01
03:16:00,1.056221E+04,1.762346E+04,3.571736E-01,1.242235E+00,1.016484E+04,3.594229E+04,3.437361E-01,2.533483E+00,1.148141E+05,4.095264E+05,3.882575E+00,2.886650E+01,6.400402E+04,3.858127E+04,2.164372E+00,2.719498E+00,1.573605E+04,3.269317E+03,5.321050E-01,2.304561E-01,1.048240E+04,2.174123E+03,3.544554E-01,1.532554E-01,1.549647E+04,3.063465E+03,5.240036E-01,2.159454E-01,1.046406E+04,2.532837E+03,3.538353E-01,1.785415E-01,1.774230E+05,3.566804E+04,5.999447E+00,2.514264E+00,1.164207E+05,2.367701E+04,3.936685E+00,1.669010E+00,1.760886E+05,3.402289E+04,5.954324E+00,2.398296E+00,1.182684E+05,2.738561E+04,3.999163E+00,1.930433E+00,2.484226E+04,3.194471E+03,8.400242E-01,2.251800E-01,1.616352E+04,2.127326E+03,5.465575E-01,1.499565E-01,2.475644E+04,3.058535E+03,8.371221E-01,2.155977E-01,1.641695E+04,2.464338E+03,5.551271E-01,1.737128E-01
03:17:00,1.056228E+04,1.763653E+04,3.571761E-01,1.243156E+00,1.016536E+04,3.596349E+04,3.437536E-01,2.534977E+00,1.148203E+05,4.098026E+05,3.882783E+00,2.888597E+01,6.400922E+04,3.859280E+04,2.164548E+00,2.720311E+00,1.573612E+04,3.269513E+03,5.321074E-01,2.304699E-01,1.048245E+04,2.174059E+03,3.544570E-01,1.532509E-01,1.549654E+04,3.063953E+03,5.240061E-01,2.159798E-01,1.046411E+04,2.532128E+03,3.538369E-01,1.784916E-01,1.774238E+05,3.567255E+04,5.999475E+00,2.514581E+00,1.164212E+05,2.367821E+04,3.936702E+00,1.669095E+00,1.760894E+05,3.403058E+04,5.954351E+00,2.398837E+00,1.182689E+05,2.737722E+04,3.999181E+00,1.929841E+00,2.484284E+04,3.193060E+03,8.400439E-01,2.250805E-01,1.616389E+04,2.126246E+03,5.465702E-01,1.498804E-01,2.475702E+04,3.057437E+03,8.371419E-01,2.155203E-01,1.641732E+04,2.462307E+03,5.551397E-01,1.735696E-01
03:18:00,1.056236E+04,1.764957E+04,3.571787E-01,1.244075E+00,1.016587E+04,3.598466E+04,3.437710E-01,2.536470E+00,1.148264E+05,4.100780E+05,3.882991E+00,2.890538E+01,6.401441E+04,3.860427E+04,2.164723E+00,2.721119E+00,1.573620E+04,3.269706E+03,5.321099E-01,2.304835E-01,1.048250E+04,2.173994E+03,3.544586E-01,1.532463E-01,1.549661E+04,3.064437E+03,5.240085E-01,2.160140E-01,1.046416E+04,2.531419E+03,3.538384E-01,1.784415E-01,1.774246E+05,3.567697E+04,5.999502E+00,2.514893E+00,1.164217E+05,2.367937E+04,3.936720E+00,1.669176E+00,1.760902E+05,3.403818E+04,5.954379E+00,2.399373E+00,1.182694E+05,2.736881E+04,3.999198E+00,1.929248E+00,2.484343E+04,3.191643E+03,8.400636E-01,2.249806E-01,1.616427E+04,2.125162E+03,5.465829E-01,1.498040E-01,2.475761E+04,3.056331E+03,8.371617E-01,2.154423E-01,1.641770E+04,2.460275E+03,5.551524E-01,1.734264E-01
03:19:00,1.056243E+04,1.766257E+04,3.571813E-01,1.244991E+00,1.016639E+04,3.600580E+04,3.437885E-01,2.537959E+00,1.148325E+05,4.103527E+05,3.883199E+00,2.892474E+01,6.401958E+04,3.861568E+04,2.164898E+00,2.721923E+00,1.573627E+04,3.269894E+03,5.321123E-01,2.304968E-01,1.048254E+04,2.173925E+03,3.544601E-01,1.532415E-01,1.549669E+04,3.064918E+03,5.240110E-01,2.160478E-01,1.046420E+04,2.530709E+03,3.538400E-01,1.783915E-01,1.774255E+05,3.568132E+04,5.999530E+00,2.515199E+00,1.164222E+05,2.368047E+04,3.936738E+00,1.669254E+00,1.760910E+05,3.404569E+04,5.954407E+00,2.399903E+00,1.182699E+05,2.736038E+04,3.999216E+00,1.928654E+00,2.484401E+04,3.190219E+03,8.400833E-01,2.248802E-01,1.616464E+04,2.124074E+03,5.465955E-01,1.497273E-01,2.475819E+04,3.055220E+03,8.371814E-01,2.153640E-01,1.641807E+04,2.458242E+03,5.551650E-01,1.732830E-01
03:20:00,1.056251E+04,1.767553E+04,3.571838E-01,1.245905E+00,1.016690E+04,3.602690E+04,3.438059E-01,2.539447E+00,1.148387E+05,4.106266E+05,3.883406E+00,2.894405E+01,6.402474E+04,3.862702E+04,2.165073E+00,2.722723E+00,1.573634E+04,3.270079E+03,5.321148E-01,2.305098E-01,1.048259E+04,2.173855E+03,3.544617E-01,1.532365E-01,1.549676E+04,3.065394E+03,5.240135E-01,2.160814E-01,1.046425E+04,2.529997E+03,3.538416E-01,1.783413E-01,1.774263E+05,3.568558E+04,5.999557E+00,2.515500E+00,1.164228E+05,2.368152E+04,3.936756E+00,1.669328E+00,1.760918E+05,3.405313E+04,5.954434E+00,2.400427E+00,1.182705E+05,2.735192E+04,3.999234E+00,1.928057E+00,2.484458E+04,3.188790E+03,8.401028E-01,2.247794E-01,1.616502E+04,2.122983E+03,5.466081E-01,1.496503E-01,2.475877E+04,3.054102E+03,8.372010E-01,2.152852E-01,1.641844E+04,2.456208E+03,5.551776E-01,1.731397E-01
03:21:00,1.056259E+04,1.768846E+04,3.571864E-01,1.246817E+00,1.016742E+04,3.604796E+04,3.438233E-01,2.540931E+00,1.148448E+05,4.108997E+05,3.883614E+00,2.896330E+01,6.402988E+04,3.863830E+04,2.165247E+00,2.723518E+00,1.573641E+04,3.270260E+03,5.321172E-01,2.305225E-01,1.048264E+04,2.173782E+03,3.544633E-01,1.532314E-01,1.549683E+04,3.065866E+03,5.240159E-01,2.161146E-01,1.046430E+04,2.529284E+03,3.538432E-01,1.782911E-01,1.774271E+05,3.568977E+04,5.999585E+00,2.515795E+00,1.164233E+05,2.368252E+04,3.936773E+00,1.669398E+00,1.760926E+05,3.406048E+04,5.954462E+00,2.400945E+00,1.182710E+05,2.734344E+04,3.999252E+00,1.927459E+00,2.484516E+04,3.187354E+03,8.401223E-01,2.246782E-01,1.616539E+04,2.121888E+03,5.466207E-01,1.495731E-01,2.475935E+04,3.052977E+03,8.372206E-01,2.152059E-01,1.641881E+04,2.454173E+03,5.551901E-01,1.729962E-01
03:22:00,1.056266E+04,1.770135E+04,3.571890E-01,1.247725E+00,1.016793E+04,3.606899E+04,3.438407E-01,2.542414E+00,1.148509E+05,4.111721E+05,3.883821E+00,2.898250E+01,6.403501E+04,3.864951E+04,2.165420E+00,2.724308E+00,1.573649E+04,3.270437E+03,5.321196E-01,2.305350E-01,1.048268E+04,2.173707E+03,3.544649E-01,1.532261E-01,1.549690E+04,3.066334E+03,5.240184E-01,2.161476E-01,1.046434E+04,2.528571E+03,3.538447E-01,1.782407E-01,1.774279E+05,3.569387E+04,5.999612E+00,2.516084E+00,1.164238E+05,2.368348E+04,3.936791E+00,1.669465E+00,1.760935E+05,3.406776E+04,5.954489E+00,2.401458E+00,1.182715E+05,2.733493E+04,3.999269E+00,1.926860E+00,2.484574E+04,3.185912E+03,8.401418E-01,2.245766E-01,1.616576E+04,2.120789E+03,5.466332E-01,1.494957E-01,2.475993E+04,3.051847E+03,8.372401E-01,2.151262E-01,1.641918E+04,2.452138E+03,5.552026E-01,1.728527E-01
03:23:00,1.056274E+04,1.771421E+04,3.571915E-01,1.248631E+00,1.016845E+04,3.608998E+04,3.438581E-01,2.543893E+00,1.148571E+05,4.114437E+05,3.884028E+00,2.900164E+01,6.404013E+04,3.866066E+04,2.165593E+00,2.725094E+00,1.573656E+04,3.270611E+03,5.321221E-01,2.305472E-01,1.048273E+04,2.173630E+03,3.544664E-01,1.532206E-01,1.549698E+04,3.066798E+03,5.240208E-01,2.161803E-01,1.046439E+04,2.527856E+03,3.538463E-01,1.781903E-01,1.774287E+05,3.569790E+04,5.999640E+00,2.516368E+00,1.164243E+05,2.368438E+04,3.936809E+00,1.669529E+00,1.760943E+05,3.407494E+04,5.954517E+00,2.401964E+00,1.182720E+05,2.732641E+04,3.999287E+00,1.926259E+00,2.484631E+04,3.184465E+03,8.401612E-01,2.244745E-01,1.616613E+04,2.119687E+03,5.466457E-01,1.494180E-01,2.476050E+04,3.050709E+03,8.372596E-01,2.150460E-01,1.641955E+04,2.450101E+03,5.552151E-01,1.727092E-01
03:24:00,1.056281E+04,1.772703E+04,3.571941E-01,1.249535E+00,1.016896E+04,3.611094E+04,3.438755E-01,2.545370E+00,1.148632E+05,4.117145E+05,3.884235E+00,2.902074E+01,6.404523E+04,3.867175E+04,2.165765E+00,2.725875E+00,1.573663E+04,3.270780E+03,5.321245E-01,2.305592E-01,1.048277E+04,2.173551E+03,3.544680E-01,1.532150E-01,1.549705E+04,3.067258E+03,5.240233E-01,2.162127E-01,1.046443E+04,2.527140E+03,3.538479E-01,1.781399E-01,1.774295E+05,3.570185E+04,5.999667E+00,2.516646E+00,1.164249E+05,2.368523E+04,3.936826E+00,1.669589E+00,1.760951E+05,3.408205E+04,5.954544E+00,2.402465E+00,1.182726E+05,2.731786E+04,3.999305E+00,1.925656E+00,2.484688E+04,3.183011E+03,8.401805E-01,2.243720E-01,1.616649E+04,2.118580E+03,5.466581E-01,1.493400E-01,2.476107E+04,3.049566E+03,8.372790E-01,2.149654E-01,1.641992E+04,2.448064E+03,5.552275E-01,1.725655E-01
03:25:00,1.056289E+04,1.773981E+04,3.571967E-01,1.250436E+00,1.016948E+04,3.613185E+04,3.438929E-01,2.546845E+00,1.148693E+05,4.119846E+05,3.884442E+00,2.903977E+01,6.405032E+04,3.868277E+04,2.165937E+00,2.726652E+00,1.573670E+04,3.270946E+03,5.321270E-01,2.305709E-01,1.048282E+04,2.173470E+03,3.544696E-01,1.532093E-01,1.549712E+04,3.067713E+03,5.240257E-01,2.162448E-01,1.046448E+04,2.526423E+03,3.538494E-01,1.780893E-01,1.774303E+05,3.570572E+04,5.999694E+00,2.516919E+00,1.164254E+05,2.368604E+04,3.936844E+00,1.669646E+00,1.760959E+05,3.408908E+04,5.954572E+00,2.402961E+00,1.182731E+05,2.730928E+04,3.999322E+00,1.925052E+00,2.484745E+04,3.181551E+03,8.401998E-01,2.242691E-01,1.616686E+04,2.117471E+03,5.466705E-01,1.492618E-01,2.476165E+04,3.048416E+03,8.372983E-01,2.148843E-01,1.642028E+04,2.446025E+03,5.552398E-01,1.724218E-01
03:26:00,1.056297E+04,1.775255E+04,3.571992E-01,1.251334E+00,1.016999E+04,3.615274E+04,3.439103E-01,2.548317E+00,1.148754E+05,4.122540E+05,3.884649E+00,2.905876E+01,6.405539E+04,3.869372E+04,2.166109E+00,2.727424E+00,1.573677E+04,3.271108E+03,5.321294E-01,2.305823E-01,1.048287E+04,2.173386E+03,3.544711E-01,1.532034E-01,1.549719E+04,3.068165E+03,5.240282E-01,2.162767E-01,1.046453E+04,2.525705E+03,3.538510E-01,1.780387E-01,1.774311E+05,3.570951E+04,5.999722E+00,2.517186E+00,1.164259E+05,2.368680E+04,3.936862E+00,1.669699E+00,1.760967E+05,3.409603E+04,5.954599E+00,2.403450E+00,1.182736E+05,2.730069E+04,3.999340E+00,1.924446E+00,2.484802E+04,3.180086E+03,8.402190E-01,2.241658E-01,1.616723E+04,2.116358E+03,5.466829E-01,1.491833E-01,2.476222E+04,3.047260E+03,8.373176E-01,2.148029E-01,1.642065E+04,2.443986E+03,5.552522E-01,1.722781E-01
03:27:00,1.056304E+04,1.776526E+04,3.572018E-01,1.252230E+00,1.017050E+04,3.617359E+04,3.439276E-01,2.549786E+00,1.148815E+05,4.125226E+05,3.884856E+00,2.907769E+01,6.406044E+04,3.870462E+04,2.166280E+00,2.728192E+00,1.573685E+04,3.271266E+03,5.321318E-01,2.305934E-01,1.048291E+04,2.173300E+03,3.544727E-01,1.531973E-01,1.549727E+04,3.068613E+03,5.240306E-01,2.163082E-01,1.046457E+04,2.524986E+03,3.538525E-01,1.779880E-01,1.774319E+05,3.571322E+04,5.999749E+00,2.517448E+00,1.164264E+05,2.368751E+04,3.936879E+00,1.669749E+00,1.760975E+05,3.410289E+04,5.954627E+00,2.403934E+00,1.182741E+05,2.729207E+04,3.999357E+00,1.923838E+00,2.484859E+04,3.178614E+03,8.402381E-01,2.240621E-01,1.616759E+04,2.115241E+03,5.466952E-01,1.491045E-01,2.476278E+04,3.046098E+03,8.373368E-01,2.147209E-01,1.642101E+04,2.441946E+03,5.552645E-01,1.721343E-01
03:28:00,1.056312E+04,1.777793E+04,3.572044E-01,1.253123E+00,1.017102E+04,3.619440E+04,3.439450E-01,2.551253E+00,1.148877E+05,4.127904E+05,3.885062E+00,2.909657E+01,6.406549E+04,3.871545E+04,2.166451E+00,2.728956E+00,1.573692E+04,3.271420E+03,5.321343E-01,2.306043E-01,1.048296E+04,2.173212E+03,3.544742E-01,1.531911E-01,1.549734E+04,3.069056E+03,5.240331E-01,2.163395E-01,1.046462E+04,2.524266E+03,3.538541E-01,1.779372E-01,1.774328E+05,3.571686E+04,5.999777E+00,2.517704E+00,1.164269E+05,2.368817E+04,3.936897E+00,1.669796E+00,1.760983E+05,3.410968E+04,5.954654E+00,2.404412E+00,1.182746E+05,2.728343E+04,3.999375E+00,1.923229E+00,2.484915E+04,3.177137E+03,8.402572E-01,2.239580E-01,1.616795E+04,2.114120E+03,5.467075E-01,1.490256E-01,2.476335E+04,3.044930E+03,8.373559E-01,2.146386E-01,1.642138E+04,2.439905E+03,5.552767E-01,1.719904E-01
03:29:00,1.056319E+04,1.779056E+04,3.572069E-01,1.254014E+00,1.017153E+04,3.621518E+04,3.439623E-01,2.552718E+00,1.148938E+05,4.130575E+05,3.885269E+00,2.911540E+01,6.407052E+04,3.872622E+04,2.166621E+00,2.729715E+00,1.573699E+04,3.271571E+03,5.321367E-01,2.306149E-01,1.048301E+04,2.173121E+03,3.544758E-01,1.531847E-01,1.549741E+04,3.069496E+03,5.240355E-01,2.163704E-01,1.046467E+04,2.523544E+03,3.538557E-01,1.778864E-01,1.774336E+05,3.572042E+04,5.999804E+00,2.517954E+00,1.164275E+05,2.368878E+04,3.936915E+00,1.669839E+00,1.760992E+05,3.411638E+04,5.954682E+00,2.404885E+00,1.182752E+05,2.727477E+04,3.999393E+00,1.922619E+00,2.484971E+04,3.175654E+03,8.402762E-01,2.238534E-01,1.616832E+04,2.112996E+03,5.467198E-01,1.489463E-01,2.476391E+04,3.043755E+03,8.373750E-01,2.145558E-01,1.642174E+04,2.437864E+03,5.552889E-01,1.718465E-01
03:30:00,1.056327E+04,1.780316E+04,3.572095E-01,1.254901E+00,1.017204E+04,3.623592E+04,3.439796E-01,2.554180E+00,1.148999E+05,4.133239E+05,3.885475E+00,2.913418E+01,6.407553E+04,3.873693E+04,2.166790E+00,2.730470E+00,1.573706E+04,3.271718E+03,5.321391E-01,2.306252E-01,1.048305E+04,2.173029E+03,3.544774E-01,1.531782E-01,1.549748E+04,3.069931E+03,5.240379E-01,2.164011E-01,1.046471E+04,2.522822E+03,3.538572E-01,1.778355E-01,1.774344E+05,3.572390E+04,5.999831E+00,2.518200E+00,1.164280E+05,2.368934E+04,3.936932E+00,1.669879E+00,1.761000E+05,3.412301E+04,5.954709E+00,2.405352E+00,1.182757E+05,2.726609E+04,3.999410E+00,1.922007E+00,2.485027E+04,3.174165E+03,8.402952E-01,2.237484E-01,1.616868E+04,2.111869E+03,5.467320E-01,1.488669E-01,2.476448E+04,3.042575E+03,8.373940E-01,2.144725E-01,1.642210E+04,2.435821E+03,5.553011E-01,1.717025E-01
03:31:00,1.056335E+04,1.781572E+04,3.572121E-01,1.255787E+00,1.017255E+04,3.625662E+04,3.439970E-01,2.555639E+00,1.149060E+05,4.135895E+05,3.885682E+00,2.915290E+01,6.408053E+04,3.874758E+04,2.166959E+00,2.731221E+00,1.573713E+04,3.271861E+03,5.321415E-01,2.306353E-01,1.048310E+04,2.172934E+03,3.544789E-01,1.531715E-01,1.549755E+04,3.070363E+03,5.240404E-01,2.164315E-01,1.046476E+04,2.522099E+03,3.538588E-01,1.777845E-01,1.774352E+05,3.572730E+04,5.999859E+00,2.518440E+00,1.164285E+05,2.368986E+04,3.936950E+00,1.669915E+00,1.761008E+05,3.412956E+04,5.954736E+00,2.405814E+00,1.182762E+05,2.725739E+04,3.999428E+00,1.921393E+00,2.485083E+04,3.172671E+03,8.403141E-01,2.236431E-01,1.616904E+04,2.110738E+03,5.467441E-01,1.487871E-01,2.476504E+04,3.041388E+03,8.374130E-01,2.143889E-01,1.642246E+04,2.433778E+03,5.553133E-01,1.715585E-01
03:32:00,1.056342E+04,1.782823E+04,3.572146E-01,1.256669E+00,1.017307E+04,3.627729E+04,3.440143E-01,2.557096E+00,1.149121E+05,4.138544E+05,3.885888E+00,2.917157E+01,6.408552E+04,3.875817E+04,2.167128E+00,2.731967E+00,1.573720E+04,3.272000E+03,5.321440E-01,2.306451E-01,1.048314E+04,2.172837E+03,3.544805E-01,1.531647E-01,1.549763E+04,3.070790E+03,5.240428E-01,2.164616E-01,1.046480E+04,2.521374E+03,3.538604E-01,1.777334E-01,1.774360E+05,3.573063E+04,5.999886E+00,2.518674E+00,1.164290E+05,2.369033E+04,3.936967E+00,1.669948E+00,1.761016E+05,3.413603E+04,5.954764E+00,2.406269E+00,1.182767E+05,2.724866E+04,3.999445E+00,1.920778E+00,2.485139E+04,3.171170E+03,8.403330E-01,2.235373E-01,1.616940E+04,2.109604E+03,5.467563E-01,1.487072E-01,2.476560E+04,3.040195E+03,8.374319E-01,2.143048E-01,1.642281E+04,2.431734E+03,5.553254E-01,1.714144E-01
03:33:00,1.056350E+04,1.784071E+04,3.572172E-01,1.257549E+00,1.017358E+04,3.629793E+04,3.440316E-01,2.558551E+00,1.149182E+05,4.141186E+05,3.886094E+00,2.919019E+01,6.409049E+04,3.876869E+04,2.167296E+00,2.732709E+00,1.573728E+04,3.272136E+03,5.321464E-01,2.306547E-01,1.048319E+04,2.172738E+03,3.544820E-01,1.531577E-01,1.549770E+04,3.071213E+03,5.240453E-01,2.164915E-01,1.046485E+04,2.520649E+03,3.538619E-01,1.776822E-01,1.774368E+05,3.573388E+04,5.999913E+00,2.518903E+00,1.164295E+05,2.369075E+04,3.936985E+00,1.669978E+00,1.761024E+05,3.414242E+04,5.954791E+00,2.406720E+00,1.182772E+05,2.723991E+04,3.999463E+00,1.920161E+00,2.485195E+04,3.169664E+03,8.403517E-01,2.234311E-01,1.616975E+04,2.108466E+03,5.467684E-01,1.486270E-01,2.476615E+04,3.038996E+03,8.374508E-01,2.142203E-01,1.642317E+04,2.429689E+03,5.553374E-01,1.712703E-01
03:34:00,1.056357E+04,1.785316E+04,3.572198E-01,1.258426E+00,1.017409E+04,3.631853E+04,3.440489E-01,2.560003E+00,1.149243E+05,4.143820E+05,3.886300E+00,2.920876E+01,6.409545E+04,3.877915E+04,2.167464E+00,2.733446E+00,1.573735E+04,3.272268E+03,5.321488E-01,2.306640E-01,1.048324E+04,2.172637E+03,3.544836E-01,1.531506E-01,1.549777E+04,3.071633E+03,5.240477E-01,2.165210E-01,1.046490E+04,2.519922E+03,3.538635E-01,1.776310E-01,1.774376E+05,3.573706E+04,5.999940E+00,2.519127E+00,1.164301E+05,2.369113E+04,3.937002E+00,1.670004E+00,1.761032E+05,3.414873E+04,5.954819E+00,2.407165E+00,1.182778E+05,2.723114E+04,3.999480E+00,1.919543E+00,2.485250E+04,3.168152E+03,8.403705E-01,2.233246E-01,1.617011E+04,2.107325E+03,5.467804E-01,1.485465E-01,2.476671E+04,3.037792E+03,8.374696E-01,2.141353E-01,1.642353E+04,2.427644E+03,5.553495E-01,1.711261E-01
03:35:00,1.056365E+04,1.786556E+04,3.572224E-01,1.259300E+00,1.017460E+04,3.633910E+04,3.440662E-01,2.561453E+00,1.149303E+05,4.146447E+05,3.886506E+00,2.922727E+01,6.410039E+04,3.878956E+04,2.167631E+00,2.734179E+00,1.573742E+04,3.272396E+03,5.321512E-01,2.306730E-01,1.048328E+04,2.172534E+03,3.544852E-01,1.531433E-01,1.549784E+04,3.072048E+03,5.240501E-01,2.165503E-01,1.046494E+04,2.519195E+03,3.538650E-01,1.775797E-01,1.774384E+05,3.574016E+04,5.999968E+00,2.519346E+00,1.164306E+05,2.369146E+04,3.937020E+00,1.670027E+00,1.761040E+05,3.415496E+04,5.954846E+00,2.407604E+00,1.182783E+05,2.722235E+04,3.999498E+00,1.918923E+00,2.485305E+04,3.166635E+03,8.403891E-01,2.232176E-01,1.617047E+04,2.106180E+03,5.467924E-01,1.484658E-01,2.476726E+04,3.036581E+03,8.374883E-01,2.140500E-01,1.642388E+04,2.425598E+03,5.553614E-01,1.709818E-01
03:36:00,1.056373E+04,1.787792E+04,3.572249E-01,1.260171E+00,1.017511E+04,3.635963E+04,3.440835E-01,2.562900E+00,1.149364E+05,4.149067E+05,3.886712E+00,2.924574E+01,6.410532E+04,3.879990E+04,2.167798E+00,2.734909E+00,1.573749E+04,3.272521E+03,5.321536E-01,2.306818E-01,1.048333E+04,2.172428E+03,3.544867E-01,1.531358E-01,1.549791E+04,3.072460E+03,5.240526E-01,2.165793E-01,1.046499E+04,2.518466E+03,3.538666E-01,1.775284E-01,1.774392E+05,3.574319E+04,5.999995E+00,2.519559E+00,1.164311E+05,2.369174E+04,3.937038E+00,1.670047E+00,1.761048E+05,3.416112E+04,5.954873E+00,2.408038E+00,1.182788E+05,2.721354E+04,3.999515E+00,1.918302E+00,2.485360E+04,3.165112E+03,8.404078E-01,2.231103E-01,1.617082E+04,2.105032E+03,5.468044E-01,1.483849E-01,2.476782E+04,3.035365E+03,8.375070E-01,2.139642E-01,1.642423E+04,2.423551E+03,5.553734E-01,1.708375E-01
03:37:00,1.056380E+04,1.789024E+04,3.572275E-01,1.261040E+00,1.017562E+04,3.638012E+04,3.441007E-01,2.564344E+00,1.149425E+05,4.151679E+05,3.886917E+00,2.926415E+01,6.411024E+04,3.881018E+04,2.167964E+00,2.735633E+00,1.573756E+04,3.272642E+03,5.321561E-01,2.306903E-01,1.048337E+04,2.172321E+03,3.544883E-01,1.531282E-01,1.549799E+04,3.072867E+03,5.240550E-01,2.166080E-01,1.046503E+04,2.517737E+03,3.538681E-01,1.774769E-01,1.774400E+05,3.574614E+04,6.000022E+00,2.519767E+00,1.164316E+05,2.369197E+04,3.937055E+00,1.670064E+00,1.761056E+05,3.416719E+04,5.954901E+00,2.408466E+00,1.182793E+05,2.720470E+04,3.999533E+00,1.917679E+00,2.485415E+04,3.163584E+03,8.404263E-01,2.230025E-01,1.617117E+04,2.103881E+03,5.468163E-01,1.483037E-01,2.476837E+04,3.034142E+03,8.375256E-01,2.138780E-01,1.642459E+04,2.421503E+03,5.553853E-01,1.706932E-01
03:38:00,1.056388E+04,1.790253E+04,3.572301E-01,1.261906E+00,1.017613E+04,3.640058E+04,3.441180E-01,2.565787E+00,1.149486E+05,4.154284E+05,3.887123E+00,2.928252E+01,6.411514E+04,3.882041E+04,2.168130E+00,2.736354E+00,1.573763E+04,3.272759E+03,5.321585E-01,2.306986E-01,1.048342E+04,2.172211E+03,3.544898E-01,1.531205E-01,1.549806E+04,3.073270E+03,5.240574E-01,2.166364E-01,1.046508E+04,2.517006E+03,3.538697E-01,1.774254E-01,1.774408E+05,3.574901E+04,6.000049E+00,2.519969E+00,1.164321E+05,2.369216E+04,3.937073E+00,1.670077E+00,1.761064E+05,3.417319E+04,5.954928E+00,2.408889E+00,1.182798E+05,2.719585E+04,3.999550E+00,1.917054E+00,2.485470E+04,3.162050E+03,8.404448E-01,2.228943E-01,1.617153E+04,2.102726E+03,5.468283E-01,1.482223E-01,2.476892E+04,3.032913E+03,8.375441E-01,2.137914E-01,1.642494E+04,2.419454E+03,5.553972E-01,1.705488E-01
03:39:00,1.056395E+04,1.791477E+04,3.572326E-01,1.262769E+00,1.017664E+04,3.642101E+04,3.441352E-01,2.567226E+00,1.149547E+05,4.156882E+05,3.887328E+00,2.930083E+01,6.412003E+04,3.883057E+04,2.168295E+00,2.737070E+00,1.573771E+04,3.272873E+03,5.321609E-01,2.307066E-01,1.048347E+04,2.172099E+03,3.544914E-01,1.531126E-01,1.549813E+04,3.073670E+03,5.240598E-01,2.166646E-01,1.046513E+04,2.516274E+03,3.538712E-01,1.773739E-01,1.774416E+05,3.575181E+04,6.000077E+00,2.520167E+00,1.164327E+05,2.369231E+04,3.937090E+00,1.670087E+00,1.761072E+05,3.417912E+04,5.954955E+00,2.409306E+00,1.182803E+05,2.718697E+04,3.999568E+00,1.916429E+00,2.485524E+04,3.160510E+03,8.404632E-01,2.227858E-01,1.617188E+04,2.101568E+03,5.468401E-01,1.481407E-01,2.476946E+04,3.031679E+03,8.375626E-01,2.137044E-01,1.642529E+04,2.417405E+03,5.554090E-01,1.704043E-01
03:40:00,1.056403E+04,1.792697E+04,3.572352E-01,1.263629E+00,1.017715E+04,3.644140E+04,3.441525E-01,2.568664E+00,1.149607E+05,4.159473E+05,3.887534E+00,2.931909E+01,6.412491E+04,3.884067E+04,2.168460E+00,2.737783E+00,1.573778E+04,3.272982E+03,5.321633E-01,2.307143E-01,1.048351E+04,2.171985E+03,3.544929E-01,1.531046E-01,1.549820E+04,3.074065E+03,5.240623E-01,2.166924E-01,1.046517E+04,2.515542E+03,3.538728E-01,1.773222E-01,1.774424E+05,3.575454E+04,6.000104E+00,2.520359E+00,1.164332E+05,2.369240E+04,3.937108E+00,1.670094E+00,1.761080E+05,3.418497E+04,5.954982E+00,2.409718E+00,1.182809E+05,2.717808E+04,3.999585E+00,1.915802E+00,2.485579E+04,3.158965E+03,8.404816E-01,2.226769E-01,1.617223E+04,2.100407E+03,5.468519E-01,1.480588E-01,2.477001E+04,3.030439E+03,8.375811E-01,2.136170E-01,1.642564E+04,2.415355E+03,5.554208E-01,1.702598E-01
03:41:00,1.056411E+04,1.793913E+04,3.572378E-01,1.264486E+00,1.017766E+04,3.646176E+04,3.441697E-01,2.570099E+00,1.149668E+05,4.162057E+05,3.887739E+00,2.933730E+01,6.412977E+04,3.885072E+04,2.168624E+00,2.738491E+00,1.573785E+04,3.273089E+03,5.321657E-01,2.307218E-01,1.048356E+04,2.171869E+03,3.544945E-01,1.530964E-01,1.549827E+04,3.074457E+03,5.240647E-01,2.167200E-01,1.046522E+04,2.514808E+03,3.538743E-01,1.772705E-01,1.774432E+05,3.575719E+04,6.000131E+00,2.520546E+00,1.164337E+05,2.369246E+04,3.937125E+00,1.670097E+00,1.761088E+05,3.419074E+04,5.955010E+00,2.410125E+00,1.182814E+05,2.716916E+04,3.999603E+00,1.915173E+00,2.485633E+04,3.157415E+03,8.404999E-01,2.225676E-01,1.617257E+04,2.099242E+03,5.468637E-01,1.479767E-01,2.477055E+04,3.029194E+03,8.375995E-01,2.135292E-01,1.642598E+04,2.413305E+03,5.554326E-01,1.701153E-01
03:42:00,1.056418E+04,1.795126E+04,3.572404E-01,1.265340E+00,1.017817E+04,3.648208E+04,3.441869E-01,2.571531E+00,1.149729E+05,4.164634E+05,3.887944E+00,2.935547E+01,6.413462E+04,3.886071E+04,2.168788E+00,2.739195E+00,1.573792E+04,3.273191E+03,5.321681E-01,2.307290E-01,1.048360E+04,2.171750E+03,3.544960E-01,1.530880E-01,1.549835E+04,3.074844E+03,5.240671E-01,2.167474E-01,1.046526E+04,2.514074E+03,3.538759E-01,1.772187E-01,1.774440E+05,3.575977E+04,6.000158E+00,2.520728E+00,1.164342E+05,2.369246E+04,3.937143E+00,1.670098E+00,1.761097E+05,3.419643E+04,5.955037E+00,2.410526E+00,1.182819E+05,2.716022E+04,3.999620E+00,1.914543E+00,2.485687E+04,3.155859E+03,8.405182E-01,2.224579E-01,1.617292E+04,2.098074E+03,5.468755E-01,1.478944E-01,2.477109E+04,3.027942E+03,8.376178E-01,2.134410E-01,1.642633E+04,2.411254E+03,5.554443E-01,1.699707E-01
03:43:00,1.056426E+04,1.796333E+04,3.572429E-01,1.266192E+00,1.017868E+04,3.650236E+04,3.442041E-01,2.572961E+00,1.149789E+05,4.167203E+05,3.888149E+00,2.937358E+01,6.413945E+04,3.887064E+04,2.168952E+00,2.739894E+00,1.573799E+04,3.273290E+03,5.321705E-01,2.307360E-01,1.048365E+04,2.171630E+03,3.544976E-01,1.530795E-01,1.549842E+04,3.075228E+03,5.240696E-01,2.167744E-01,1.046531E+04,2.513338E+03,3.538775E-01,1.771668E-01,1.774448E+05,3.576228E+04,6.000185E+00,2.520904E+00,1.164347E+05,2.369242E+04,3.937160E+00,1.670095E+00,1.761105E+05,3.420205E+04,5.955064E+00,2.410922E+00,1.182824E+05,2.715126E+04,3.999638E+00,1.913911E+00,2.485741E+04,3.154297E+03,8.405364E-01,2.223478E-01,1.617327E+04,2.096903E+03,5.468872E-01,1.478118E-01,2.477163E+04,3.026685E+03,8.376361E-01,2.133523E-01,1.642668E+04,2.409202E+03,5.554560E-01,1.698260E-01
03:44:00,1.056433E+04,1.797537E+04,3.572455E-01,1.267040E+00,1.017919E+04,3.652262E+04,3.442213E-01,2.574389E+00,1.149850E+05,4.169766E+05,3.888354E+00,2.939164E+01,6.414428E+04,3.888051E+04,2.169115E+00,2.740590E+00,1.573806E+04,3.273385E+03,5.321730E-01,2.307427E-01,1.048370E+04,2.171507E+03,3.544991E-01,1.530709E-01,1.549849E+04,3.075607E+03,5.240720E-01,2.168011E-01,1.046536E+04,2.512601E+03,3.538790E-01,1.771149E-01,1.774456E+05,3.576471E+04,6.000212E+00,2.521076E+00,1.164352E+05,2.369234E+04,3.937177E+00,1.670089E+00,1.761113E+05,3.420759E+04,5.955091E+00,2.411313E+00,1.182829E+05,2.714228E+04,3.999655E+00,1.913278E+00,2.485794E+04,3.152730E+03,8.405546E-01,2.222374E-01,1.617361E+04,2.095728E+03,5.468989E-01,1.477290E-01,2.477217E+04,3.025422E+03,8.376543E-01,2.132633E-01,1.642702E+04,2.407149E+03,5.554676E-01,1.696813E-01
03:45:00,1.056441E+04,1.798737E+04,3.572481E-01,1.267886E+00,1.017970E+04,3.654284E+04,3.442385E-01,2.575814E+00,1.149910E+05,4.172321E+05,3.888559E+00,2.940965E+01,6.414908E+04,3.889032E+04,2.169277E+00,2.741282E+00,1.573813E+04,3.273477E+03,5.321754E-01,2.307491E-01,1.048374E+04,2.171383E+03,3.545007E-01,1.530621E-01,1.549856E+04,3.075983E+03,5.240744E-01,2.168276E-01,1.046540E+04,2.511864E+03,3.538805E-01,1.770629E-01,1.774464E+05,3.576708E+04,6.000239E+00,2.521242E+00,1.164358E+05,2.369221E+04,3.937195E+00,1.670080E+00,1.761121E+05,3.421306E+04,5.955118E+00,2.411698E+00,1.182834E+05,2.713328E+04,3.999673E+00,1.912644E+00,2.485848E+04,3.151158E+03,8.405727E-01,2.221266E-01,1.617396E+04,2.094551E+03,5.469105E-01,1.476460E-01,2.477271E+04,3.024153E+03,8.376724E-01,2.131739E-01,1.642737E+04,2.405096E+03,5.554793E-01,1.695366E-01
03:46:00,1.056449E+04,1.799932E+04,3.572507E-01,1.268728E+00,1.018021E+04,3.656302E+04,3.442557E-01,2.577237E+00,1.149971E+05,4.174869E+05,3.888763E+00,2.942762E+01,6.415388E+04,3.890007E+04,2.169440E+00,2.741969E+00,1.573820E+04,3.273565E+03,5.321778E-01,2.307553E-01,1.048379E+04,2.171256E+03,3.545022E-01,1.530532E-01,1.549863E+04,3.076355E+03,5.240768E-01,2.168538E-01,1.046545E+04,2.511125E+03,3.538821E-01,1.770108E-01,1.774472E+05,3.576936E+04,6.000266E+00,2.521403E+00,1.164363E+05,2.369203E+04,3.937212E+00,1.670067E+00,1.761129E+05,3.421845E+04,5.955145E+00,2.412079E+00,1.182840E+05,2.712426E+04,3.999690E+00,1.912008E+00,2.485901E+04,3.149581E+03,8.405907E-01,2.220154E-01,1.617430E+04,2.093370E+03,5.469221E-01,1.475627E-01,2.477325E+04,3.022879E+03,8.376905E-01,2.130840E-01,1.642771E+04,2.403042E+03,5.554908E-01,1.693918E-01
03:47:00,1.056456E+04,1.801123E+04,3.572533E-01,1.269568E+00,1.018071E+04,3.658317E+04,3.442729E-01,2.578657E+00,1.150031E+05,4.177411E+05,3.888968E+00,2.944553E+01,6.415866E+04,3.890977E+04,2.169601E+00,2.742653E+00,1.573828E+04,3.273650E+03,5.321802E-01,2.307613E-01,1.048383E+04,2.171127E+03,3.545038E-01,1.530441E-01,1.549870E+04,3.076723E+03,5.240792E-01,2.168798E-01,1.046549E+04,2.510386E+03,3.538836E-01,1.769587E-01,1.774480E+05,3.577158E+04,6.000293E+00,2.521560E+00,1.164368E+05,2.369182E+04,3.937230E+00,1.670052E+00,1.761137E+05,3.422377E+04,5.955173E+00,2.412453E+00,1.182845E+05,2.711522E+04,3.999707E+00,1.911370E+00,2.485954E+04,3.147998E+03,8.406087E-01,2.219038E-01,1.617464E+04,2.092186E+03,5.469337E-01,1.474793E-01,2.477378E+04,3.021599E+03,8.377086E-01,2.129938E-01,1.642805E+04,2.400988E+03,5.555024E-01,1.692470E-01
03:48:00,1.056464E+04,1.802309E+04,3.572558E-01,1.270404E+00,1.018122E+04,3.660329E+04,3.442901E-01,2.580075E+00,1.150092E+05,4.179945E+05,3.889172E+00,2.946339E+01,6.416342E+04,3.891941E+04,2.169762E+00,2.743332E+00,1.573835E+04,3.273731E+03,5.321826E-01,2.307670E-01,1.048388E+04,2.170996E+03,3.545053E-01,1.530348E-01,1.549877E+04,3.077087E+03,5.240817E-01,2.169054E-01,1.046554E+04,2.509645E+03,3.538852E-01,1.769065E-01,1.774488E+05,3.577373E+04,6.000321E+00,2.521711E+00,1.164373E+05,2.369155E+04,3.937247E+00,1.670033E+00,1.761145E+05,3.422901E+04,5.955200E+00,2.412823E+00,1.182850E+05,2.710616E+04,3.999725E+00,1.910732E+00,2.486007E+04,3.146411E+03,8.406266E-01,2.217919E-01,1.617498E+04,2.090999E+03,5.469452E-01,1.473956E-01,2.477431E+04,3.020313E+03,8.377266E-01,2.129032E-01,1.642839E+04,2.398933E+03,5.555139E-01,1.691021E-01
