Time,BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s]
03:49:00,1.056472E+04,1.803492E+04,3.572584E-01,1.271237E+00,1.018173E+04,3.662337E+04,3.443072E-01,2.581490E+00,1.150152E+05,4.182473E+05,3.889377E+00,2.948121E+01,6.416818E+04,3.892899E+04,2.169923E+00,2.744008E+00,1.573842E+04,3.273808E+03,5.321850E-01,2.307724E-01,1.048392E+04,2.170863E+03,3.545069E-01,1.530255E-01,1.549885E+04,3.077447E+03,5.240841E-01,2.169308E-01,1.046558E+04,2.508904E+03,3.538867E-01,1.768542E-01,1.774496E+05,3.577580E+04,6.000348E+00,2.521857E+00,1.164378E+05,2.369124E+04,3.937265E+00,1.670011E+00,1.761153E+05,3.423418E+04,5.955227E+00,2.413187E+00,1.182855E+05,2.709708E+04,3.999742E+00,1.910092E+00,2.486060E+04,3.144817E+03,8.406445E-01,2.216795E-01,1.617532E+04,2.089808E+03,5.469567E-01,1.473117E-01,2.477484E+04,3.019022E+03,8.377445E-01,2.128122E-01,1.642873E+04,2.396877E+03,5.555254E-01,1.689572E-01
03:50:00,1.056479E+04,1.804669E+04,3.572610E-01,1.272067E+00,1.018224E+04,3.664342E+04,3.443244E-01,2.582903E+00,1.150213E+05,4.184993E+05,3.889581E+00,2.949898E+01,6.417292E+04,3.893852E+04,2.170083E+00,2.744679E+00,1.573849E+04,3.273882E+03,5.321874E-01,2.307776E-01,1.048397E+04,2.170728E+03,3.545084E-01,1.530159E-01,1.549892E+04,3.077804E+03,5.240865E-01,2.169559E-01,1.046563E+04,2.508161E+03,3.538883E-01,1.768019E-01,1.774504E+05,3.577780E+04,6.000375E+00,2.521998E+00,1.164383E+05,2.369089E+04,3.937282E+00,1.669987E+00,1.761161E+05,3.423928E+04,5.955254E+00,2.413546E+00,1.182860E+05,2.708798E+04,3.999760E+00,1.909450E+00,2.486113E+04,3.143219E+03,8.406623E-01,2.215669E-01,1.617566E+04,2.088615E+03,5.469682E-01,1.472275E-01,2.477537E+04,3.017726E+03,8.377624E-01,2.127208E-01,1.642907E+04,2.394821E+03,5.555368E-01,1.688122E-01
03:51:00,1.056487E+04,1.805843E+04,3.572636E-01,1.272895E+00,1.018274E+04,3.666343E+04,3.443415E-01,2.584314E+00,1.150273E+05,4.187507E+05,3.889785E+00,2.951669E+01,6.417765E+04,3.894799E+04,2.170243E+00,2.745347E+00,1.573856E+04,3.273952E+03,5.321898E-01,2.307825E-01,1.048402E+04,2.170591E+03,3.545100E-01,1.530063E-01,1.549899E+04,3.078156E+03,5.240889E-01,2.169808E-01,1.046568E+04,2.507418E+03,3.538898E-01,1.767495E-01,1.774512E+05,3.577973E+04,6.000402E+00,2.522134E+00,1.164388E+05,2.369050E+04,3.937299E+00,1.669959E+00,1.761169E+05,3.424430E+04,5.955281E+00,2.413900E+00,1.182865E+05,2.707886E+04,3.999777E+00,1.908807E+00,2.486165E+04,3.141616E+03,8.406801E-01,2.214538E-01,1.617600E+04,2.087419E+03,5.469796E-01,1.471432E-01,2.477590E+04,3.016424E+03,8.377802E-01,2.126290E-01,1.642940E+04,2.392764E+03,5.555482E-01,1.686672E-01
03:52:00,1.056494E+04,1.807012E+04,3.572662E-01,1.273718E+00,1.018325E+04,3.668341E+04,3.443586E-01,2.585722E+00,1.150333E+05,4.190014E+05,3.889989E+00,2.953436E+01,6.418236E+04,3.895741E+04,2.170403E+00,2.746011E+00,1.573863E+04,3.274018E+03,5.321922E-01,2.307872E-01,1.048406E+04,2.170452E+03,3.545115E-01,1.529964E-01,1.549906E+04,3.078505E+03,5.240913E-01,2.170053E-01,1.046572E+04,2.506674E+03,3.538914E-01,1.766970E-01,1.774520E+05,3.578159E+04,6.000429E+00,2.522265E+00,1.164394E+05,2.369006E+04,3.937317E+00,1.669928E+00,1.761177E+05,3.424925E+04,5.955308E+00,2.414249E+00,1.182870E+05,2.706972E+04,3.999794E+00,1.908163E+00,2.486218E+04,3.140007E+03,8.406978E-01,2.213404E-01,1.617634E+04,2.086219E+03,5.469910E-01,1.470586E-01,2.477642E+04,3.015117E+03,8.377980E-01,2.125368E-01,1.642974E+04,2.390706E+03,5.555596E-01,1.685222E-01
03:53:00,1.056502E+04,1.808176E+04,3.572687E-01,1.274539E+00,1.018375E+04,3.670336E+04,3.443758E-01,2.587128E+00,1.150394E+05,4.192513E+05,3.890193E+00,2.955198E+01,6.418706E+04,3.896677E+04,2.170562E+00,2.746670E+00,1.573870E+04,3.274081E+03,5.321946E-01,2.307917E-01,1.048411E+04,2.170311E+03,3.545130E-01,1.529865E-01,1.549913E+04,3.078850E+03,5.240937E-01,2.170296E-01,1.046577E+04,2.505928E+03,3.538929E-01,1.766445E-01,1.774528E+05,3.578338E+04,6.000455E+00,2.522391E+00,1.164399E+05,2.368958E+04,3.937334E+00,1.669894E+00,1.761185E+05,3.425413E+04,5.955335E+00,2.414592E+00,1.182876E+05,2.706056E+04,3.999812E+00,1.907517E+00,2.486270E+04,3.138393E+03,8.407154E-01,2.212267E-01,1.617667E+04,2.085016E+03,5.470024E-01,1.469739E-01,2.477695E+04,3.013804E+03,8.378157E-01,2.124443E-01,1.643007E+04,2.388648E+03,5.555709E-01,1.683771E-01
03:54:00,1.056510E+04,1.809335E+04,3.572713E-01,1.275356E+00,1.018426E+04,3.672327E+04,3.443929E-01,2.588532E+00,1.150454E+05,4.195006E+05,3.890396E+00,2.956956E+01,6.419175E+04,3.897607E+04,2.170720E+00,2.747326E+00,1.573877E+04,3.274141E+03,5.321970E-01,2.307958E-01,1.048415E+04,2.170167E+03,3.545146E-01,1.529764E-01,1.549920E+04,3.079190E+03,5.240961E-01,2.170536E-01,1.046581E+04,2.505182E+03,3.538944E-01,1.765919E-01,1.774536E+05,3.578510E+04,6.000482E+00,2.522512E+00,1.164404E+05,2.368905E+04,3.937351E+00,1.669856E+00,1.761193E+05,3.425893E+04,5.955362E+00,2.414931E+00,1.182881E+05,2.705138E+04,3.999829E+00,1.906870E+00,2.486322E+04,3.136775E+03,8.407330E-01,2.211126E-01,1.617701E+04,2.083811E+03,5.470137E-01,1.468889E-01,2.477747E+04,3.012485E+03,8.378333E-01,2.123513E-01,1.643041E+04,2.386590E+03,5.555822E-01,1.682320E-01
03:55:00,1.056517E+04,1.810490E+04,3.572739E-01,1.276170E+00,1.018477E+04,3.674315E+04,3.444100E-01,2.589933E+00,1.150514E+05,4.197493E+05,3.890600E+00,2.958708E+01,6.419642E+04,3.898532E+04,2.170878E+00,2.747978E+00,1.573884E+04,3.274197E+03,5.321994E-01,2.307998E-01,1.048420E+04,2.170022E+03,3.545161E-01,1.529661E-01,1.549927E+04,3.079528E+03,5.240985E-01,2.170774E-01,1.046586E+04,2.504435E+03,3.538960E-01,1.765392E-01,1.774544E+05,3.578675E+04,6.000509E+00,2.522628E+00,1.164409E+05,2.368848E+04,3.937369E+00,1.669816E+00,1.761201E+05,3.426366E+04,5.955389E+00,2.415264E+00,1.182886E+05,2.704219E+04,3.999846E+00,1.906222E+00,2.486374E+04,3.135151E+03,8.407505E-01,2.209981E-01,1.617734E+04,2.082602E+03,5.470250E-01,1.468036E-01,2.477799E+04,3.011162E+03,8.378509E-01,2.122580E-01,1.643074E+04,2.384531E+03,5.555934E-01,1.680868E-01
03:56:00,1.056525E+04,1.811641E+04,3.572765E-01,1.276981E+00,1.018527E+04,3.676299E+04,3.444271E-01,2.591332E+00,1.150574E+05,4.199972E+05,3.890804E+00,2.960456E+01,6.420109E+04,3.899451E+04,2.171036E+00,2.748626E+00,1.573891E+04,3.274249E+03,5.322017E-01,2.308035E-01,1.048424E+04,2.169875E+03,3.545177E-01,1.529557E-01,1.549935E+04,3.079861E+03,5.241009E-01,2.171009E-01,1.046590E+04,2.503687E+03,3.538975E-01,1.764864E-01,1.774552E+05,3.578833E+04,6.000536E+00,2.522740E+00,1.164414E+05,2.368787E+04,3.937386E+00,1.669773E+00,1.761209E+05,3.426832E+04,5.955416E+00,2.415593E+00,1.182891E+05,2.703297E+04,3.999864E+00,1.905572E+00,2.486426E+04,3.133522E+03,8.407680E-01,2.208833E-01,1.617768E+04,2.081390E+03,5.470362E-01,1.467182E-01,2.477851E+04,3.009833E+03,8.378685E-01,2.121643E-01,1.643107E+04,2.382471E+03,5.556047E-01,1.679417E-01
03:57:00,1.056533E+04,1.812786E+04,3.572791E-01,1.277789E+00,1.018578E+04,3.678281E+04,3.444442E-01,2.592729E+00,1.150634E+05,4.202445E+05,3.891007E+00,2.962199E+01,6.420573E+04,3.900365E+04,2.171193E+00,2.749270E+00,1.573898E+04,3.274298E+03,5.322041E-01,2.308069E-01,1.048429E+04,2.169725E+03,3.545192E-01,1.529452E-01,1.549942E+04,3.080191E+03,5.241033E-01,2.171241E-01,1.046595E+04,2.502938E+03,3.538991E-01,1.764336E-01,1.774560E+05,3.578984E+04,6.000563E+00,2.522846E+00,1.164419E+05,2.368721E+04,3.937403E+00,1.669727E+00,1.761217E+05,3.427290E+04,5.955443E+00,2.415916E+00,1.182896E+05,2.702373E+04,3.999881E+00,1.904921E+00,2.486477E+04,3.131888E+03,8.407855E-01,2.207681E-01,1.617801E+04,2.080175E+03,5.470474E-01,1.466326E-01,2.477902E+04,3.008499E+03,8.378859E-01,2.120703E-01,1.643140E+04,2.380411E+03,5.556158E-01,1.677964E-01
03:58:00,1.056540E+04,1.813926E+04,3.572816E-01,1.278592E+00,1.018628E+04,3.680258E+04,3.444612E-01,2.594123E+00,1.150695E+05,4.204911E+05,3.891210E+00,2.963937E+01,6.421037E+04,3.901273E+04,2.171350E+00,2.749910E+00,1.573905E+04,3.274344E+03,5.322065E-01,2.308101E-01,1.048433E+04,2.169574E+03,3.545207E-01,1.529345E-01,1.549949E+04,3.080516E+03,5.241057E-01,2.171471E-01,1.046599E+04,2.502188E+03,3.539006E-01,1.763808E-01,1.774568E+05,3.579128E+04,6.000590E+00,2.522947E+00,1.164424E+05,2.368652E+04,3.937421E+00,1.669678E+00,1.761225E+05,3.427742E+04,5.955470E+00,2.416234E+00,1.182901E+05,2.701448E+04,3.999898E+00,1.904268E+00,2.486529E+04,3.130249E+03,8.408028E-01,2.206526E-01,1.617834E+04,2.078958E+03,5.470586E-01,1.465467E-01,2.477954E+04,3.007159E+03,8.379034E-01,2.119758E-01,1.643173E+04,2.378350E+03,5.556270E-01,1.676511E-01
03:59:00,1.056548E+04,1.815062E+04,3.572842E-01,1.279393E+00,1.018679E+04,3.682233E+04,3.444783E-01,2.595514E+00,1.150755E+05,4.207370E+05,3.891414E+00,2.965670E+01,6.421499E+04,3.902176E+04,2.171506E+00,2.750547E+00,1.573913E+04,3.274385E+03,5.322089E-01,2.308131E-01,1.048438E+04,2.169420E+03,3.545223E-01,1.529237E-01,1.549956E+04,3.080838E+03,5.241081E-01,2.171697E-01,1.046604E+04,2.501437E+03,3.539021E-01,1.763278E-01,1.774576E+05,3.579266E+04,6.000617E+00,2.523044E+00,1.164429E+05,2.368578E+04,3.937438E+00,1.669625E+00,1.761233E+05,3.428186E+04,5.955497E+00,2.416547E+00,1.182906E+05,2.700520E+04,3.999916E+00,1.903614E+00,2.486580E+04,3.128606E+03,8.408202E-01,2.205367E-01,1.617867E+04,2.077737E+03,5.470698E-01,1.464607E-01,2.478005E+04,3.005814E+03,8.379208E-01,2.118810E-01,1.643206E+04,2.376289E+03,5.556381E-01,1.675058E-01
04:00:00,1.056556E+04,1.816193E+04,3.572868E-01,1.280190E+00,1.018729E+04,3.684204E+04,3.444953E-01,2.596904E+00,1.150815E+05,4.209822E+05,3.891617E+00,2.967399E+01,6.421960E+04,3.903074E+04,2.171662E+00,2.751179E+00,1.573920E+04,3.274424E+03,5.322113E-01,2.308158E-01,1.048442E+04,2.169265E+03,3.545238E-01,1.529127E-01,1.549963E+04,3.081156E+03,5.241105E-01,2.171922E-01,1.046609E+04,2.500685E+03,3.539037E-01,1.762748E-01,1.774584E+05,3.579396E+04,6.000644E+00,2.523136E+00,1.164435E+05,2.368500E+04,3.937455E+00,1.669570E+00,1.761241E+05,3.428623E+04,5.955524E+00,2.416855E+00,1.182911E+05,2.699591E+04,3.999933E+00,1.902959E+00,2.486631E+04,3.126957E+03,8.408374E-01,2.204205E-01,1.617900E+04,2.076513E+03,5.470809E-01,1.463744E-01,2.478057E+04,3.004464E+03,8.379381E-01,2.117859E-01,1.643239E+04,2.374227E+03,5.556492E-01,1.673605E-01
04:01:00,1.056563E+04,1.817318E+04,3.572894E-01,1.280983E+00,1.018780E+04,3.686172E+04,3.445124E-01,2.598291E+00,1.150875E+05,4.212268E+05,3.891820E+00,2.969123E+01,6.422420E+04,3.903966E+04,2.171818E+00,2.751808E+00,1.573927E+04,3.274510E+03,5.322137E-01,2.308218E-01,1.048447E+04,2.169141E+03,3.545253E-01,1.529040E-01,1.549970E+04,3.081522E+03,5.241129E-01,2.172179E-01,1.046613E+04,2.499966E+03,3.539052E-01,1.762242E-01,1.774592E+05,3.579569E+04,6.000671E+00,2.523258E+00,1.164440E+05,2.368450E+04,3.937473E+00,1.669535E+00,1.761249E+05,3.429103E+04,5.955551E+00,2.417193E+00,1.182916E+05,2.698693E+04,3.999950E+00,1.902326E+00,2.486682E+04,3.125352E+03,8.408546E-01,2.203073E-01,1.617932E+04,2.075320E+03,5.470919E-01,1.462903E-01,2.478108E+04,3.003158E+03,8.379554E-01,2.116938E-01,1.643272E+04,2.372197E+03,5.556602E-01,1.672174E-01
04:02:00,1.056571E+04,1.818438E+04,3.572920E-01,1.281773E+00,1.018830E+04,3.688136E+04,3.445294E-01,2.599675E+00,1.150935E+05,4.214707E+05,3.892023E+00,2.970842E+01,6.422878E+04,3.904852E+04,2.171973E+00,2.752433E+00,1.573934E+04,3.274650E+03,5.322161E-01,2.308317E-01,1.048452E+04,2.169054E+03,3.545269E-01,1.528979E-01,1.549977E+04,3.081941E+03,5.241153E-01,2.172475E-01,1.046618E+04,2.499286E+03,3.539067E-01,1.761762E-01,1.774600E+05,3.579795E+04,6.000697E+00,2.523417E+00,1.164445E+05,2.368437E+04,3.937490E+00,1.669526E+00,1.761257E+05,3.429635E+04,5.955578E+00,2.417568E+00,1.182922E+05,2.697833E+04,3.999967E+00,1.901720E+00,2.486733E+04,3.123802E+03,8.408718E-01,2.201981E-01,1.617965E+04,2.074163E+03,5.471030E-01,1.462088E-01,2.478159E+04,3.001907E+03,8.379726E-01,2.116056E-01,1.643304E+04,2.370208E+03,5.556712E-01,1.670772E-01
04:03:00,1.056578E+04,1.819553E+04,3.572946E-01,1.282559E+00,1.018880E+04,3.690097E+04,3.445465E-01,2.601058E+00,1.150995E+05,4.217140E+05,3.892225E+00,2.972557E+01,6.423336E+04,3.905734E+04,2.172127E+00,2.753055E+00,1.573941E+04,3.274844E+03,5.322185E-01,2.308454E-01,1.048456E+04,2.169004E+03,3.545284E-01,1.528943E-01,1.549984E+04,3.082415E+03,5.241177E-01,2.172808E-01,1.046622E+04,2.498643E+03,3.539083E-01,1.761308E-01,1.774608E+05,3.580074E+04,6.000724E+00,2.523614E+00,1.164450E+05,2.368459E+04,3.937507E+00,1.669541E+00,1.761264E+05,3.430221E+04,5.955605E+00,2.417981E+00,1.182927E+05,2.697012E+04,3.999985E+00,1.901141E+00,2.486783E+04,3.122309E+03,8.408889E-01,2.200928E-01,1.617998E+04,2.073044E+03,5.471140E-01,1.461299E-01,2.478209E+04,3.000711E+03,8.379897E-01,2.115213E-01,1.643337E+04,2.368259E+03,5.556822E-01,1.669398E-01
04:04:00,1.056586E+04,1.820663E+04,3.572972E-01,1.283341E+00,1.018931E+04,3.692055E+04,3.445635E-01,2.602438E+00,1.151055E+05,4.219566E+05,3.892428E+00,2.974267E+01,6.423791E+04,3.906610E+04,2.172281E+00,2.753672E+00,1.573948E+04,3.275091E+03,5.322208E-01,2.308628E-01,1.048461E+04,2.168989E+03,3.545299E-01,1.528933E-01,1.549991E+04,3.082941E+03,5.241201E-01,2.173180E-01,1.046627E+04,2.498037E+03,3.539098E-01,1.760881E-01,1.774616E+05,3.580407E+04,6.000751E+00,2.523849E+00,1.164455E+05,2.368517E+04,3.937524E+00,1.669582E+00,1.761272E+05,3.430859E+04,5.955632E+00,2.418431E+00,1.182932E+05,2.696229E+04,4.000002E+00,1.900589E+00,2.486834E+04,3.120873E+03,8.409060E-01,2.199916E-01,1.618030E+04,2.071962E+03,5.471250E-01,1.460536E-01,2.478260E+04,2.999570E+03,8.380069E-01,2.114409E-01,1.643369E+04,2.366351E+03,5.556932E-01,1.668053E-01
04:05:00,1.056594E+04,1.821767E+04,3.572997E-01,1.284119E+00,1.018981E+04,3.694010E+04,3.445805E-01,2.603816E+00,1.151115E+05,4.221985E+05,3.892631E+00,2.975972E+01,6.424246E+04,3.907481E+04,2.172435E+00,2.754286E+00,1.573955E+04,3.275392E+03,5.322232E-01,2.308839E-01,1.048465E+04,2.169011E+03,3.545315E-01,1.528948E-01,1.549998E+04,3.083521E+03,5.241225E-01,2.173588E-01,1.046631E+04,2.497468E+03,3.539113E-01,1.760480E-01,1.774624E+05,3.580795E+04,6.000778E+00,2.524121E+00,1.164460E+05,2.368610E+04,3.937542E+00,1.669648E+00,1.761280E+05,3.431550E+04,5.955658E+00,2.418917E+00,1.182937E+05,2.695486E+04,4.000019E+00,1.900065E+00,2.486884E+04,3.119493E+03,8.409230E-01,2.198943E-01,1.618062E+04,2.070918E+03,5.471359E-01,1.459800E-01,2.478310E+04,2.998485E+03,8.380239E-01,2.113644E-01,1.643401E+04,2.364484E+03,5.557041E-01,1.666737E-01
04:06:00,1.056601E+04,1.822866E+04,3.573023E-01,1.284894E+00,1.019031E+04,3.695961E+04,3.445975E-01,2.605191E+00,1.151174E+05,4.224398E+05,3.892833E+00,2.977673E+01,6.424699E+04,3.908347E+04,2.172588E+00,2.754896E+00,1.573962E+04,3.275745E+03,5.322256E-01,2.309089E-01,1.048470E+04,2.169068E+03,3.545330E-01,1.528988E-01,1.550005E+04,3.084154E+03,5.241249E-01,2.174034E-01,1.046636E+04,2.496937E+03,3.539129E-01,1.760106E-01,1.774632E+05,3.581236E+04,6.000805E+00,2.524432E+00,1.164465E+05,2.368739E+04,3.937559E+00,1.669739E+00,1.761288E+05,3.432293E+04,5.955685E+00,2.419442E+00,1.182942E+05,2.694782E+04,4.000036E+00,1.899569E+00,2.486934E+04,3.118171E+03,8.409399E-01,2.198011E-01,1.618095E+04,2.069911E+03,5.471468E-01,1.459090E-01,2.478361E+04,2.997455E+03,8.380409E-01,2.112918E-01,1.643434E+04,2.362658E+03,5.557150E-01,1.665449E-01
04:07:00,1.056609E+04,1.823959E+04,3.573049E-01,1.285664E+00,1.019081E+04,3.697909E+04,3.446145E-01,2.606564E+00,1.151234E+05,4.226804E+05,3.893035E+00,2.979369E+01,6.425152E+04,3.909208E+04,2.172741E+00,2.755503E+00,1.573969E+04,3.276102E+03,5.322280E-01,2.309340E-01,1.048474E+04,2.169128E+03,3.545345E-01,1.529030E-01,1.550013E+04,3.084789E+03,5.241273E-01,2.174482E-01,1.046640E+04,2.496409E+03,3.539144E-01,1.759733E-01,1.774640E+05,3.581682E+04,6.000831E+00,2.524747E+00,1.164470E+05,2.368871E+04,3.937576E+00,1.669832E+00,1.761296E+05,3.433041E+04,5.955712E+00,2.419968E+00,1.182947E+05,2.694083E+04,4.000053E+00,1.899076E+00,2.486984E+04,3.116856E+03,8.409568E-01,2.197084E-01,1.618127E+04,2.068909E+03,5.471577E-01,1.458384E-01,2.478411E+04,2.996432E+03,8.380579E-01,2.112196E-01,1.643466E+04,2.360840E+03,5.557258E-01,1.664168E-01
04:08:00,1.056617E+04,1.825047E+04,3.573075E-01,1.286431E+00,1.019132E+04,3.699854E+04,3.446315E-01,2.607935E+00,1.151294E+05,4.229204E+05,3.893238E+00,2.981061E+01,6.425602E+04,3.910063E+04,2.172894E+00,2.756106E+00,1.573976E+04,3.276455E+03,5.322303E-01,2.309588E-01,1.048479E+04,2.169185E+03,3.545360E-01,1.529071E-01,1.550020E+04,3.085422E+03,5.241297E-01,2.174928E-01,1.046645E+04,2.495880E+03,3.539159E-01,1.759361E-01,1.774647E+05,3.582124E+04,6.000858E+00,2.525058E+00,1.164475E+05,2.369000E+04,3.937593E+00,1.669922E+00,1.761304E+05,3.433783E+04,5.955739E+00,2.420491E+00,1.182952E+05,2.693385E+04,4.000071E+00,1.898584E+00,2.487034E+04,3.115541E+03,8.409737E-01,2.196157E-01,1.618159E+04,2.067906E+03,5.471685E-01,1.457676E-01,2.478461E+04,2.995406E+03,8.380748E-01,2.111473E-01,1.643498E+04,2.359025E+03,5.557366E-01,1.662888E-01
04:09:00,1.056624E+04,1.826128E+04,3.573101E-01,1.287193E+00,1.019182E+04,3.701795E+04,3.446484E-01,2.609303E+00,1.151354E+05,4.231598E+05,3.893440E+00,2.982748E+01,6.426052E+04,3.910914E+04,2.173046E+00,2.756706E+00,1.573983E+04,3.276806E+03,5.322327E-01,2.309836E-01,1.048483E+04,2.169242E+03,3.545376E-01,1.529110E-01,1.550027E+04,3.086052E+03,5.241321E-01,2.175372E-01,1.046649E+04,2.495351E+03,3.539174E-01,1.758988E-01,1.774655E+05,3.582561E+04,6.000885E+00,2.525366E+00,1.164480E+05,2.369126E+04,3.937610E+00,1.670011E+00,1.761312E+05,3.434520E+04,5.955766E+00,2.421011E+00,1.182957E+05,2.692686E+04,4.000088E+00,1.898091E+00,2.487083E+04,3.114223E+03,8.409905E-01,2.195228E-01,1.618191E+04,2.066901E+03,5.471793E-01,1.456968E-01,2.478511E+04,2.994377E+03,8.380916E-01,2.110748E-01,1.643529E+04,2.357210E+03,5.557474E-01,1.661609E-01
04:10:00,1.056632E+04,1.827204E+04,3.573127E-01,1.287951E+00,1.019232E+04,3.703734E+04,3.446654E-01,2.610670E+00,1.151414E+05,4.233985E+05,3.893642E+00,2.984430E+01,6.426500E+04,3.911761E+04,2.173197E+00,2.757303E+00,1.573990E+04,3.277155E+03,5.322351E-01,2.310082E-01,1.048488E+04,2.169298E+03,3.545391E-01,1.529150E-01,1.550034E+04,3.086680E+03,5.241345E-01,2.175815E-01,1.046654E+04,2.494823E+03,3.539190E-01,1.758615E-01,1.774663E+05,3.582994E+04,6.000911E+00,2.525671E+00,1.164486E+05,2.369249E+04,3.937628E+00,1.670098E+00,1.761320E+05,3.435252E+04,5.955792E+00,2.421527E+00,1.182962E+05,2.691987E+04,4.000105E+00,1.897599E+00,2.487133E+04,3.112903E+03,8.410072E-01,2.194297E-01,1.618223E+04,2.065895E+03,5.471901E-01,1.456259E-01,2.478560E+04,2.993346E+03,8.381084E-01,2.110021E-01,1.643561E+04,2.355397E+03,5.557581E-01,1.660331E-01
04:11:00,1.056640E+04,1.828273E+04,3.573153E-01,1.288705E+00,1.019282E+04,3.705669E+04,3.446824E-01,2.612034E+00,1.151473E+05,4.236365E+05,3.893844E+00,2.986108E+01,6.426947E+04,3.912602E+04,2.173349E+00,2.757896E+00,1.573997E+04,3.277504E+03,5.322375E-01,2.310328E-01,1.048492E+04,2.169354E+03,3.545406E-01,1.529189E-01,1.550041E+04,3.087307E+03,5.241369E-01,2.176257E-01,1.046658E+04,2.494296E+03,3.539205E-01,1.758244E-01,1.774671E+05,3.583423E+04,6.000938E+00,2.525974E+00,1.164491E+05,2.369370E+04,3.937645E+00,1.670184E+00,1.761328E+05,3.435980E+04,5.955819E+00,2.422040E+00,1.182967E+05,2.691288E+04,4.000122E+00,1.897106E+00,2.487182E+04,3.111582E+03,8.410239E-01,2.193366E-01,1.618254E+04,2.064889E+03,5.472008E-01,1.455549E-01,2.478610E+04,2.992313E+03,8.381252E-01,2.109292E-01,1.643593E+04,2.353586E+03,5.557688E-01,1.659055E-01
04:12:00,1.056647E+04,1.829336E+04,3.573179E-01,1.289454E+00,1.019332E+04,3.707601E+04,3.446993E-01,2.613395E+00,1.151533E+05,4.238740E+05,3.894046E+00,2.987782E+01,6.427393E+04,3.913440E+04,2.173499E+00,2.758486E+00,1.574004E+04,3.277852E+03,5.322398E-01,2.310573E-01,1.048497E+04,2.169409E+03,3.545421E-01,1.529228E-01,1.550048E+04,3.087933E+03,5.241393E-01,2.176698E-01,1.046663E+04,2.493769E+03,3.539220E-01,1.757873E-01,1.774679E+05,3.583848E+04,6.000965E+00,2.526273E+00,1.164496E+05,2.369489E+04,3.937662E+00,1.670267E+00,1.761336E+05,3.436704E+04,5.955846E+00,2.422550E+00,1.182972E+05,2.690590E+04,4.000139E+00,1.896613E+00,2.487232E+04,3.110259E+03,8.410405E-01,2.192433E-01,1.618286E+04,2.063881E+03,5.472115E-01,1.454839E-01,2.478659E+04,2.991277E+03,8.381419E-01,2.108562E-01,1.643624E+04,2.351777E+03,5.557795E-01,1.657779E-01
04:13:00,1.056655E+04,1.830392E+04,3.573204E-01,1.290199E+00,1.019382E+04,3.709530E+04,3.447162E-01,2.614755E+00,1.151593E+05,4.241108E+05,3.894247E+00,2.989451E+01,6.427838E+04,3.914272E+04,2.173650E+00,2.759073E+00,1.574011E+04,3.278199E+03,5.322422E-01,2.310818E-01,1.048501E+04,2.169464E+03,3.545437E-01,1.529267E-01,1.550055E+04,3.088558E+03,5.241416E-01,2.177138E-01,1.046667E+04,2.493244E+03,3.539235E-01,1.757502E-01,1.774687E+05,3.584270E+04,6.000991E+00,2.526571E+00,1.164501E+05,2.369606E+04,3.937679E+00,1.670349E+00,1.761344E+05,3.437424E+04,5.955873E+00,2.423058E+00,1.182977E+05,2.689891E+04,4.000156E+00,1.896121E+00,2.487281E+04,3.108935E+03,8.410571E-01,2.191500E-01,1.618317E+04,2.062873E+03,5.472222E-01,1.454129E-01,2.478708E+04,2.990240E+03,8.381585E-01,2.107831E-01,1.643656E+04,2.349970E+03,5.557901E-01,1.656505E-01
04:14:00,1.056663E+04,1.831442E+04,3.573230E-01,1.290939E+00,1.019432E+04,3.711455E+04,3.447332E-01,2.616112E+00,1.151652E+05,4.243469E+05,3.894449E+00,2.991116E+01,6.428281E+04,3.915100E+04,2.173800E+00,2.759657E+00,1.574018E+04,3.278545E+03,5.322446E-01,2.311061E-01,1.048506E+04,2.169519E+03,3.545452E-01,1.529306E-01,1.550062E+04,3.089181E+03,5.241440E-01,2.177577E-01,1.046672E+04,2.492718E+03,3.539251E-01,1.757132E-01,1.774695E+05,3.584687E+04,6.001018E+00,2.526865E+00,1.164506E+05,2.369720E+04,3.937696E+00,1.670430E+00,1.761352E+05,3.438139E+04,5.955899E+00,2.423562E+00,1.182982E+05,2.689192E+04,4.000173E+00,1.895628E+00,2.487329E+04,3.107610E+03,8.410736E-01,2.190565E-01,1.618349E+04,2.061865E+03,5.472328E-01,1.453418E-01,2.478758E+04,2.989201E+03,8.381751E-01,2.107099E-01,1.643687E+04,2.348164E+03,5.558007E-01,1.655232E-01
04:15:00,1.056670E+04,1.832485E+04,3.573256E-01,1.291674E+00,1.019482E+04,3.713378E+04,3.447501E-01,2.617468E+00,1.151712E+05,4.245825E+05,3.894650E+00,2.992776E+01,6.428723E+04,3.915924E+04,2.173949E+00,2.760238E+00,1.574025E+04,3.278889E+03,5.322469E-01,2.311304E-01,1.048510E+04,2.169573E+03,3.545467E-01,1.529344E-01,1.550069E+04,3.089802E+03,5.241464E-01,2.178015E-01,1.046676E+04,2.492194E+03,3.539266E-01,1.756762E-01,1.774703E+05,3.585101E+04,6.001045E+00,2.527156E+00,1.164511E+05,2.369832E+04,3.937713E+00,1.670509E+00,1.761360E+05,3.438850E+04,5.955926E+00,2.424063E+00,1.182988E+05,2.688493E+04,4.000191E+00,1.895135E+00,2.487378E+04,3.106282E+03,8.410901E-01,2.189630E-01,1.618380E+04,2.060855E+03,5.472434E-01,1.452706E-01,2.478806E+04,2.988160E+03,8.381917E-01,2.106365E-01,1.643719E+04,2.346360E+03,5.558113E-01,1.653960E-01
04:16:00,1.056678E+04,1.833521E+04,3.573282E-01,1.292404E+00,1.019532E+04,3.715297E+04,3.447670E-01,2.618821E+00,1.151771E+05,4.248174E+05,3.894852E+00,2.994432E+01,6.429164E+04,3.916744E+04,2.174098E+00,2.760815E+00,1.574032E+04,3.279232E+03,5.322493E-01,2.311546E-01,1.048515E+04,2.169626E+03,3.545482E-01,1.529381E-01,1.550076E+04,3.090421E+03,5.241488E-01,2.178452E-01,1.046681E+04,2.491670E+03,3.539281E-01,1.756393E-01,1.774710E+05,3.585510E+04,6.001071E+00,2.527444E+00,1.164516E+05,2.369941E+04,3.937731E+00,1.670586E+00,1.761367E+05,3.439556E+04,5.955953E+00,2.424560E+00,1.182993E+05,2.687794E+04,4.000208E+00,1.894642E+00,2.487427E+04,3.104953E+03,8.411066E-01,2.188693E-01,1.618411E+04,2.059845E+03,5.472540E-01,1.451994E-01,2.478855E+04,2.987116E+03,8.382081E-01,2.105629E-01,1.643750E+04,2.344557E+03,5.558219E-01,1.652689E-01
04:17:00,1.056686E+04,1.834549E+04,3.573308E-01,1.293129E+00,1.019582E+04,3.717214E+04,3.447839E-01,2.620171E+00,1.151831E+05,4.250517E+05,3.895053E+00,2.996084E+01,6.429604E+04,3.917559E+04,2.174247E+00,2.761390E+00,1.574039E+04,3.279574E+03,5.322517E-01,2.311786E-01,1.048519E+04,2.169679E+03,3.545498E-01,1.529418E-01,1.550083E+04,3.091039E+03,5.241512E-01,2.178887E-01,1.046685E+04,2.491146E+03,3.539296E-01,1.756023E-01,1.774718E+05,3.585915E+04,6.001098E+00,2.527730E+00,1.164521E+05,2.370048E+04,3.937748E+00,1.670661E+00,1.761375E+05,3.440257E+04,5.955979E+00,2.425055E+00,1.182998E+05,2.687095E+04,4.000225E+00,1.894149E+00,2.487475E+04,3.103623E+03,8.411230E-01,2.187755E-01,1.618443E+04,2.058834E+03,5.472645E-01,1.451281E-01,2.478904E+04,2.986071E+03,8.382246E-01,2.104892E-01,1.643781E+04,2.342756E+03,5.558324E-01,1.651420E-01
04:18:00,1.056693E+04,1.835570E+04,3.573334E-01,1.293849E+00,1.019632E+04,3.719127E+04,3.448008E-01,2.621520E+00,1.151890E+05,4.252854E+05,3.895254E+00,2.997731E+01,6.430042E+04,3.918370E+04,2.174395E+00,2.761962E+00,1.574046E+04,3.279914E+03,5.322540E-01,2.312026E-01,1.048524E+04,2.169731E+03,3.545513E-01,1.529455E-01,1.550090E+04,3.091655E+03,5.241535E-01,2.179321E-01,1.046690E+04,2.490623E+03,3.539311E-01,1.755655E-01,1.774726E+05,3.586315E+04,6.001124E+00,2.528012E+00,1.164526E+05,2.370152E+04,3.937765E+00,1.670734E+00,1.761383E+05,3.440954E+04,5.956006E+00,2.425545E+00,1.183003E+05,2.686395E+04,4.000242E+00,1.893656E+00,2.487524E+04,3.102290E+03,8.411393E-01,2.186816E-01,1.618474E+04,2.057821E+03,5.472750E-01,1.450567E-01,2.478952E+04,2.985023E+03,8.382410E-01,2.104153E-01,1.643812E+04,2.340956E+03,5.558429E-01,1.650151E-01
04:19:00,1.056701E+04,1.836583E+04,3.573360E-01,1.294563E+00,1.019682E+04,3.721037E+04,3.448177E-01,2.622866E+00,1.151950E+05,4.255185E+05,3.895455E+00,2.999374E+01,6.430480E+04,3.919177E+04,2.174543E+00,2.762530E+00,1.574053E+04,3.280252E+03,5.322564E-01,2.312265E-01,1.048528E+04,2.169782E+03,3.545528E-01,1.529491E-01,1.550097E+04,3.092269E+03,5.241559E-01,2.179754E-01,1.046694E+04,2.490100E+03,3.539327E-01,1.755286E-01,1.774734E+05,3.586711E+04,6.001151E+00,2.528291E+00,1.164531E+05,2.370254E+04,3.937782E+00,1.670806E+00,1.761391E+05,3.441645E+04,5.956033E+00,2.426033E+00,1.183008E+05,2.685695E+04,4.000259E+00,1.893163E+00,2.487572E+04,3.100956E+03,8.411556E-01,2.185875E-01,1.618505E+04,2.056808E+03,5.472855E-01,1.449853E-01,2.479001E+04,2.983973E+03,8.382573E-01,2.103413E-01,1.643843E+04,2.339158E+03,5.558533E-01,1.648883E-01
04:20:00,1.056709E+04,1.837588E+04,3.573386E-01,1.295271E+00,1.019732E+04,3.722944E+04,3.448345E-01,2.624211E+00,1.152009E+05,4.257509E+05,3.895656E+00,3.001012E+01,6.430916E+04,3.919980E+04,2.174691E+00,2.763096E+00,1.574060E+04,3.280589E+03,5.322588E-01,2.312502E-01,1.048533E+04,2.169833E+03,3.545543E-01,1.529527E-01,1.550104E+04,3.092881E+03,5.241583E-01,2.180185E-01,1.046699E+04,2.489578E+03,3.539342E-01,1.754918E-01,1.774742E+05,3.587103E+04,6.001177E+00,2.528567E+00,1.164536E+05,2.370353E+04,3.937799E+00,1.670875E+00,1.761399E+05,3.442333E+04,5.956059E+00,2.426517E+00,1.183013E+05,2.684994E+04,4.000276E+00,1.892669E+00,2.487620E+04,3.099620E+03,8.411718E-01,2.184933E-01,1.618536E+04,2.055794E+03,5.472959E-01,1.449139E-01,2.479049E+04,2.982920E+03,8.382736E-01,2.102671E-01,1.643873E+04,2.337361E+03,5.558637E-01,1.647617E-01
04:21:00,1.056716E+04,1.838584E+04,3.573412E-01,1.295973E+00,1.019782E+04,3.724848E+04,3.448514E-01,2.625553E+00,1.152069E+05,4.259828E+05,3.895857E+00,3.002647E+01,6.431351E+04,3.920778E+04,2.174838E+00,2.763659E+00,1.574067E+04,3.280924E+03,5.322611E-01,2.312738E-01,1.048537E+04,2.169883E+03,3.545558E-01,1.529562E-01,1.550111E+04,3.093491E+03,5.241607E-01,2.180615E-01,1.046703E+04,2.489056E+03,3.539357E-01,1.754549E-01,1.774750E+05,3.587490E+04,6.001204E+00,2.528840E+00,1.164541E+05,2.370449E+04,3.937816E+00,1.670943E+00,1.761407E+05,3.443015E+04,5.956086E+00,2.426998E+00,1.183018E+05,2.684293E+04,4.000293E+00,1.892175E+00,2.487668E+04,3.098282E+03,8.411880E-01,2.183990E-01,1.618566E+04,2.054779E+03,5.473063E-01,1.448423E-01,2.479097E+04,2.981866E+03,8.382898E-01,2.101927E-01,1.643904E+04,2.335565E+03,5.558741E-01,1.646351E-01
04:22:00,1.056724E+04,1.839571E+04,3.573438E-01,1.296669E+00,1.019832E+04,3.726749E+04,3.448683E-01,2.626893E+00,1.152128E+05,4.262140E+05,3.896058E+00,3.004277E+01,6.431784E+04,3.921573E+04,2.174984E+00,2.764219E+00,1.574074E+04,3.281257E+03,5.322635E-01,2.312973E-01,1.048542E+04,2.169931E+03,3.545573E-01,1.529596E-01,1.550118E+04,3.094099E+03,5.241630E-01,2.181044E-01,1.046708E+04,2.488534E+03,3.539372E-01,1.754181E-01,1.774758E+05,3.587873E+04,6.001230E+00,2.529110E+00,1.164546E+05,2.370542E+04,3.937833E+00,1.671009E+00,1.761415E+05,3.443692E+04,5.956113E+00,2.427476E+00,1.183023E+05,2.683592E+04,4.000310E+00,1.891680E+00,2.487715E+04,3.096942E+03,8.412041E-01,2.183046E-01,1.618597E+04,2.053763E+03,5.473167E-01,1.447707E-01,2.479145E+04,2.980808E+03,8.383060E-01,2.101182E-01,1.643935E+04,2.333771E+03,5.558844E-01,1.645086E-01
04:23:00,1.056732E+04,1.840549E+04,3.573464E-01,1.297358E+00,1.019882E+04,3.728647E+04,3.448851E-01,2.628230E+00,1.152187E+05,4.264447E+05,3.896258E+00,3.005902E+01,6.432217E+04,3.922363E+04,2.175130E+00,2.764776E+00,1.574081E+04,3.281589E+03,5.322658E-01,2.313207E-01,1.048546E+04,2.169979E+03,3.545589E-01,1.529630E-01,1.550125E+04,3.094705E+03,5.241654E-01,2.181471E-01,1.046712E+04,2.488012E+03,3.539387E-01,1.753814E-01,1.774765E+05,3.588251E+04,6.001257E+00,2.529376E+00,1.164551E+05,2.370633E+04,3.937850E+00,1.671073E+00,1.761423E+05,3.444364E+04,5.956139E+00,2.427949E+00,1.183028E+05,2.682890E+04,4.000327E+00,1.891185E+00,2.487763E+04,3.095601E+03,8.412202E-01,2.182100E-01,1.618628E+04,2.052746E+03,5.473270E-01,1.446990E-01,2.479192E+04,2.979749E+03,8.383222E-01,2.100435E-01,1.643965E+04,2.331978E+03,5.558947E-01,1.643822E-01
04:24:00,1.056739E+04,1.841516E+04,3.573489E-01,1.298039E+00,1.019931E+04,3.730542E+04,3.449019E-01,2.629566E+00,1.152247E+05,4.266747E+05,3.896459E+00,3.007524E+01,6.432648E+04,3.923149E+04,2.175276E+00,2.765330E+00,1.574088E+04,3.281919E+03,5.322682E-01,2.313439E-01,1.048551E+04,2.170026E+03,3.545604E-01,1.529663E-01,1.550132E+04,3.095308E+03,5.241678E-01,2.181896E-01,1.046717E+04,2.487490E+03,3.539402E-01,1.753446E-01,1.774773E+05,3.588625E+04,6.001283E+00,2.529639E+00,1.164556E+05,2.370721E+04,3.937867E+00,1.671135E+00,1.761430E+05,3.445032E+04,5.956166E+00,2.428420E+00,1.183033E+05,2.682188E+04,4.000344E+00,1.890690E+00,2.487810E+04,3.094257E+03,8.412362E-01,2.181152E-01,1.618658E+04,2.051728E+03,5.473373E-01,1.446272E-01,2.479240E+04,2.978687E+03,8.383382E-01,2.099686E-01,1.643996E+04,2.330187E+03,5.559050E-01,1.642559E-01
04:25:00,1.056747E+04,1.842472E+04,3.573515E-01,1.298713E+00,1.019981E+04,3.732433E+04,3.449188E-01,2.630899E+00,1.152306E+05,4.269041E+05,3.896659E+00,3.009141E+01,6.433078E+04,3.923931E+04,2.175422E+00,2.765881E+00,1.574095E+04,3.282247E+03,5.322705E-01,2.313670E-01,1.048555E+04,2.170072E+03,3.545619E-01,1.529695E-01,1.550139E+04,3.095910E+03,5.241701E-01,2.182320E-01,1.046721E+04,2.486969E+03,3.539418E-01,1.753078E-01,1.774781E+05,3.588994E+04,6.001310E+00,2.529899E+00,1.164561E+05,2.370806E+04,3.937884E+00,1.671195E+00,1.761438E+05,3.445694E+04,5.956192E+00,2.428887E+00,1.183038E+05,2.681485E+04,4.000361E+00,1.890194E+00,2.487858E+04,3.092911E+03,8.412522E-01,2.180204E-01,1.618688E+04,2.050709E+03,5.473476E-01,1.445554E-01,2.479287E+04,2.977622E+03,8.383543E-01,2.098936E-01,1.644026E+04,2.328396E+03,5.559153E-01,1.641297E-01
04:26:00,1.056755E+04,1.843416E+04,3.573541E-01,1.299379E+00,1.020031E+04,3.734322E+04,3.449356E-01,2.632231E+00,1.152365E+05,4.271330E+05,3.896859E+00,3.010754E+01,6.433507E+04,3.924709E+04,2.175567E+00,2.766429E+00,1.574102E+04,3.282573E+03,5.322729E-01,2.313900E-01,1.048560E+04,2.170117E+03,3.545634E-01,1.529727E-01,1.550146E+04,3.096509E+03,5.241725E-01,2.182742E-01,1.046726E+04,2.486447E+03,3.539433E-01,1.752710E-01,1.774789E+05,3.589358E+04,6.001336E+00,2.530156E+00,1.164566E+05,2.370889E+04,3.937901E+00,1.671253E+00,1.761446E+05,3.446351E+04,5.956219E+00,2.429350E+00,1.183043E+05,2.680781E+04,4.000378E+00,1.889698E+00,2.487905E+04,3.091563E+03,8.412682E-01,2.179253E-01,1.618719E+04,2.049689E+03,5.473579E-01,1.444834E-01,2.479335E+04,2.976555E+03,8.383703E-01,2.098184E-01,1.644056E+04,2.326607E+03,5.559255E-01,1.640036E-01
04:27:00,1.056762E+04,1.844348E+04,3.573567E-01,1.300036E+00,1.020081E+04,3.736208E+04,3.449524E-01,2.633560E+00,1.152424E+05,4.273612E+05,3.897060E+00,3.012363E+01,6.433935E+04,3.925482E+04,2.175711E+00,2.766975E+00,1.574109E+04,3.282897E+03,5.322752E-01,2.314128E-01,1.048564E+04,2.170161E+03,3.545649E-01,1.529758E-01,1.550153E+04,3.097106E+03,5.241749E-01,2.183163E-01,1.046730E+04,2.485926E+03,3.539448E-01,1.752343E-01,1.774797E+05,3.589718E+04,6.001363E+00,2.530410E+00,1.164571E+05,2.370968E+04,3.937918E+00,1.671309E+00,1.761454E+05,3.447004E+04,5.956245E+00,2.429810E+00,1.183048E+05,2.680077E+04,4.000395E+00,1.889202E+00,2.487952E+04,3.090213E+03,8.412840E-01,2.178302E-01,1.618749E+04,2.048667E+03,5.473681E-01,1.444114E-01,2.479382E+04,2.975485E+03,8.383862E-01,2.097429E-01,1.644086E+04,2.324819E+03,5.559357E-01,1.638775E-01
04:28:00,1.056770E+04,1.845265E+04,3.573593E-01,1.300682E+00,1.020130E+04,3.738090E+04,3.449692E-01,2.634887E+00,1.152483E+05,4.275888E+05,3.897260E+00,3.013967E+01,6.434361E+04,3.926252E+04,2.175856E+00,2.767517E+00,1.574116E+04,3.283219E+03,5.322776E-01,2.314355E-01,1.048569E+04,2.170204E+03,3.545664E-01,1.529788E-01,1.550160E+04,3.097700E+03,5.241772E-01,2.183582E-01,1.046735E+04,2.485405E+03,3.539463E-01,1.751975E-01,1.774804E+05,3.590073E+04,6.001389E+00,2.530660E+00,1.164577E+05,2.371045E+04,3.937935E+00,1.671363E+00,1.761462E+05,3.447651E+04,5.956272E+00,2.430266E+00,1.183053E+05,2.679372E+04,4.000412E+00,1.888705E+00,2.487999E+04,3.088861E+03,8.412999E-01,2.177348E-01,1.618779E+04,2.047645E+03,5.473783E-01,1.443393E-01,2.479429E+04,2.974413E+03,8.384021E-01,2.096674E-01,1.644116E+04,2.323032E+03,5.559458E-01,1.637516E-01
04:29:00,1.056778E+04,1.846165E+04,3.573619E-01,1.301316E+00,1.020180E+04,3.739970E+04,3.449860E-01,2.636212E+00,1.152543E+05,4.278158E+05,3.897460E+00,3.015567E+01,6.434786E+04,3.927018E+04,2.175999E+00,2.768057E+00,1.574123E+04,3.283539E+03,5.322799E-01,2.314581E-01,1.048573E+04,2.170246E+03,3.545679E-01,1.529818E-01,1.550167E+04,3.098292E+03,5.241796E-01,2.183999E-01,1.046739E+04,2.484883E+03,3.539478E-01,1.751608E-01,1.774812E+05,3.590423E+04,6.001415E+00,2.530907E+00,1.164582E+05,2.371119E+04,3.937952E+00,1.671415E+00,1.761470E+05,3.448293E+04,5.956298E+00,2.430718E+00,1.183058E+05,2.678666E+04,4.000429E+00,1.888208E+00,2.488045E+04,3.087506E+03,8.413157E-01,2.176394E-01,1.618809E+04,2.046621E+03,5.473884E-01,1.442672E-01,2.479476E+04,2.973338E+03,8.384180E-01,2.095916E-01,1.644146E+04,2.321246E+03,5.559560E-01,1.636257E-01
04:30:00,1.056785E+04,1.847044E+04,3.573645E-01,1.301936E+00,1.020230E+04,3.741846E+04,3.450028E-01,2.637534E+00,1.152602E+05,4.280423E+05,3.897659E+00,3.017163E+01,6.435211E+04,3.927779E+04,2.176143E+00,2.768594E+00,1.574129E+04,3.283857E+03,5.322823E-01,2.314805E-01,1.048577E+04,2.170287E+03,3.545694E-01,1.529846E-01,1.550174E+04,3.098882E+03,5.241820E-01,2.184415E-01,1.046744E+04,2.484362E+03,3.539493E-01,1.751240E-01,1.774820E+05,3.590769E+04,6.001442E+00,2.531150E+00,1.164587E+05,2.371190E+04,3.937969E+00,1.671465E+00,1.761477E+05,3.448930E+04,5.956325E+00,2.431168E+00,1.183063E+05,2.677960E+04,4.000446E+00,1.887710E+00,2.488092E+04,3.086150E+03,8.413314E-01,2.175437E-01,1.618839E+04,2.045596E+03,5.473985E-01,1.441949E-01,2.479522E+04,2.972261E+03,8.384337E-01,2.095156E-01,1.644176E+04,2.319461E+03,5.559661E-01,1.634999E-01
04:31:00,1.056793E+04,1.847896E+04,3.573671E-01,1.302537E+00,1.020279E+04,3.743720E+04,3.450195E-01,2.638855E+00,1.152661E+05,4.282681E+05,3.897859E+00,3.018755E+01,6.435633E+04,3.928537E+04,2.176286E+00,2.769128E+00,1.574136E+04,3.284173E+03,5.322846E-01,2.315027E-01,1.048582E+04,2.170327E+03,3.545710E-01,1.529874E-01,1.550181E+04,3.099469E+03,5.241843E-01,2.184829E-01,1.046748E+04,2.483841E+03,3.539508E-01,1.750873E-01,1.774828E+05,3.591110E+04,6.001468E+00,2.531391E+00,1.164592E+05,2.371258E+04,3.937986E+00,1.671513E+00,1.761485E+05,3.449563E+04,5.956351E+00,2.431613E+00,1.183068E+05,2.677253E+04,4.000463E+00,1.887211E+00,2.488138E+04,3.084791E+03,8.413471E-01,2.174480E-01,1.618869E+04,2.044570E+03,5.474086E-01,1.441226E-01,2.479569E+04,2.971181E+03,8.384495E-01,2.094395E-01,1.644206E+04,2.317677E+03,5.559761E-01,1.633741E-01
04:32:00,1.056801E+04,1.848727E+04,3.573697E-01,1.303123E+00,1.020329E+04,3.745590E+04,3.450363E-01,2.640173E+00,1.152720E+05,4.284934E+05,3.898059E+00,3.020343E+01,6.436055E+04,3.929290E+04,2.176429E+00,2.769659E+00,1.574143E+04,3.284486E+03,5.322870E-01,2.315249E-01,1.048586E+04,2.170365E+03,3.545725E-01,1.529901E-01,1.550188E+04,3.100054E+03,5.241867E-01,2.185241E-01,1.046752E+04,2.483319E+03,3.539523E-01,1.750505E-01,1.774836E+05,3.591446E+04,6.001494E+00,2.531627E+00,1.164597E+05,2.371324E+04,3.938003E+00,1.671560E+00,1.761493E+05,3.450190E+04,5.956378E+00,2.432055E+00,1.183073E+05,2.676546E+04,4.000480E+00,1.886713E+00,2.488184E+04,3.083430E+03,8.413627E-01,2.173520E-01,1.618899E+04,2.043543E+03,5.474187E-01,1.440502E-01,2.479615E+04,2.970098E+03,8.384652E-01,2.093632E-01,1.644236E+04,2.315895E+03,5.559862E-01,1.632485E-01
04:33:00,1.056808E+04,1.849552E+04,3.573723E-01,1.303704E+00,1.020378E+04,3.747457E+04,3.450531E-01,2.641489E+00,1.152779E+05,4.287180E+05,3.898258E+00,3.021927E+01,6.436476E+04,3.930040E+04,2.176571E+00,2.770187E+00,1.574150E+04,3.284798E+03,5.322893E-01,2.315468E-01,1.048591E+04,2.170403E+03,3.545740E-01,1.529928E-01,1.550195E+04,3.100637E+03,5.241890E-01,2.185652E-01,1.046757E+04,2.482798E+03,3.539538E-01,1.750138E-01,1.774843E+05,3.591777E+04,6.001521E+00,2.531861E+00,1.164602E+05,2.371387E+04,3.938020E+00,1.671604E+00,1.761501E+05,3.450811E+04,5.956404E+00,2.432493E+00,1.183078E+05,2.675837E+04,4.000497E+00,1.886213E+00,2.488231E+04,3.082067E+03,8.413783E-01,2.172559E-01,1.618928E+04,2.042514E+03,5.474287E-01,1.439777E-01,2.479662E+04,2.969013E+03,8.384808E-01,2.092867E-01,1.644265E+04,2.314113E+03,5.559962E-01,1.631229E-01
04:34:00,1.056816E+04,1.850377E+04,3.573749E-01,1.304285E+00,1.020428E+04,3.749322E+04,3.450698E-01,2.642804E+00,1.152838E+05,4.289421E+05,3.898458E+00,3.023506E+01,6.436895E+04,3.930785E+04,2.176713E+00,2.770712E+00,1.574157E+04,3.285108E+03,5.322916E-01,2.315686E-01,1.048595E+04,2.170439E+03,3.545755E-01,1.529953E-01,1.550202E+04,3.101217E+03,5.241914E-01,2.186061E-01,1.046761E+04,2.482277E+03,3.539553E-01,1.749770E-01,1.774851E+05,3.592104E+04,6.001547E+00,2.532091E+00,1.164607E+05,2.371446E+04,3.938037E+00,1.671646E+00,1.761509E+05,3.451428E+04,5.956430E+00,2.432928E+00,1.183083E+05,2.675128E+04,4.000514E+00,1.885713E+00,2.488277E+04,3.080702E+03,8.413939E-01,2.171597E-01,1.618958E+04,2.041484E+03,5.474387E-01,1.439051E-01,2.479708E+04,2.967925E+03,8.384964E-01,2.092100E-01,1.644295E+04,2.312332E+03,5.560061E-01,1.629973E-01
04:35:00,1.056824E+04,1.851209E+04,3.573775E-01,1.304872E+00,1.020477E+04,3.751183E+04,3.450866E-01,2.644115E+00,1.152897E+05,4.291656E+05,3.898657E+00,3.025081E+01,6.437314E+04,3.931526E+04,2.176854E+00,2.771235E+00,1.574164E+04,3.285415E+03,5.322940E-01,2.315903E-01,1.048600E+04,2.170474E+03,3.545770E-01,1.529978E-01,1.550209E+04,3.101795E+03,5.241937E-01,2.186468E-01,1.046766E+04,2.481755E+03,3.539568E-01,1.749403E-01,1.774859E+05,3.592426E+04,6.001573E+00,2.532318E+00,1.164612E+05,2.371503E+04,3.938054E+00,1.671686E+00,1.761516E+05,3.452040E+04,5.956457E+00,2.433359E+00,1.183088E+05,2.674419E+04,4.000531E+00,1.885213E+00,2.488322E+04,3.079334E+03,8.414094E-01,2.170633E-01,1.618987E+04,2.040454E+03,5.474487E-01,1.438324E-01,2.479754E+04,2.966834E+03,8.385120E-01,2.091331E-01,1.644324E+04,2.310553E+03,5.560161E-01,1.628719E-01
04:36:00,1.056831E+04,1.852057E+04,3.573801E-01,1.305469E+00,1.020527E+04,3.753041E+04,3.451033E-01,2.645425E+00,1.152956E+05,4.293885E+05,3.898856E+00,3.026653E+01,6.437731E+04,3.932264E+04,2.176995E+00,2.771755E+00,1.574171E+04,3.285720E+03,5.322963E-01,2.316118E-01,1.048604E+04,2.170508E+03,3.545785E-01,1.530002E-01,1.550216E+04,3.102370E+03,5.241961E-01,2.186873E-01,1.046770E+04,2.481233E+03,3.539583E-01,1.749035E-01,1.774867E+05,3.592743E+04,6.001600E+00,2.532542E+00,1.164617E+05,2.371557E+04,3.938071E+00,1.671724E+00,1.761524E+05,3.452647E+04,5.956483E+00,2.433787E+00,1.183093E+05,2.673708E+04,4.000548E+00,1.884712E+00,2.488368E+04,3.077964E+03,8.414248E-01,2.169667E-01,1.619017E+04,2.039421E+03,5.474586E-01,1.437596E-01,2.479800E+04,2.965741E+03,8.385275E-01,2.090560E-01,1.644353E+04,2.308774E+03,5.560260E-01,1.627465E-01
04:37:00,1.056839E+04,1.852931E+04,3.573827E-01,1.306086E+00,1.020576E+04,3.754896E+04,3.451200E-01,2.646733E+00,1.153014E+05,4.296108E+05,3.899055E+00,3.028220E+01,6.438147E+04,3.932997E+04,2.177136E+00,2.772272E+00,1.574178E+04,3.286023E+03,5.322987E-01,2.316332E-01,1.048609E+04,2.170541E+03,3.545800E-01,1.530025E-01,1.550223E+04,3.102942E+03,5.241984E-01,2.187276E-01,1.046775E+04,2.480712E+03,3.539599E-01,1.748667E-01,1.774875E+05,3.593056E+04,6.001626E+00,2.532762E+00,1.164622E+05,2.371609E+04,3.938088E+00,1.671760E+00,1.761532E+05,3.453248E+04,5.956510E+00,2.434211E+00,1.183098E+05,2.672997E+04,4.000565E+00,1.884211E+00,2.488414E+04,3.076592E+03,8.414402E-01,2.168700E-01,1.619046E+04,2.038388E+03,5.474685E-01,1.436868E-01,2.479845E+04,2.964645E+03,8.385430E-01,2.089788E-01,1.644383E+04,2.306996E+03,5.560359E-01,1.626211E-01
04:38:00,1.056847E+04,1.853830E+04,3.573853E-01,1.306719E+00,1.020626E+04,3.756749E+04,3.451367E-01,2.648039E+00,1.153073E+05,4.298325E+05,3.899254E+00,3.029783E+01,6.438562E+04,3.933726E+04,2.177276E+00,2.772786E+00,1.574185E+04,3.286324E+03,5.323010E-01,2.316544E-01,1.048613E+04,2.170573E+03,3.545815E-01,1.530048E-01,1.550230E+04,3.103512E+03,5.242008E-01,2.187678E-01,1.046779E+04,2.480190E+03,3.539614E-01,1.748299E-01,1.774882E+05,3.593364E+04,6.001652E+00,2.532979E+00,1.164627E+05,2.371657E+04,3.938105E+00,1.671794E+00,1.761540E+05,3.453845E+04,5.956536E+00,2.434631E+00,1.183103E+05,2.672285E+04,4.000581E+00,1.883709E+00,2.488459E+04,3.075218E+03,8.414556E-01,2.167731E-01,1.619075E+04,2.037353E+03,5.474784E-01,1.436138E-01,2.479891E+04,2.963546E+03,8.385584E-01,2.089013E-01,1.644412E+04,2.305219E+03,5.560457E-01,1.624959E-01
04:39:00,1.056854E+04,1.854744E+04,3.573879E-01,1.307363E+00,1.020675E+04,3.758598E+04,3.451534E-01,2.649342E+00,1.153132E+05,4.300537E+05,3.899453E+00,3.031341E+01,6.438976E+04,3.934452E+04,2.177416E+00,2.773297E+00,1.574192E+04,3.286623E+03,5.323033E-01,2.316754E-01,1.048618E+04,2.170603E+03,3.545830E-01,1.530069E-01,1.550237E+04,3.104080E+03,5.242031E-01,2.188078E-01,1.046784E+04,2.479668E+03,3.539629E-01,1.747931E-01,1.774890E+05,3.593667E+04,6.001678E+00,2.533192E+00,1.164632E+05,2.371702E+04,3.938122E+00,1.671826E+00,1.761548E+05,3.454436E+04,5.956562E+00,2.435048E+00,1.183108E+05,2.671572E+04,4.000598E+00,1.883206E+00,2.488504E+04,3.073841E+03,8.414709E-01,2.166760E-01,1.619104E+04,2.036317E+03,5.474882E-01,1.435408E-01,2.479936E+04,2.962445E+03,8.385737E-01,2.088237E-01,1.644441E+04,2.303443E+03,5.560555E-01,1.623707E-01
04:40:00,1.056862E+04,1.855671E+04,3.573905E-01,1.308017E+00,1.020724E+04,3.760444E+04,3.451701E-01,2.650643E+00,1.153191E+05,4.302743E+05,3.899652E+00,3.032896E+01,6.439388E+04,3.935173E+04,2.177556E+00,2.773806E+00,1.574199E+04,3.286919E+03,5.323057E-01,2.316963E-01,1.048622E+04,2.170633E+03,3.545845E-01,1.530090E-01,1.550244E+04,3.104644E+03,5.242055E-01,2.188476E-01,1.046788E+04,2.479146E+03,3.539644E-01,1.747563E-01,1.774898E+05,3.593965E+04,6.001705E+00,2.533403E+00,1.164637E+05,2.371745E+04,3.938139E+00,1.671856E+00,1.761555E+05,3.455022E+04,5.956589E+00,2.435461E+00,1.183113E+05,2.670859E+04,4.000615E+00,1.882703E+00,2.488549E+04,3.072462E+03,8.414862E-01,2.165788E-01,1.619133E+04,2.035280E+03,5.474980E-01,1.434677E-01,2.479982E+04,2.961341E+03,8.385891E-01,2.087458E-01,1.644470E+04,2.301668E+03,5.560653E-01,1.622456E-01
04:41:00,1.056870E+04,1.856609E+04,3.573931E-01,1.308678E+00,1.020774E+04,3.762287E+04,3.451868E-01,2.651943E+00,1.153250E+05,4.304943E+05,3.899851E+00,3.034447E+01,6.439800E+04,3.935891E+04,2.177695E+00,2.774312E+00,1.574206E+04,3.287214E+03,5.323080E-01,2.317170E-01,1.048626E+04,2.170661E+03,3.545860E-01,1.530109E-01,1.550251E+04,3.105207E+03,5.242078E-01,2.188873E-01,1.046792E+04,2.478624E+03,3.539659E-01,1.747195E-01,1.774906E+05,3.594258E+04,6.001731E+00,2.533609E+00,1.164642E+05,2.371785E+04,3.938155E+00,1.671884E+00,1.761563E+05,3.455603E+04,5.956615E+00,2.435871E+00,1.183118E+05,2.670144E+04,4.000632E+00,1.882200E+00,2.488594E+04,3.071080E+03,8.415014E-01,2.164814E-01,1.619162E+04,2.034242E+03,5.475078E-01,1.433945E-01,2.480027E+04,2.960234E+03,8.386043E-01,2.086678E-01,1.644498E+04,2.299894E+03,5.560751E-01,1.621205E-01
04:42:00,1.056878E+04,1.857558E+04,3.573957E-01,1.309347E+00,1.020823E+04,3.764127E+04,3.452035E-01,2.653240E+00,1.153308E+05,4.307137E+05,3.900049E+00,3.035994E+01,6.440210E+04,3.936605E+04,2.177834E+00,2.774815E+00,1.574212E+04,3.287505E+03,5.323103E-01,2.317376E-01,1.048631E+04,2.170687E+03,3.545875E-01,1.530128E-01,1.550258E+04,3.105767E+03,5.242102E-01,2.189267E-01,1.046797E+04,2.478101E+03,3.539674E-01,1.746827E-01,1.774913E+05,3.594547E+04,6.001757E+00,2.533813E+00,1.164647E+05,2.371822E+04,3.938172E+00,1.671910E+00,1.761571E+05,3.456179E+04,5.956641E+00,2.436276E+00,1.183123E+05,2.669429E+04,4.000649E+00,1.881695E+00,2.488639E+04,3.069697E+03,8.415166E-01,2.163839E-01,1.619191E+04,2.033202E+03,5.475176E-01,1.433212E-01,2.480072E+04,2.959125E+03,8.386196E-01,2.085896E-01,1.644527E+04,2.298120E+03,5.560848E-01,1.619955E-01
04:43:00,1.056885E+04,1.858517E+04,3.573983E-01,1.310023E+00,1.020872E+04,3.765965E+04,3.452201E-01,2.654535E+00,1.153367E+05,4.309326E+05,3.900248E+00,3.037536E+01,6.440619E+04,3.937314E+04,2.177972E+00,2.775315E+00,1.574219E+04,3.287795E+03,5.323127E-01,2.317580E-01,1.048635E+04,2.170713E+03,3.545890E-01,1.530146E-01,1.550265E+04,3.106324E+03,5.242125E-01,2.189660E-01,1.046801E+04,2.477578E+03,3.539689E-01,1.746458E-01,1.774921E+05,3.594831E+04,6.001783E+00,2.534013E+00,1.164652E+05,2.371856E+04,3.938189E+00,1.671934E+00,1.761579E+05,3.456750E+04,5.956667E+00,2.436679E+00,1.183128E+05,2.668713E+04,4.000666E+00,1.881191E+00,2.488684E+04,3.068311E+03,8.415317E-01,2.162862E-01,1.619220E+04,2.032161E+03,5.475273E-01,1.432478E-01,2.480117E+04,2.958012E+03,8.386347E-01,2.085112E-01,1.644556E+04,2.296348E+03,5.560945E-01,1.618705E-01
04:44:00,1.056893E+04,1.859484E+04,3.574009E-01,1.310705E+00,1.020922E+04,3.767799E+04,3.452368E-01,2.655828E+00,1.153426E+05,4.311509E+05,3.900446E+00,3.039075E+01,6.441027E+04,3.938020E+04,2.178110E+00,2.775812E+00,1.574226E+04,3.288082E+03,5.323150E-01,2.317783E-01,1.048640E+04,2.170738E+03,3.545905E-01,1.530164E-01,1.550271E+04,3.106879E+03,5.242149E-01,2.190051E-01,1.046806E+04,2.477056E+03,3.539703E-01,1.746090E-01,1.774929E+05,3.595110E+04,6.001809E+00,2.534210E+00,1.164657E+05,2.371888E+04,3.938206E+00,1.671956E+00,1.761587E+05,3.457316E+04,5.956694E+00,2.437078E+00,1.183133E+05,2.667996E+04,4.000683E+00,1.880685E+00,2.488729E+04,3.066922E+03,8.415468E-01,2.161883E-01,1.619248E+04,2.031120E+03,5.475370E-01,1.431744E-01,2.480162E+04,2.956898E+03,8.386499E-01,2.084326E-01,1.644585E+04,2.294576E+03,5.561042E-01,1.617457E-01
04:45:00,1.056901E+04,1.860460E+04,3.574035E-01,1.311392E+00,1.020971E+04,3.769630E+04,3.452534E-01,2.657118E+00,1.153484E+05,4.313686E+05,3.900644E+00,3.040610E+01,6.441434E+04,3.938722E+04,2.178248E+00,2.776307E+00,1.574233E+04,3.288368E+03,5.323173E-01,2.317984E-01,1.048644E+04,2.170769E+03,3.545920E-01,1.530186E-01,1.550278E+04,3.107434E+03,5.242172E-01,2.190442E-01,1.046810E+04,2.476533E+03,3.539718E-01,1.745721E-01,1.774936E+05,3.595385E+04,6.001835E+00,2.534404E+00,1.164662E+05,2.371923E+04,3.938223E+00,1.671981E+00,1.761594E+05,3.457880E+04,5.956720E+00,2.437475E+00,1.183138E+05,2.667279E+04,4.000699E+00,1.880180E+00,2.488773E+04,3.065532E+03,8.415618E-01,2.160903E-01,1.619277E+04,2.030083E+03,5.475466E-01,1.431013E-01,2.480206E+04,2.955783E+03,8.386649E-01,2.083540E-01,1.644613E+04,2.292806E+03,5.561138E-01,1.616209E-01
