Time,BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s]
04:46:00,1.056908E+04,1.861442E+04,3.574061E-01,1.312085E+00,1.021020E+04,3.771458E+04,3.452701E-01,2.658407E+00,1.153543E+05,4.315857E+05,3.900842E+00,3.042140E+01,6.441840E+04,3.939420E+04,2.178385E+00,2.776799E+00,1.574240E+04,3.288655E+03,5.323196E-01,2.318186E-01,1.048649E+04,2.170831E+03,3.545935E-01,1.530230E-01,1.550285E+04,3.108000E+03,5.242195E-01,2.190841E-01,1.046815E+04,2.476012E+03,3.539733E-01,1.745354E-01,1.774944E+05,3.595658E+04,6.001862E+00,2.534596E+00,1.164667E+05,2.371986E+04,3.938240E+00,1.672026E+00,1.761602E+05,3.458452E+04,5.956746E+00,2.437878E+00,1.183143E+05,2.666563E+04,4.000716E+00,1.879675E+00,2.488817E+04,3.064143E+03,8.415768E-01,2.159923E-01,1.619306E+04,2.029074E+03,5.475563E-01,1.430302E-01,2.480251E+04,2.954678E+03,8.386800E-01,2.082761E-01,1.644641E+04,2.291038E+03,5.561234E-01,1.614962E-01
04:47:00,1.056916E+04,1.862432E+04,3.574087E-01,1.312783E+00,1.021069E+04,3.773283E+04,3.452867E-01,2.659694E+00,1.153601E+05,4.318023E+05,3.901040E+00,3.043667E+01,6.442245E+04,3.940114E+04,2.178522E+00,2.777288E+00,1.574247E+04,3.288948E+03,5.323220E-01,2.318393E-01,1.048653E+04,2.170997E+03,3.545950E-01,1.530346E-01,1.550292E+04,3.108605E+03,5.242219E-01,2.191268E-01,1.046819E+04,2.475498E+03,3.539748E-01,1.744991E-01,1.774952E+05,3.595936E+04,6.001888E+00,2.534791E+00,1.164671E+05,2.372143E+04,3.938256E+00,1.672136E+00,1.761610E+05,3.459061E+04,5.956772E+00,2.438307E+00,1.183148E+05,2.665852E+04,4.000733E+00,1.879174E+00,2.488862E+04,3.062759E+03,8.415917E-01,2.158948E-01,1.619334E+04,2.028156E+03,5.475659E-01,1.429655E-01,2.480295E+04,2.953611E+03,8.386950E-01,2.082009E-01,1.644670E+04,2.289277E+03,5.561330E-01,1.613721E-01
04:48:00,1.056924E+04,1.863429E+04,3.574113E-01,1.313485E+00,1.021118E+04,3.775106E+04,3.453033E-01,2.660978E+00,1.153660E+05,4.320183E+05,3.901238E+00,3.045190E+01,6.442649E+04,3.940804E+04,2.178658E+00,2.777775E+00,1.574254E+04,3.289261E+03,5.323243E-01,2.318613E-01,1.048657E+04,2.171411E+03,3.545965E-01,1.530638E-01,1.550299E+04,3.109308E+03,5.242242E-01,2.191764E-01,1.046823E+04,2.474999E+03,3.539763E-01,1.744639E-01,1.774960E+05,3.596229E+04,6.001914E+00,2.534998E+00,1.164676E+05,2.372532E+04,3.938273E+00,1.672410E+00,1.761618E+05,3.459763E+04,5.956798E+00,2.438802E+00,1.183153E+05,2.665155E+04,4.000750E+00,1.878682E+00,2.488906E+04,3.061392E+03,8.416066E-01,2.157985E-01,1.619362E+04,2.027462E+03,5.475755E-01,1.429166E-01,2.480339E+04,2.952635E+03,8.387099E-01,2.081321E-01,1.644698E+04,2.287531E+03,5.561425E-01,1.612490E-01
04:49:00,1.056931E+04,1.864431E+04,3.574139E-01,1.314192E+00,1.021168E+04,3.776925E+04,3.453199E-01,2.662260E+00,1.153719E+05,4.322338E+05,3.901436E+00,3.046708E+01,6.443051E+04,3.941491E+04,2.178794E+00,2.778258E+00,1.574261E+04,3.289616E+03,5.323266E-01,2.318863E-01,1.048662E+04,2.172318E+03,3.545980E-01,1.531278E-01,1.550306E+04,3.110204E+03,5.242266E-01,2.192395E-01,1.046828E+04,2.474530E+03,3.539778E-01,1.744309E-01,1.774967E+05,3.596559E+04,6.001940E+00,2.535230E+00,1.164681E+05,2.373385E+04,3.938290E+00,1.673011E+00,1.761625E+05,3.460655E+04,5.956825E+00,2.439431E+00,1.183158E+05,2.664486E+04,4.000767E+00,1.878211E+00,2.488950E+04,3.060063E+03,8.416215E-01,2.157047E-01,1.619390E+04,2.027214E+03,5.475850E-01,1.428991E-01,2.480383E+04,2.951843E+03,8.387248E-01,2.080762E-01,1.644726E+04,2.285812E+03,5.561520E-01,1.611278E-01
04:50:00,1.056939E+04,1.865439E+04,3.574165E-01,1.314902E+00,1.021217E+04,3.778742E+04,3.453365E-01,2.663541E+00,1.153777E+05,4.324487E+05,3.901634E+00,3.048223E+01,6.443453E+04,3.942173E+04,2.178930E+00,2.778740E+00,1.574267E+04,3.290044E+03,5.323289E-01,2.319165E-01,1.048666E+04,2.174082E+03,3.545994E-01,1.532521E-01,1.550313E+04,3.111431E+03,5.242289E-01,2.193259E-01,1.046832E+04,2.474113E+03,3.539793E-01,1.744015E-01,1.774975E+05,3.596956E+04,6.001966E+00,2.535510E+00,1.164686E+05,2.375049E+04,3.938307E+00,1.674185E+00,1.761633E+05,3.461875E+04,5.956851E+00,2.440291E+00,1.183163E+05,2.663865E+04,4.000783E+00,1.877773E+00,2.488993E+04,3.058799E+03,8.416363E-01,2.156156E-01,1.619419E+04,2.027745E+03,5.475945E-01,1.429365E-01,2.480427E+04,2.951366E+03,8.387397E-01,2.080427E-01,1.644754E+04,2.284142E+03,5.561615E-01,1.610101E-01
04:51:00,1.056947E+04,1.866453E+04,3.574191E-01,1.315617E+00,1.021266E+04,3.780555E+04,3.453531E-01,2.664819E+00,1.153835E+05,4.326631E+05,3.901832E+00,3.049734E+01,6.443853E+04,3.942852E+04,2.179065E+00,2.779219E+00,1.574274E+04,3.290586E+03,5.323312E-01,2.319547E-01,1.048671E+04,2.177295E+03,3.546009E-01,1.534786E-01,1.550320E+04,3.113161E+03,5.242312E-01,2.194479E-01,1.046837E+04,2.473776E+03,3.539808E-01,1.743778E-01,1.774983E+05,3.597459E+04,6.001992E+00,2.535865E+00,1.164691E+05,2.377971E+04,3.938324E+00,1.676245E+00,1.761641E+05,3.463597E+04,5.956877E+00,2.441505E+00,1.183168E+05,2.663321E+04,4.000800E+00,1.877390E+00,2.489037E+04,3.057638E+03,8.416511E-01,2.155338E-01,1.619447E+04,2.029486E+03,5.476040E-01,1.430592E-01,2.480471E+04,2.951374E+03,8.387545E-01,2.080432E-01,1.644782E+04,2.282546E+03,5.561710E-01,1.608976E-01
04:52:00,1.056954E+04,1.867480E+04,3.574217E-01,1.316341E+00,1.021315E+04,3.782382E+04,3.453697E-01,2.666107E+00,1.153894E+05,4.328787E+05,3.902029E+00,3.051254E+01,6.444252E+04,3.943532E+04,2.179200E+00,2.779698E+00,1.574281E+04,3.291298E+03,5.323336E-01,2.320049E-01,1.048675E+04,2.182499E+03,3.546024E-01,1.538454E-01,1.550327E+04,3.115623E+03,5.242336E-01,2.196215E-01,1.046841E+04,2.473555E+03,3.539823E-01,1.743622E-01,1.774990E+05,3.598122E+04,6.002018E+00,2.536332E+00,1.164696E+05,2.382982E+04,3.938340E+00,1.679776E+00,1.761648E+05,3.466055E+04,5.956903E+00,2.443237E+00,1.183173E+05,2.662885E+04,4.000817E+00,1.877082E+00,2.489081E+04,3.056620E+03,8.416658E-01,2.154621E-01,1.619475E+04,2.033243E+03,5.476135E-01,1.433241E-01,2.480515E+04,2.952075E+03,8.387693E-01,2.080926E-01,1.644810E+04,2.281047E+03,5.561804E-01,1.607919E-01
04:53:00,1.056962E+04,1.868514E+04,3.574243E-01,1.317070E+00,1.021364E+04,3.784213E+04,3.453863E-01,2.667397E+00,1.153952E+05,4.330946E+05,3.902226E+00,3.052776E+01,6.444650E+04,3.944210E+04,2.179335E+00,2.780176E+00,1.574288E+04,3.292226E+03,5.323359E-01,2.320703E-01,1.048679E+04,2.190265E+03,3.546039E-01,1.543928E-01,1.550334E+04,3.119010E+03,5.242359E-01,2.198602E-01,1.046845E+04,2.473484E+03,3.539838E-01,1.743571E-01,1.774998E+05,3.598991E+04,6.002044E+00,2.536945E+00,1.164701E+05,2.390487E+04,3.938357E+00,1.685067E+00,1.761656E+05,3.469444E+04,5.956929E+00,2.445626E+00,1.183178E+05,2.662592E+04,4.000834E+00,1.876875E+00,2.489124E+04,3.055795E+03,8.416804E-01,2.154038E-01,1.619502E+04,2.039406E+03,5.476229E-01,1.437585E-01,2.480558E+04,2.953665E+03,8.387840E-01,2.082047E-01,1.644838E+04,2.279682E+03,5.561898E-01,1.606957E-01
04:54:00,1.056970E+04,1.869553E+04,3.574269E-01,1.317802E+00,1.021413E+04,3.786045E+04,3.454029E-01,2.668689E+00,1.154011E+05,4.333103E+05,3.902424E+00,3.054297E+01,6.445047E+04,3.944887E+04,2.179469E+00,2.780653E+00,1.574295E+04,3.293417E+03,5.323382E-01,2.321543E-01,1.048684E+04,2.201151E+03,3.546054E-01,1.551602E-01,1.550341E+04,3.123500E+03,5.242382E-01,2.201767E-01,1.046850E+04,2.473595E+03,3.539853E-01,1.743650E-01,1.775006E+05,3.600110E+04,6.002070E+00,2.537733E+00,1.164706E+05,2.401032E+04,3.938374E+00,1.692501E+00,1.761664E+05,3.473947E+04,5.956955E+00,2.448800E+00,1.183183E+05,2.662473E+04,4.000850E+00,1.876792E+00,2.489167E+04,3.055207E+03,8.416951E-01,2.153624E-01,1.619530E+04,2.048503E+03,5.476323E-01,1.443998E-01,2.480602E+04,2.956322E+03,8.387987E-01,2.083920E-01,1.644866E+04,2.278485E+03,5.561992E-01,1.606113E-01
04:55:00,1.056978E+04,1.870597E+04,3.574295E-01,1.318538E+00,1.021462E+04,3.787879E+04,3.454194E-01,2.669981E+00,1.154069E+05,4.335261E+05,3.902621E+00,3.055817E+01,6.445443E+04,3.945564E+04,2.179603E+00,2.781130E+00,1.574302E+04,3.294912E+03,5.323405E-01,2.322597E-01,1.048688E+04,2.215672E+03,3.546069E-01,1.561838E-01,1.550347E+04,3.129243E+03,5.242405E-01,2.205815E-01,1.046854E+04,2.473919E+03,3.539868E-01,1.743878E-01,1.775014E+05,3.601521E+04,6.002096E+00,2.538728E+00,1.164711E+05,2.415127E+04,3.938391E+00,1.702437E+00,1.761672E+05,3.479723E+04,5.956981E+00,2.452872E+00,1.183188E+05,2.662560E+04,4.000867E+00,1.876853E+00,2.489210E+04,3.054898E+03,8.417097E-01,2.153407E-01,1.619558E+04,2.061028E+03,5.476416E-01,1.452827E-01,2.480645E+04,2.960199E+03,8.388133E-01,2.086653E-01,1.644893E+04,2.277484E+03,5.562085E-01,1.605407E-01
04:56:00,1.056985E+04,1.871646E+04,3.574321E-01,1.319277E+00,1.021511E+04,3.789718E+04,3.454360E-01,2.671278E+00,1.154127E+05,4.337421E+05,3.902818E+00,3.057340E+01,6.445838E+04,3.946244E+04,2.179737E+00,2.781609E+00,1.574309E+04,3.296761E+03,5.323428E-01,2.323900E-01,1.048693E+04,2.234345E+03,3.546084E-01,1.575002E-01,1.550354E+04,3.136394E+03,5.242429E-01,2.210856E-01,1.046859E+04,2.474488E+03,3.539883E-01,1.744279E-01,1.775021E+05,3.603273E+04,6.002122E+00,2.539963E+00,1.164716E+05,2.433293E+04,3.938407E+00,1.715242E+00,1.761679E+05,3.486933E+04,5.957007E+00,2.457955E+00,1.183193E+05,2.662883E+04,4.000884E+00,1.877081E+00,2.489253E+04,3.054914E+03,8.417242E-01,2.153418E-01,1.619586E+04,2.077484E+03,5.476510E-01,1.464427E-01,2.480688E+04,2.965450E+03,8.388279E-01,2.090354E-01,1.644921E+04,2.276710E+03,5.562179E-01,1.604862E-01
04:57:00,1.056993E+04,1.872699E+04,3.574347E-01,1.320019E+00,1.021560E+04,3.791566E+04,3.454525E-01,2.672580E+00,1.154185E+05,4.339587E+05,3.903015E+00,3.058867E+01,6.446232E+04,3.946931E+04,2.179870E+00,2.782093E+00,1.574315E+04,3.298997E+03,5.323451E-01,2.325476E-01,1.048697E+04,2.257415E+03,3.546099E-01,1.591264E-01,1.550361E+04,3.145041E+03,5.242452E-01,2.216952E-01,1.046863E+04,2.475327E+03,3.539897E-01,1.744871E-01,1.775029E+05,3.605399E+04,6.002148E+00,2.541462E+00,1.164721E+05,2.455905E+04,3.938424E+00,1.731182E+00,1.761687E+05,3.495672E+04,5.957033E+00,2.464115E+00,1.183197E+05,2.663468E+04,4.000900E+00,1.877493E+00,2.489296E+04,3.055287E+03,8.417387E-01,2.153680E-01,1.619613E+04,2.098237E+03,5.476603E-01,1.479056E-01,2.480731E+04,2.972164E+03,8.388424E-01,2.095087E-01,1.644948E+04,2.276185E+03,5.562272E-01,1.604492E-01
04:58:00,1.057001E+04,1.873749E+04,3.574373E-01,1.320759E+00,1.021608E+04,3.793411E+04,3.454690E-01,2.673881E+00,1.154244E+05,4.341747E+05,3.903212E+00,3.060389E+01,6.446625E+04,3.947625E+04,2.180003E+00,2.782582E+00,1.574322E+04,3.301629E+03,5.323474E-01,2.327331E-01,1.048701E+04,2.285094E+03,3.546114E-01,1.610776E-01,1.550368E+04,3.155170E+03,5.242475E-01,2.224092E-01,1.046867E+04,2.476445E+03,3.539912E-01,1.745659E-01,1.775037E+05,3.607909E+04,6.002174E+00,2.543231E+00,1.164726E+05,2.482879E+04,3.938441E+00,1.750197E+00,1.761695E+05,3.505930E+04,5.957060E+00,2.471346E+00,1.183202E+05,2.664325E+04,4.000917E+00,1.878097E+00,2.489339E+04,3.056037E+03,8.417531E-01,2.154209E-01,1.619641E+04,2.123202E+03,5.476696E-01,1.496655E-01,2.480774E+04,2.980346E+03,8.388569E-01,2.100854E-01,1.644976E+04,2.275928E+03,5.562364E-01,1.604311E-01
04:59:00,1.057008E+04,1.874802E+04,3.574399E-01,1.321502E+00,1.021657E+04,3.795273E+04,3.454856E-01,2.675193E+00,1.154302E+05,4.343921E+05,3.903409E+00,3.061921E+01,6.447016E+04,3.948334E+04,2.180135E+00,2.783082E+00,1.574329E+04,3.304675E+03,5.323497E-01,2.329479E-01,1.048706E+04,2.317558E+03,3.546128E-01,1.633661E-01,1.550375E+04,3.166788E+03,5.242498E-01,2.232282E-01,1.046872E+04,2.477852E+03,3.539927E-01,1.746650E-01,1.775044E+05,3.610823E+04,6.002200E+00,2.545285E+00,1.164731E+05,2.514554E+04,3.938457E+00,1.772525E+00,1.761702E+05,3.517720E+04,5.957086E+00,2.479657E+00,1.183207E+05,2.665464E+04,4.000934E+00,1.878900E+00,2.489382E+04,3.057174E+03,8.417675E-01,2.155011E-01,1.619668E+04,2.152710E+03,5.476788E-01,1.517456E-01,2.480817E+04,2.989997E+03,8.388714E-01,2.107658E-01,1.645003E+04,2.275943E+03,5.562456E-01,1.604321E-01
05:00:00,1.057016E+04,1.875860E+04,3.574425E-01,1.322247E+00,1.021706E+04,3.797157E+04,3.455021E-01,2.676521E+00,1.154360E+05,4.346115E+05,3.903605E+00,3.063468E+01,6.447407E+04,3.949064E+04,2.180267E+00,2.783597E+00,1.574336E+04,3.308139E+03,5.323520E-01,2.331920E-01,1.048710E+04,2.354796E+03,3.546143E-01,1.659911E-01,1.550382E+04,3.179833E+03,5.242522E-01,2.241477E-01,1.046876E+04,2.479547E+03,3.539942E-01,1.747845E-01,1.775052E+05,3.614143E+04,6.002226E+00,2.547625E+00,1.164736E+05,2.550934E+04,3.938474E+00,1.798171E+00,1.761710E+05,3.530983E+04,5.957112E+00,2.489006E+00,1.183212E+05,2.666884E+04,4.000950E+00,1.879901E+00,2.489424E+04,3.058699E+03,8.417819E-01,2.156086E-01,1.619695E+04,2.186772E+03,5.476881E-01,1.541467E-01,2.480859E+04,3.001059E+03,8.388858E-01,2.115456E-01,1.645030E+04,2.276227E+03,5.562548E-01,1.604521E-01
05:01:00,1.057024E+04,1.876921E+04,3.574451E-01,1.322996E+00,1.021755E+04,3.799068E+04,3.455186E-01,2.677868E+00,1.154418E+05,4.348335E+05,3.903802E+00,3.065033E+01,6.447796E+04,3.949821E+04,2.180399E+00,2.784130E+00,1.574343E+04,3.312224E+03,5.323543E-01,2.334800E-01,1.048715E+04,2.396851E+03,3.546158E-01,1.689557E-01,1.550389E+04,3.194425E+03,5.242545E-01,2.251764E-01,1.046881E+04,2.481668E+03,3.539957E-01,1.749341E-01,1.775060E+05,3.618066E+04,6.002252E+00,2.550391E+00,1.164741E+05,2.592084E+04,3.938491E+00,1.827178E+00,1.761718E+05,3.545836E+04,5.957138E+00,2.499476E+00,1.183217E+05,2.668718E+04,4.000967E+00,1.881194E+00,2.489466E+04,3.060809E+03,8.417962E-01,2.157573E-01,1.619722E+04,2.225462E+03,5.476973E-01,1.568741E-01,2.480902E+04,3.013651E+03,8.389002E-01,2.124333E-01,1.645057E+04,2.276913E+03,5.562640E-01,1.605005E-01
05:02:00,1.057031E+04,1.877986E+04,3.574477E-01,1.323746E+00,1.021804E+04,3.801012E+04,3.455351E-01,2.679239E+00,1.154476E+05,4.350587E+05,3.903998E+00,3.066620E+01,6.448185E+04,3.950610E+04,2.180530E+00,2.784686E+00,1.574349E+04,3.316972E+03,5.323567E-01,2.338147E-01,1.048719E+04,2.443773E+03,3.546173E-01,1.722634E-01,1.550395E+04,3.210564E+03,5.242568E-01,2.263141E-01,1.046885E+04,2.484244E+03,3.539972E-01,1.751156E-01,1.775067E+05,3.622652E+04,6.002277E+00,2.553623E+00,1.164746E+05,2.638070E+04,3.938507E+00,1.859596E+00,1.761725E+05,3.562293E+04,5.957164E+00,2.511077E+00,1.183222E+05,2.671006E+04,4.000984E+00,1.882806E+00,2.489509E+04,3.063563E+03,8.418105E-01,2.159514E-01,1.619750E+04,2.268855E+03,5.477064E-01,1.599330E-01,2.480944E+04,3.027792E+03,8.389145E-01,2.134301E-01,1.645084E+04,2.278041E+03,5.562732E-01,1.605800E-01
05:03:00,1.057039E+04,1.879055E+04,3.574503E-01,1.324499E+00,1.021852E+04,3.802995E+04,3.455516E-01,2.680636E+00,1.154534E+05,4.352876E+05,3.904195E+00,3.068234E+01,6.448572E+04,3.951437E+04,2.180661E+00,2.785270E+00,1.574356E+04,3.322373E+03,5.323590E-01,2.341954E-01,1.048723E+04,2.495428E+03,3.546188E-01,1.759047E-01,1.550402E+04,3.228152E+03,5.242591E-01,2.275539E-01,1.046889E+04,2.487265E+03,3.539986E-01,1.753286E-01,1.775075E+05,3.627898E+04,6.002303E+00,2.557321E+00,1.164751E+05,2.688774E+04,3.938524E+00,1.895339E+00,1.761733E+05,3.580260E+04,5.957189E+00,2.523743E+00,1.183227E+05,2.673744E+04,4.001000E+00,1.884737E+00,2.489551E+04,3.066962E+03,8.418247E-01,2.161910E-01,1.619777E+04,2.316846E+03,5.477156E-01,1.633161E-01,2.480986E+04,3.043394E+03,8.389288E-01,2.145298E-01,1.645111E+04,2.279611E+03,5.562823E-01,1.606907E-01
05:04:00,1.057047E+04,1.880126E+04,3.574529E-01,1.325255E+00,1.021901E+04,3.805022E+04,3.455680E-01,2.682065E+00,1.154592E+05,4.355208E+05,3.904391E+00,3.069878E+01,6.448958E+04,3.952308E+04,2.180792E+00,2.785884E+00,1.574363E+04,3.328413E+03,5.323613E-01,2.346212E-01,1.048728E+04,2.551583E+03,3.546202E-01,1.798633E-01,1.550409E+04,3.247067E+03,5.242614E-01,2.288872E-01,1.046894E+04,2.490720E+03,3.540001E-01,1.755722E-01,1.775082E+05,3.633789E+04,6.002329E+00,2.561474E+00,1.164756E+05,2.743988E+04,3.938541E+00,1.934261E+00,1.761741E+05,3.599618E+04,5.957215E+00,2.537389E+00,1.183232E+05,2.676922E+04,4.001017E+00,1.886977E+00,2.489593E+04,3.070993E+03,8.418389E-01,2.164752E-01,1.619804E+04,2.369244E+03,5.477247E-01,1.670098E-01,2.481028E+04,3.060340E+03,8.389430E-01,2.157244E-01,1.645138E+04,2.281613E+03,5.562914E-01,1.608318E-01
05:05:00,1.057055E+04,1.881198E+04,3.574555E-01,1.326010E+00,1.021950E+04,3.807095E+04,3.455845E-01,2.683527E+00,1.154650E+05,4.357584E+05,3.904587E+00,3.071552E+01,6.449344E+04,3.953228E+04,2.180922E+00,2.786532E+00,1.574370E+04,3.335069E+03,5.323636E-01,2.350904E-01,1.048732E+04,2.611920E+03,3.546217E-01,1.841166E-01,1.550416E+04,3.267170E+03,5.242637E-01,2.303043E-01,1.046898E+04,2.494597E+03,3.540016E-01,1.758454E-01,1.775090E+05,3.640306E+04,6.002355E+00,2.566068E+00,1.164761E+05,2.803418E+04,3.938557E+00,1.976156E+00,1.761749E+05,3.620224E+04,5.957241E+00,2.551915E+00,1.183237E+05,2.680528E+04,4.001034E+00,1.889519E+00,2.489634E+04,3.075641E+03,8.418531E-01,2.168029E-01,1.619830E+04,2.425784E+03,5.477338E-01,1.709955E-01,2.481070E+04,3.078499E+03,8.389572E-01,2.170045E-01,1.645165E+04,2.284036E+03,5.563004E-01,1.610026E-01
05:06:00,1.057062E+04,1.882273E+04,3.574582E-01,1.326768E+00,1.021999E+04,3.809222E+04,3.456010E-01,2.685026E+00,1.154708E+05,4.360012E+05,3.904783E+00,3.073264E+01,6.449728E+04,3.954202E+04,2.181052E+00,2.787218E+00,1.574377E+04,3.342331E+03,5.323659E-01,2.356023E-01,1.048736E+04,2.676178E+03,3.546232E-01,1.886465E-01,1.550423E+04,3.288358E+03,5.242661E-01,2.317980E-01,1.046903E+04,2.498884E+03,3.540031E-01,1.761476E-01,1.775098E+05,3.647438E+04,6.002381E+00,2.571096E+00,1.164765E+05,2.866839E+04,3.938574E+00,2.020864E+00,1.761756E+05,3.641975E+04,5.957267E+00,2.567248E+00,1.183242E+05,2.684551E+04,4.001050E+00,1.892355E+00,2.489676E+04,3.080894E+03,8.418672E-01,2.171731E-01,1.619857E+04,2.486262E+03,5.477428E-01,1.752588E-01,2.481112E+04,3.097771E+03,8.389713E-01,2.183630E-01,1.645192E+04,2.286870E+03,5.563095E-01,1.612024E-01
05:07:00,1.057070E+04,1.883350E+04,3.574608E-01,1.327527E+00,1.022047E+04,3.811408E+04,3.456174E-01,2.686566E+00,1.154766E+05,4.362498E+05,3.904979E+00,3.075016E+01,6.450111E+04,3.955235E+04,2.181182E+00,2.787947E+00,1.574383E+04,3.349979E+03,5.323682E-01,2.361414E-01,1.048741E+04,2.743962E+03,3.546247E-01,1.934248E-01,1.550430E+04,3.310502E+03,5.242684E-01,2.333589E-01,1.046907E+04,2.503435E+03,3.540046E-01,1.764684E-01,1.775105E+05,3.654975E+04,6.002407E+00,2.576408E+00,1.164770E+05,2.933892E+04,3.938591E+00,2.068132E+00,1.761764E+05,3.664757E+04,5.957293E+00,2.583307E+00,1.183247E+05,2.688850E+04,4.001067E+00,1.895385E+00,2.489718E+04,3.086543E+03,8.418812E-01,2.175713E-01,1.619884E+04,2.550348E+03,5.477519E-01,1.797765E-01,2.481154E+04,3.118040E+03,8.389855E-01,2.197919E-01,1.645218E+04,2.289976E+03,5.563185E-01,1.614213E-01
05:08:00,1.057078E+04,1.884430E+04,3.574634E-01,1.328289E+00,1.022096E+04,3.813659E+04,3.456339E-01,2.688153E+00,1.154824E+05,4.365048E+05,3.905175E+00,3.076814E+01,6.450493E+04,3.956335E+04,2.181311E+00,2.788722E+00,1.574390E+04,3.357986E+03,5.323704E-01,2.367058E-01,1.048745E+04,2.814971E+03,3.546262E-01,1.984306E-01,1.550437E+04,3.333639E+03,5.242707E-01,2.349899E-01,1.046911E+04,2.508227E+03,3.540060E-01,1.768063E-01,1.775113E+05,3.662873E+04,6.002432E+00,2.581976E+00,1.164775E+05,3.004346E+04,3.938607E+00,2.117797E+00,1.761771E+05,3.688607E+04,5.957319E+00,2.600120E+00,1.183252E+05,2.693393E+04,4.001083E+00,1.898588E+00,2.489759E+04,3.092543E+03,8.418952E-01,2.179943E-01,1.619911E+04,2.617848E+03,5.477609E-01,1.845348E-01,2.481196E+04,3.139342E+03,8.389995E-01,2.212935E-01,1.645245E+04,2.293320E+03,5.563275E-01,1.616571E-01
05:09:00,1.057085E+04,1.885513E+04,3.574660E-01,1.329052E+00,1.022144E+04,3.815979E+04,3.456503E-01,2.689789E+00,1.154882E+05,4.367668E+05,3.905370E+00,3.078660E+01,6.450874E+04,3.957506E+04,2.181440E+00,2.789548E+00,1.574397E+04,3.366346E+03,5.323727E-01,2.372952E-01,1.048750E+04,2.888506E+03,3.546276E-01,2.036144E-01,1.550443E+04,3.357561E+03,5.242730E-01,2.366763E-01,1.046916E+04,2.513257E+03,3.540075E-01,1.771608E-01,1.775121E+05,3.671122E+04,6.002458E+00,2.587791E+00,1.164780E+05,3.077632E+04,3.938624E+00,2.169460E+00,1.761779E+05,3.713322E+04,5.957345E+00,2.617542E+00,1.183257E+05,2.698173E+04,4.001100E+00,1.901957E+00,2.489801E+04,3.098883E+03,8.419092E-01,2.184412E-01,1.619937E+04,2.688259E+03,5.477699E-01,1.894984E-01,2.481237E+04,3.161482E+03,8.390135E-01,2.228542E-01,1.645271E+04,2.296893E+03,5.563364E-01,1.619090E-01
05:10:00,1.057093E+04,1.886598E+04,3.574686E-01,1.329817E+00,1.022193E+04,3.818372E+04,3.456667E-01,2.691476E+00,1.154940E+05,4.370359E+05,3.905566E+00,3.080557E+01,6.451254E+04,3.958752E+04,2.181568E+00,2.790426E+00,1.574404E+04,3.375048E+03,5.323750E-01,2.379086E-01,1.048754E+04,2.963115E+03,3.546291E-01,2.088739E-01,1.550450E+04,3.381779E+03,5.242753E-01,2.383835E-01,1.046920E+04,2.518515E+03,3.540090E-01,1.775315E-01,1.775128E+05,3.679710E+04,6.002484E+00,2.593845E+00,1.164785E+05,3.152743E+04,3.938640E+00,2.222409E+00,1.761787E+05,3.738425E+04,5.957371E+00,2.635238E+00,1.183261E+05,2.703179E+04,4.001117E+00,1.905486E+00,2.489842E+04,3.105550E+03,8.419231E-01,2.189112E-01,1.619964E+04,2.760676E+03,5.477788E-01,1.946034E-01,2.481278E+04,3.184007E+03,8.390275E-01,2.244421E-01,1.645298E+04,2.300686E+03,5.563453E-01,1.621763E-01
05:11:00,1.057101E+04,1.887686E+04,3.574712E-01,1.330583E+00,1.022242E+04,3.820840E+04,3.456831E-01,2.693215E+00,1.154998E+05,4.373124E+05,3.905761E+00,3.082506E+01,6.451633E+04,3.960074E+04,2.181696E+00,2.791358E+00,1.574411E+04,3.384079E+03,5.323773E-01,2.385452E-01,1.048758E+04,3.038823E+03,3.546306E-01,2.142109E-01,1.550457E+04,3.406057E+03,5.242776E-01,2.400949E-01,1.046924E+04,2.523990E+03,3.540105E-01,1.779174E-01,1.775136E+05,3.688624E+04,6.002510E+00,2.600129E+00,1.164790E+05,3.228904E+04,3.938657E+00,2.276098E+00,1.761794E+05,3.763676E+04,5.957397E+00,2.653038E+00,1.183266E+05,2.708401E+04,4.001133E+00,1.909167E+00,2.489883E+04,3.112533E+03,8.419370E-01,2.194034E-01,1.619990E+04,2.834545E+03,5.477877E-01,1.998107E-01,2.481320E+04,3.206685E+03,8.390415E-01,2.260407E-01,1.645324E+04,2.304689E+03,5.563542E-01,1.624585E-01
05:12:00,1.057108E+04,1.888776E+04,3.574738E-01,1.331351E+00,1.022290E+04,3.823384E+04,3.456995E-01,2.695008E+00,1.155055E+05,4.375965E+05,3.905957E+00,3.084508E+01,6.452011E+04,3.961475E+04,2.181824E+00,2.792345E+00,1.574417E+04,3.393430E+03,5.323796E-01,2.392043E-01,1.048763E+04,3.115960E+03,3.546321E-01,2.196486E-01,1.550464E+04,3.430291E+03,5.242799E-01,2.418032E-01,1.046929E+04,2.529676E+03,3.540119E-01,1.783182E-01,1.775143E+05,3.697857E+04,6.002535E+00,2.606637E+00,1.164795E+05,3.305553E+04,3.938674E+00,2.330131E+00,1.761802E+05,3.788965E+04,5.957422E+00,2.670865E+00,1.183271E+05,2.713833E+04,4.001150E+00,1.912997E+00,2.489924E+04,3.119826E+03,8.419509E-01,2.199175E-01,1.620016E+04,2.909404E+03,5.477966E-01,2.050879E-01,2.481361E+04,3.229412E+03,8.390554E-01,2.276428E-01,1.645350E+04,2.308898E+03,5.563631E-01,1.627552E-01
05:13:00,1.057116E+04,1.889868E+04,3.574764E-01,1.332121E+00,1.022339E+04,3.826004E+04,3.457159E-01,2.696855E+00,1.155113E+05,4.378881E+05,3.906152E+00,3.086564E+01,6.452388E+04,3.962955E+04,2.181952E+00,2.793388E+00,1.574424E+04,3.403084E+03,5.323819E-01,2.398849E-01,1.048767E+04,3.194648E+03,3.546335E-01,2.251957E-01,1.550471E+04,3.454195E+03,5.242822E-01,2.434883E-01,1.046933E+04,2.535560E+03,3.540134E-01,1.787330E-01,1.775151E+05,3.707392E+04,6.002561E+00,2.613359E+00,1.164800E+05,3.383174E+04,3.938690E+00,2.384850E+00,1.761810E+05,3.813995E+04,5.957448E+00,2.688509E+00,1.183276E+05,2.719463E+04,4.001166E+00,1.916965E+00,2.489965E+04,3.127413E+03,8.419647E-01,2.204523E-01,1.620043E+04,2.984383E+03,5.478055E-01,2.103735E-01,2.481402E+04,3.251900E+03,8.390692E-01,2.292280E-01,1.645377E+04,2.313299E+03,5.563720E-01,1.630655E-01
05:14:00,1.057124E+04,1.890962E+04,3.574790E-01,1.332893E+00,1.022387E+04,3.828702E+04,3.457323E-01,2.698757E+00,1.155171E+05,4.381874E+05,3.906347E+00,3.088674E+01,6.452764E+04,3.964516E+04,2.182079E+00,2.794489E+00,1.574431E+04,3.413028E+03,5.323842E-01,2.405859E-01,1.048771E+04,3.274968E+03,3.546350E-01,2.308578E-01,1.550477E+04,3.477477E+03,5.242845E-01,2.451295E-01,1.046937E+04,2.541629E+03,3.540149E-01,1.791608E-01,1.775159E+05,3.717215E+04,6.002587E+00,2.620283E+00,1.164805E+05,3.461862E+04,3.938707E+00,2.440321E+00,1.761817E+05,3.838463E+04,5.957474E+00,2.705757E+00,1.183281E+05,2.725279E+04,4.001183E+00,1.921065E+00,2.490005E+04,3.135281E+03,8.419785E-01,2.210070E-01,1.620069E+04,3.059749E+03,5.478143E-01,2.156864E-01,2.481443E+04,3.273859E+03,8.390830E-01,2.307760E-01,1.645403E+04,2.317882E+03,5.563808E-01,1.633885E-01
05:15:00,1.057132E+04,1.892059E+04,3.574816E-01,1.333666E+00,1.022435E+04,3.831478E+04,3.457487E-01,2.700713E+00,1.155228E+05,4.384944E+05,3.906542E+00,3.090838E+01,6.453139E+04,3.966158E+04,2.182206E+00,2.795646E+00,1.574438E+04,3.423247E+03,5.323865E-01,2.413063E-01,1.048776E+04,3.357390E+03,3.546365E-01,2.366681E-01,1.550484E+04,3.500160E+03,5.242868E-01,2.467285E-01,1.046942E+04,2.547874E+03,3.540163E-01,1.796010E-01,1.775166E+05,3.727313E+04,6.002612E+00,2.627401E+00,1.164810E+05,3.541991E+04,3.938723E+00,2.496808E+00,1.761825E+05,3.862380E+04,5.957500E+00,2.722618E+00,1.183286E+05,2.731270E+04,4.001199E+00,1.925288E+00,2.490046E+04,3.143418E+03,8.419922E-01,2.215806E-01,1.620095E+04,3.135984E+03,5.478232E-01,2.210605E-01,2.481483E+04,3.295300E+03,8.390968E-01,2.322875E-01,1.645429E+04,2.322638E+03,5.563896E-01,1.637238E-01
05:16:00,1.057139E+04,1.893157E+04,3.574842E-01,1.334440E+00,1.022484E+04,3.834330E+04,3.457651E-01,2.702724E+00,1.155286E+05,4.388090E+05,3.906737E+00,3.093055E+01,6.453513E+04,3.967880E+04,2.182332E+00,2.796859E+00,1.574444E+04,3.433731E+03,5.323888E-01,2.420453E-01,1.048780E+04,3.443138E+03,3.546380E-01,2.427128E-01,1.550491E+04,3.522571E+03,5.242891E-01,2.483083E-01,1.046946E+04,2.554284E+03,3.540178E-01,1.800529E-01,1.775174E+05,3.737674E+04,6.002638E+00,2.634705E+00,1.164814E+05,3.624360E+04,3.938740E+00,2.554873E+00,1.761833E+05,3.886057E+04,5.957526E+00,2.739308E+00,1.183291E+05,2.737426E+04,4.001216E+00,1.929628E+00,2.490086E+04,3.151813E+03,8.420059E-01,2.221724E-01,1.620121E+04,3.213871E+03,5.478319E-01,2.265512E-01,2.481524E+04,3.316518E+03,8.391105E-01,2.337832E-01,1.645455E+04,2.327557E+03,5.563983E-01,1.640705E-01
05:17:00,1.057147E+04,1.894258E+04,3.574868E-01,1.335216E+00,1.022532E+04,3.837255E+04,3.457814E-01,2.704786E+00,1.155344E+05,4.391308E+05,3.906932E+00,3.095323E+01,6.453886E+04,3.969678E+04,2.182458E+00,2.798127E+00,1.574451E+04,3.444472E+03,5.323911E-01,2.428024E-01,1.048784E+04,3.532014E+03,3.546394E-01,2.489782E-01,1.550498E+04,3.544813E+03,5.242914E-01,2.498762E-01,1.046950E+04,2.560854E+03,3.540193E-01,1.805160E-01,1.775181E+05,3.748294E+04,6.002664E+00,2.642191E+00,1.164819E+05,3.709574E+04,3.938756E+00,2.614944E+00,1.761840E+05,3.909604E+04,5.957551E+00,2.755907E+00,1.183296E+05,2.743744E+04,4.001232E+00,1.934081E+00,2.490127E+04,3.160462E+03,8.420195E-01,2.227821E-01,1.620147E+04,3.293844E+03,5.478407E-01,2.321888E-01,2.481564E+04,3.337622E+03,8.391242E-01,2.352708E-01,1.645480E+04,2.332634E+03,5.564071E-01,1.644285E-01
05:18:00,1.057155E+04,1.895361E+04,3.574894E-01,1.335993E+00,1.022581E+04,3.840252E+04,3.457978E-01,2.706898E+00,1.155401E+05,4.394596E+05,3.907127E+00,3.097641E+01,6.454257E+04,3.971552E+04,2.182584E+00,2.799448E+00,1.574458E+04,3.455457E+03,5.323933E-01,2.435768E-01,1.048789E+04,3.623524E+03,3.546409E-01,2.554291E-01,1.550505E+04,3.566864E+03,5.242937E-01,2.514307E-01,1.046955E+04,2.567571E+03,3.540208E-01,1.809896E-01,1.775189E+05,3.759156E+04,6.002689E+00,2.649848E+00,1.164824E+05,3.798013E+04,3.938773E+00,2.677289E+00,1.761848E+05,3.932998E+04,5.957577E+00,2.772398E+00,1.183301E+05,2.750209E+04,4.001249E+00,1.938639E+00,2.490167E+04,3.169351E+03,8.420331E-01,2.234087E-01,1.620173E+04,3.376209E+03,5.478494E-01,2.379952E-01,2.481605E+04,3.358591E+03,8.391379E-01,2.367490E-01,1.645506E+04,2.337859E+03,5.564158E-01,1.647968E-01
05:19:00,1.057162E+04,1.896466E+04,3.574920E-01,1.336772E+00,1.022629E+04,3.843316E+04,3.458141E-01,2.709058E+00,1.155459E+05,4.397951E+05,3.907322E+00,3.100006E+01,6.454628E+04,3.973497E+04,2.182709E+00,2.800819E+00,1.574465E+04,3.466672E+03,5.323956E-01,2.443674E-01,1.048793E+04,3.717361E+03,3.546424E-01,2.620442E-01,1.550511E+04,3.588709E+03,5.242960E-01,2.529705E-01,1.046959E+04,2.574426E+03,3.540222E-01,1.814728E-01,1.775197E+05,3.770249E+04,6.002715E+00,2.657668E+00,1.164829E+05,3.888976E+04,3.938789E+00,2.741413E+00,1.761855E+05,3.956223E+04,5.957603E+00,2.788770E+00,1.183305E+05,2.756813E+04,4.001265E+00,1.943294E+00,2.490207E+04,3.178468E+03,8.420467E-01,2.240514E-01,1.620198E+04,3.461632E+03,5.478582E-01,2.440170E-01,2.481645E+04,3.379410E+03,8.391515E-01,2.382166E-01,1.645532E+04,2.343221E+03,5.564245E-01,1.651747E-01
05:20:00,1.057170E+04,1.897573E+04,3.574947E-01,1.337552E+00,1.022677E+04,3.846447E+04,3.458305E-01,2.711265E+00,1.155516E+05,4.401371E+05,3.907516E+00,3.102417E+01,6.454998E+04,3.975513E+04,2.182834E+00,2.802240E+00,1.574471E+04,3.478103E+03,5.323979E-01,2.451732E-01,1.048797E+04,3.813230E+03,3.546438E-01,2.688024E-01,1.550518E+04,3.610296E+03,5.242983E-01,2.544923E-01,1.046963E+04,2.581405E+03,3.540237E-01,1.819648E-01,1.775204E+05,3.781560E+04,6.002741E+00,2.665641E+00,1.164834E+05,3.982098E+04,3.938806E+00,2.807059E+00,1.761863E+05,3.979225E+04,5.957629E+00,2.804984E+00,1.183310E+05,2.763543E+04,4.001282E+00,1.948038E+00,2.490247E+04,3.187800E+03,8.420602E-01,2.247092E-01,1.620224E+04,3.549574E+03,5.478668E-01,2.502165E-01,2.481685E+04,3.400028E+03,8.391650E-01,2.396700E-01,1.645557E+04,2.348709E+03,5.564331E-01,1.655616E-01
05:21:00,1.057178E+04,1.898682E+04,3.574973E-01,1.338334E+00,1.022726E+04,3.849642E+04,3.458468E-01,2.713517E+00,1.155574E+05,4.404854E+05,3.907711E+00,3.104872E+01,6.455367E+04,3.977597E+04,2.182959E+00,2.803709E+00,1.574478E+04,3.489739E+03,5.324002E-01,2.459934E-01,1.048802E+04,3.910917E+03,3.546453E-01,2.756889E-01,1.550525E+04,3.631603E+03,5.243006E-01,2.559942E-01,1.046968E+04,2.588500E+03,3.540252E-01,1.824649E-01,1.775212E+05,3.793076E+04,6.002766E+00,2.673759E+00,1.164839E+05,4.077128E+04,3.938822E+00,2.874050E+00,1.761871E+05,4.001977E+04,5.957654E+00,2.821024E+00,1.183315E+05,2.770390E+04,4.001298E+00,1.952865E+00,2.490287E+04,3.197337E+03,8.420736E-01,2.253815E-01,1.620250E+04,3.639646E+03,5.478755E-01,2.565661E-01,2.481725E+04,3.420420E+03,8.391786E-01,2.411075E-01,1.645583E+04,2.354314E+03,5.564418E-01,1.659567E-01
05:22:00,1.057186E+04,1.899793E+04,3.574999E-01,1.339117E+00,1.022774E+04,3.852898E+04,3.458631E-01,2.715812E+00,1.155631E+05,4.408397E+05,3.907905E+00,3.107369E+01,6.455735E+04,3.979747E+04,2.183083E+00,2.805224E+00,1.574485E+04,3.501576E+03,5.324025E-01,2.468278E-01,1.048806E+04,4.010295E+03,3.546468E-01,2.826946E-01,1.550532E+04,3.652633E+03,5.243029E-01,2.574767E-01,1.046972E+04,2.595705E+03,3.540266E-01,1.829728E-01,1.775219E+05,3.804793E+04,6.002792E+00,2.682019E+00,1.164844E+05,4.173917E+04,3.938839E+00,2.942281E+00,1.761878E+05,4.024482E+04,5.957680E+00,2.836888E+00,1.183320E+05,2.777349E+04,4.001315E+00,1.957770E+00,2.490327E+04,3.207076E+03,8.420871E-01,2.260680E-01,1.620275E+04,3.731626E+03,5.478841E-01,2.630502E-01,2.481765E+04,3.440587E+03,8.391920E-01,2.425292E-01,1.645608E+04,2.360032E+03,5.564504E-01,1.663598E-01
05:23:00,1.057193E+04,1.900906E+04,3.575025E-01,1.339902E+00,1.022822E+04,3.856212E+04,3.458794E-01,2.718148E+00,1.155689E+05,4.411996E+05,3.908099E+00,3.109906E+01,6.456102E+04,3.981958E+04,2.183207E+00,2.806783E+00,1.574492E+04,3.513600E+03,5.324047E-01,2.476755E-01,1.048810E+04,4.111195E+03,3.546482E-01,2.898075E-01,1.550539E+04,3.673373E+03,5.243052E-01,2.589387E-01,1.046976E+04,2.603011E+03,3.540281E-01,1.834878E-01,1.775227E+05,3.816700E+04,6.002817E+00,2.690413E+00,1.164849E+05,4.272285E+04,3.938855E+00,3.011626E+00,1.761886E+05,4.046723E+04,5.957706E+00,2.852566E+00,1.183325E+05,2.784410E+04,4.001331E+00,1.962748E+00,2.490366E+04,3.217004E+03,8.421005E-01,2.267679E-01,1.620300E+04,3.825302E+03,5.478927E-01,2.696539E-01,2.481805E+04,3.460515E+03,8.392055E-01,2.439339E-01,1.645634E+04,2.365853E+03,5.564589E-01,1.667702E-01
05:24:00,1.057201E+04,1.902020E+04,3.575051E-01,1.340687E+00,1.022870E+04,3.859579E+04,3.458957E-01,2.720521E+00,1.155746E+05,4.415648E+05,3.908293E+00,3.112480E+01,6.456467E+04,3.984229E+04,2.183331E+00,2.808384E+00,1.574498E+04,3.525803E+03,5.324070E-01,2.485356E-01,1.048815E+04,4.213474E+03,3.546497E-01,2.970177E-01,1.550545E+04,3.693816E+03,5.243075E-01,2.603798E-01,1.046981E+04,2.610407E+03,3.540296E-01,1.840092E-01,1.775234E+05,3.828787E+04,6.002843E+00,2.698933E+00,1.164853E+05,4.372085E+04,3.938872E+00,3.081979E+00,1.761893E+05,4.068692E+04,5.957731E+00,2.868053E+00,1.183330E+05,2.791564E+04,4.001348E+00,1.967791E+00,2.490406E+04,3.227113E+03,8.421138E-01,2.274805E-01,1.620326E+04,3.920504E+03,5.479013E-01,2.763652E-01,2.481844E+04,3.480195E+03,8.392189E-01,2.453212E-01,1.645659E+04,2.371769E+03,5.564675E-01,1.671872E-01
05:25:00,1.057209E+04,1.903137E+04,3.575077E-01,1.341474E+00,1.022918E+04,3.862998E+04,3.459120E-01,2.722931E+00,1.155804E+05,4.419349E+05,3.908487E+00,3.115089E+01,6.456832E+04,3.986555E+04,2.183454E+00,2.810023E+00,1.574505E+04,3.538175E+03,5.324093E-01,2.494078E-01,1.048819E+04,4.317013E+03,3.546511E-01,3.043166E-01,1.550552E+04,3.713962E+03,5.243098E-01,2.618000E-01,1.046985E+04,2.617888E+03,3.540310E-01,1.845365E-01,1.775242E+05,3.841045E+04,6.002868E+00,2.707574E+00,1.164858E+05,4.473193E+04,3.938888E+00,3.153255E+00,1.761901E+05,4.090386E+04,5.957757E+00,2.883345E+00,1.183335E+05,2.798804E+04,4.001364E+00,1.972895E+00,2.490445E+04,3.237395E+03,8.421271E-01,2.282053E-01,1.620351E+04,4.017098E+03,5.479098E-01,2.831746E-01,2.481884E+04,3.499624E+03,8.392322E-01,2.466908E-01,1.645684E+04,2.377773E+03,5.564760E-01,1.676104E-01
05:26:00,1.057216E+04,1.904256E+04,3.575103E-01,1.342263E+00,1.022967E+04,3.866466E+04,3.459283E-01,2.725375E+00,1.155861E+05,4.423097E+05,3.908681E+00,3.117731E+01,6.457196E+04,3.988934E+04,2.183577E+00,2.811700E+00,1.574512E+04,3.552400E+03,5.324116E-01,2.504105E-01,1.048823E+04,4.429745E+03,3.546526E-01,3.122637E-01,1.550559E+04,3.739015E+03,5.243121E-01,2.635660E-01,1.046989E+04,2.626606E+03,3.540325E-01,1.851511E-01,1.775250E+05,3.855118E+04,6.002894E+00,2.717494E+00,1.164863E+05,4.583356E+04,3.938905E+00,3.230914E+00,1.761909E+05,4.116790E+04,5.957783E+00,2.901958E+00,1.183339E+05,2.807255E+04,4.001380E+00,1.978852E+00,2.490484E+04,3.249136E+03,8.421404E-01,2.290329E-01,1.620376E+04,4.122536E+03,5.479184E-01,2.906074E-01,2.481923E+04,3.523569E+03,8.392456E-01,2.483787E-01,1.645709E+04,2.384755E+03,5.564845E-01,1.681026E-01
05:27:00,1.057224E+04,1.905376E+04,3.575129E-01,1.343053E+00,1.023015E+04,3.869978E+04,3.459446E-01,2.727851E+00,1.155918E+05,4.426889E+05,3.908875E+00,3.120403E+01,6.457559E+04,3.991363E+04,2.183700E+00,2.813413E+00,1.574519E+04,3.567170E+03,5.324138E-01,2.514517E-01,1.048828E+04,4.545703E+03,3.546541E-01,3.204381E-01,1.550566E+04,3.765324E+03,5.243144E-01,2.654206E-01,1.046994E+04,2.635671E+03,3.540339E-01,1.857901E-01,1.775257E+05,3.869730E+04,6.002919E+00,2.727795E+00,1.164868E+05,4.696741E+04,3.938921E+00,3.310845E+00,1.761916E+05,4.144546E+04,5.957808E+00,2.921524E+00,1.183344E+05,2.816049E+04,4.001397E+00,1.985051E+00,2.490523E+04,3.261635E+03,8.421537E-01,2.299140E-01,1.620401E+04,4.231184E+03,5.479269E-01,2.982666E-01,2.481963E+04,3.548845E+03,8.392588E-01,2.501605E-01,1.645734E+04,2.392226E+03,5.564930E-01,1.686293E-01
05:28:00,1.057232E+04,1.906498E+04,3.575155E-01,1.343844E+00,1.023063E+04,3.873533E+04,3.459609E-01,2.730357E+00,1.155976E+05,4.430721E+05,3.909069E+00,3.123105E+01,6.457921E+04,3.993840E+04,2.183823E+00,2.815158E+00,1.574525E+04,3.582236E+03,5.324161E-01,2.525138E-01,1.048832E+04,4.662910E+03,3.546555E-01,3.287007E-01,1.550572E+04,3.791601E+03,5.243166E-01,2.672729E-01,1.046998E+04,2.644903E+03,3.540354E-01,1.864409E-01,1.775265E+05,3.884627E+04,6.002945E+00,2.738296E+00,1.164873E+05,4.811431E+04,3.938937E+00,3.391695E+00,1.761924E+05,4.172316E+04,5.957834E+00,2.941100E+00,1.183349E+05,2.825003E+04,4.001413E+00,1.991363E+00,2.490562E+04,3.274457E+03,8.421668E-01,2.308179E-01,1.620427E+04,4.341191E+03,5.479353E-01,3.060216E-01,2.482002E+04,3.574159E+03,8.392721E-01,2.519450E-01,1.645759E+04,2.399882E+03,5.565014E-01,1.691690E-01
05:29:00,1.057240E+04,1.907622E+04,3.575181E-01,1.344636E+00,1.023111E+04,3.877128E+04,3.459771E-01,2.732891E+00,1.156033E+05,4.434592E+05,3.909262E+00,3.125833E+01,6.458282E+04,3.996361E+04,2.183945E+00,2.816936E+00,1.574532E+04,3.597569E+03,5.324184E-01,2.535947E-01,1.048836E+04,4.781199E+03,3.546570E-01,3.370395E-01,1.550579E+04,3.817773E+03,5.243189E-01,2.691179E-01,1.047002E+04,2.654279E+03,3.540369E-01,1.871018E-01,1.775272E+05,3.899791E+04,6.002970E+00,2.748985E+00,1.164878E+05,4.927253E+04,3.938954E+00,3.473344E+00,1.761931E+05,4.200002E+04,5.957859E+00,2.960616E+00,1.183354E+05,2.834101E+04,4.001430E+00,1.997777E+00,2.490601E+04,3.287547E+03,8.421800E-01,2.317406E-01,1.620452E+04,4.452387E+03,5.479438E-01,3.138603E-01,2.482041E+04,3.599405E+03,8.392853E-01,2.537246E-01,1.645784E+04,2.407686E+03,5.565099E-01,1.697191E-01
05:30:00,1.057247E+04,1.908748E+04,3.575207E-01,1.345430E+00,1.023159E+04,3.880762E+04,3.459934E-01,2.735452E+00,1.156090E+05,4.438500E+05,3.909456E+00,3.128588E+01,6.458641E+04,3.998927E+04,2.184066E+00,2.818744E+00,1.574539E+04,3.613151E+03,5.324206E-01,2.546930E-01,1.048841E+04,4.900421E+03,3.546585E-01,3.454440E-01,1.550586E+04,3.843808E+03,5.243212E-01,2.709532E-01,1.047007E+04,2.663784E+03,3.540383E-01,1.877719E-01,1.775280E+05,3.915204E+04,6.002996E+00,2.759850E+00,1.164883E+05,5.044060E+04,3.938970E+00,3.555686E+00,1.761939E+05,4.227561E+04,5.957885E+00,2.980044E+00,1.183359E+05,2.843331E+04,4.001446E+00,2.004283E+00,2.490640E+04,3.300885E+03,8.421931E-01,2.326809E-01,1.620476E+04,4.564623E+03,5.479522E-01,3.217724E-01,2.482080E+04,3.624542E+03,8.392985E-01,2.554966E-01,1.645809E+04,2.415620E+03,5.565183E-01,1.702784E-01
05:31:00,1.057255E+04,1.909876E+04,3.575234E-01,1.346224E+00,1.023207E+04,3.884432E+04,3.460096E-01,2.738040E+00,1.156147E+05,4.442443E+05,3.909649E+00,3.131367E+01,6.459000E+04,4.001534E+04,2.184188E+00,2.820581E+00,1.574545E+04,3.628967E+03,5.324229E-01,2.558080E-01,1.048845E+04,5.020458E+03,3.546599E-01,3.539061E-01,1.550593E+04,3.869692E+03,5.243235E-01,2.727778E-01,1.047011E+04,2.673408E+03,3.540398E-01,1.884503E-01,1.775287E+05,3.930854E+04,6.003021E+00,2.770882E+00,1.164887E+05,5.161733E+04,3.938987E+00,3.638640E+00,1.761946E+05,4.254976E+04,5.957910E+00,2.999369E+00,1.183364E+05,2.852680E+04,4.001462E+00,2.010874E+00,2.490679E+04,3.314457E+03,8.422062E-01,2.336376E-01,1.620501E+04,4.677780E+03,5.479606E-01,3.297495E-01,2.482118E+04,3.649552E+03,8.393116E-01,2.572596E-01,1.645834E+04,2.423675E+03,5.565266E-01,1.708462E-01
05:32:00,1.057263E+04,1.911006E+04,3.575260E-01,1.347021E+00,1.023255E+04,3.888138E+04,3.460258E-01,2.740651E+00,1.156204E+05,4.446418E+05,3.909843E+00,3.134170E+01,6.459358E+04,4.004180E+04,2.184309E+00,2.822447E+00,1.574552E+04,3.643339E+03,5.324252E-01,2.568210E-01,1.048849E+04,5.133216E+03,3.546614E-01,3.618549E-01,1.550599E+04,3.890252E+03,5.243258E-01,2.742271E-01,1.047015E+04,2.681994E+03,3.540412E-01,1.890556E-01,1.775295E+05,3.945100E+04,6.003047E+00,2.780925E+00,1.164892E+05,5.272367E+04,3.939003E+00,3.716631E+00,1.761954E+05,4.277288E+04,5.957936E+00,3.015098E+00,1.183368E+05,2.861023E+04,4.001479E+00,2.016755E+00,2.490717E+04,3.326982E+03,8.422192E-01,2.345205E-01,1.620526E+04,4.784235E+03,5.479690E-01,3.372540E-01,2.482157E+04,3.669697E+03,8.393247E-01,2.586797E-01,1.645859E+04,2.430958E+03,5.565350E-01,1.713596E-01
05:33:00,1.057271E+04,1.912137E+04,3.575286E-01,1.347818E+00,1.023303E+04,3.891875E+04,3.460421E-01,2.743286E+00,1.156262E+05,4.450425E+05,3.910036E+00,3.136993E+01,6.459715E+04,4.006864E+04,2.184429E+00,2.824339E+00,1.574559E+04,3.657564E+03,5.324274E-01,2.578238E-01,1.048854E+04,5.244490E+03,3.546628E-01,3.696992E-01,1.550606E+04,3.909156E+03,5.243280E-01,2.755597E-01,1.047020E+04,2.690423E+03,3.540427E-01,1.896497E-01,1.775302E+05,3.959210E+04,6.003072E+00,2.790871E+00,1.164897E+05,5.381625E+04,3.939019E+00,3.793652E+00,1.761961E+05,4.297873E+04,5.957961E+00,3.029608E+00,1.183373E+05,2.869217E+04,4.001495E+00,2.022531E+00,2.490756E+04,3.339153E+03,8.422322E-01,2.353785E-01,1.620551E+04,4.889443E+03,5.479773E-01,3.446707E-01,2.482196E+04,3.688176E+03,8.393377E-01,2.599823E-01,1.645883E+04,2.437950E+03,5.565433E-01,1.718525E-01
05:34:00,1.057278E+04,1.913270E+04,3.575312E-01,1.348617E+00,1.023351E+04,3.895643E+04,3.460583E-01,2.745942E+00,1.156319E+05,4.454459E+05,3.910229E+00,3.139837E+01,6.460071E+04,4.009583E+04,2.184550E+00,2.826255E+00,1.574565E+04,3.671871E+03,5.324297E-01,2.588324E-01,1.048858E+04,5.356054E+03,3.546643E-01,3.775638E-01,1.550613E+04,3.927695E+03,5.243303E-01,2.768666E-01,1.047024E+04,2.698858E+03,3.540441E-01,1.902444E-01,1.775310E+05,3.973419E+04,6.003098E+00,2.800887E+00,1.164902E+05,5.491221E+04,3.939036E+00,3.870911E+00,1.761969E+05,4.318062E+04,5.957987E+00,3.043840E+00,1.183378E+05,2.877429E+04,4.001511E+00,2.028320E+00,2.490794E+04,3.351387E+03,8.422452E-01,2.362409E-01,1.620575E+04,4.995048E+03,5.479857E-01,3.521152E-01,2.482234E+04,3.706278E+03,8.393507E-01,2.612584E-01,1.645908E+04,2.444938E+03,5.565516E-01,1.723451E-01
05:35:00,1.057286E+04,1.914405E+04,3.575338E-01,1.349417E+00,1.023399E+04,3.899436E+04,3.460745E-01,2.748615E+00,1.156376E+05,4.458517E+05,3.910422E+00,3.142698E+01,6.460426E+04,4.012333E+04,2.184670E+00,2.828193E+00,1.574572E+04,3.686274E+03,5.324320E-01,2.598477E-01,1.048862E+04,5.467903E+03,3.546657E-01,3.854486E-01,1.550620E+04,3.945957E+03,5.243326E-01,2.781539E-01,1.047028E+04,2.707308E+03,3.540456E-01,1.908400E-01,1.775317E+05,3.987727E+04,6.003123E+00,2.810974E+00,1.164907E+05,5.601159E+04,3.939052E+00,3.948411E+00,1.761977E+05,4.337969E+04,5.958012E+00,3.057873E+00,1.183383E+05,2.885660E+04,4.001528E+00,2.034122E+00,2.490832E+04,3.363723E+03,8.422581E-01,2.371105E-01,1.620600E+04,5.101048E+03,5.479939E-01,3.595877E-01,2.482273E+04,3.724122E+03,8.393637E-01,2.625163E-01,1.645932E+04,2.451947E+03,5.565599E-01,1.728391E-01
05:36:00,1.057294E+04,1.915542E+04,3.575364E-01,1.350219E+00,1.023447E+04,3.903252E+04,3.460907E-01,2.751305E+00,1.156433E+05,4.462596E+05,3.910615E+00,3.145573E+01,6.460780E+04,4.015111E+04,2.184790E+00,2.830151E+00,1.574579E+04,3.700776E+03,5.324342E-01,2.608700E-01,1.048867E+04,5.580039E+03,3.546672E-01,3.933535E-01,1.550626E+04,3.963993E+03,5.243349E-01,2.794253E-01,1.047033E+04,2.715775E+03,3.540471E-01,1.914369E-01,1.775325E+05,4.002140E+04,6.003148E+00,2.821134E+00,1.164912E+05,5.711443E+04,3.939068E+00,4.026154E+00,1.761984E+05,4.357653E+04,5.958038E+00,3.071749E+00,1.183388E+05,2.893912E+04,4.001544E+00,2.039939E+00,2.490870E+04,3.376168E+03,8.422710E-01,2.379878E-01,1.620624E+04,5.207443E+03,5.480022E-01,3.670879E-01,2.482311E+04,3.741768E+03,8.393766E-01,2.637602E-01,1.645957E+04,2.458982E+03,5.565681E-01,1.733351E-01
05:37:00,1.057301E+04,1.916681E+04,3.575390E-01,1.351021E+00,1.023495E+04,3.907087E+04,3.461069E-01,2.754008E+00,1.156490E+05,4.466691E+05,3.910808E+00,3.148459E+01,6.461134E+04,4.017912E+04,2.184909E+00,2.832126E+00,1.574586E+04,3.715383E+03,5.324365E-01,2.618996E-01,1.048871E+04,5.692457E+03,3.546686E-01,4.012783E-01,1.550633E+04,3.981845E+03,5.243372E-01,2.806837E-01,1.047037E+04,2.724261E+03,3.540485E-01,1.920351E-01,1.775332E+05,4.016661E+04,6.003174E+00,2.831370E+00,1.164916E+05,5.822068E+04,3.939085E+00,4.104138E+00,1.761992E+05,4.377154E+04,5.958063E+00,3.085495E+00,1.183393E+05,2.902187E+04,4.001560E+00,2.045772E+00,2.490908E+04,3.388729E+03,8.422838E-01,2.388732E-01,1.620649E+04,5.314227E+03,5.480105E-01,3.746156E-01,2.482349E+04,3.759251E+03,8.393895E-01,2.649926E-01,1.645981E+04,2.466045E+03,5.565764E-01,1.738330E-01
05:38:00,1.057309E+04,1.917822E+04,3.575416E-01,1.351825E+00,1.023542E+04,3.910936E+04,3.461230E-01,2.756721E+00,1.156547E+05,4.470799E+05,3.911000E+00,3.151355E+01,6.461486E+04,4.020734E+04,2.185028E+00,2.834115E+00,1.574592E+04,3.730049E+03,5.324387E-01,2.629335E-01,1.048875E+04,5.804918E+03,3.546701E-01,4.092061E-01,1.550640E+04,3.998903E+03,5.243394E-01,2.818862E-01,1.047041E+04,2.732735E+03,3.540500E-01,1.926324E-01,1.775340E+05,4.031247E+04,6.003199E+00,2.841652E+00,1.164921E+05,5.932799E+04,3.939101E+00,4.182196E+00,1.761999E+05,4.395829E+04,5.958089E+00,3.098660E+00,1.183397E+05,2.910454E+04,4.001577E+00,2.051600E+00,2.490946E+04,3.401361E+03,8.422966E-01,2.397637E-01,1.620673E+04,5.421168E+03,5.480187E-01,3.821543E-01,2.482387E+04,3.775950E+03,8.394023E-01,2.661698E-01,1.646005E+04,2.473107E+03,5.565846E-01,1.743308E-01
05:39:00,1.057317E+04,1.918964E+04,3.575442E-01,1.352630E+00,1.023590E+04,3.914796E+04,3.461392E-01,2.759442E+00,1.156604E+05,4.474917E+05,3.911193E+00,3.154258E+01,6.461837E+04,4.023573E+04,2.185147E+00,2.836116E+00,1.574599E+04,3.744755E+03,5.324410E-01,2.639701E-01,1.048879E+04,5.917301E+03,3.546715E-01,4.171284E-01,1.550647E+04,4.014527E+03,5.243417E-01,2.829875E-01,1.047045E+04,2.741184E+03,3.540514E-01,1.932280E-01,1.775347E+05,4.045877E+04,6.003224E+00,2.851965E+00,1.164926E+05,6.043518E+04,3.939117E+00,4.260246E+00,1.762007E+05,4.413012E+04,5.958114E+00,3.110772E+00,1.183402E+05,2.918700E+04,4.001593E+00,2.057413E+00,2.490984E+04,3.414047E+03,8.423094E-01,2.406579E-01,1.620697E+04,5.528150E+03,5.480269E-01,3.896959E-01,2.482425E+04,3.791211E+03,8.394151E-01,2.672455E-01,1.646029E+04,2.480155E+03,5.565927E-01,1.748277E-01
05:40:00,1.057325E+04,1.920108E+04,3.575469E-01,1.353437E+00,1.023638E+04,3.918666E+04,3.461554E-01,2.762170E+00,1.156661E+05,4.479041E+05,3.911385E+00,3.157165E+01,6.462187E+04,4.026426E+04,2.185265E+00,2.838127E+00,1.574606E+04,3.759496E+03,5.324433E-01,2.650093E-01,1.048884E+04,6.029567E+03,3.546730E-01,4.250424E-01,1.550653E+04,4.028676E+03,5.243440E-01,2.839849E-01,1.047050E+04,2.749604E+03,3.540529E-01,1.938215E-01,1.775355E+05,4.060548E+04,6.003250E+00,2.862307E+00,1.164931E+05,6.154185E+04,3.939134E+00,4.338259E+00,1.762014E+05,4.428656E+04,5.958140E+00,3.121800E+00,1.183407E+05,2.926922E+04,4.001609E+00,2.063209E+00,2.491022E+04,3.426782E+03,8.423221E-01,2.415557E-01,1.620721E+04,5.635130E+03,5.480351E-01,3.972374E-01,2.482463E+04,3.804988E+03,8.394279E-01,2.682167E-01,1.646053E+04,2.487186E+03,5.566009E-01,1.753233E-01
05:41:00,1.057332E+04,1.921254E+04,3.575495E-01,1.354245E+00,1.023686E+04,3.922542E+04,3.461715E-01,2.764902E+00,1.156718E+05,4.483171E+05,3.911578E+00,3.160075E+01,6.462537E+04,4.029291E+04,2.185383E+00,2.840147E+00,1.574612E+04,3.774268E+03,5.324455E-01,2.660506E-01,1.048888E+04,6.141675E+03,3.546744E-01,4.329453E-01,1.550660E+04,4.041442E+03,5.243462E-01,2.848849E-01,1.047054E+04,2.757991E+03,3.540543E-01,1.944128E-01,1.775362E+05,4.075255E+04,6.003275E+00,2.872675E+00,1.164936E+05,6.264764E+04,3.939150E+00,4.416209E+00,1.762022E+05,4.442856E+04,5.958165E+00,3.131810E+00,1.183412E+05,2.935117E+04,4.001625E+00,2.068985E+00,2.491059E+04,3.439563E+03,8.423348E-01,2.424566E-01,1.620746E+04,5.742072E+03,5.480432E-01,4.047761E-01,2.482500E+04,3.817371E+03,8.394406E-01,2.690896E-01,1.646078E+04,2.494197E+03,5.566090E-01,1.758175E-01
05:42:00,1.057340E+04,1.922402E+04,3.575521E-01,1.355054E+00,1.023734E+04,3.926424E+04,3.461877E-01,2.767638E+00,1.156774E+05,4.487304E+05,3.911770E+00,3.162989E+01,6.462885E+04,4.032168E+04,2.185501E+00,2.842175E+00,1.574619E+04,3.789070E+03,5.324478E-01,2.670940E-01,1.048892E+04,6.253782E+03,3.546759E-01,4.408481E-01,1.550667E+04,4.052893E+03,5.243485E-01,2.856920E-01,1.047058E+04,2.766345E+03,3.540558E-01,1.950017E-01,1.775370E+05,4.089999E+04,6.003300E+00,2.883068E+00,1.164941E+05,6.375418E+04,3.939166E+00,4.494213E+00,1.762029E+05,4.455677E+04,5.958190E+00,3.140847E+00,1.183417E+05,2.943283E+04,4.001642E+00,2.074742E+00,2.491097E+04,3.452388E+03,8.423475E-01,2.433607E-01,1.620770E+04,5.849133E+03,5.480513E-01,4.123232E-01,2.482538E+04,3.828424E+03,8.394533E-01,2.698688E-01,1.646101E+04,2.501186E+03,5.566171E-01,1.763102E-01
