Time,BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s]
05:43:00,1.057348E+04,1.923552E+04,3.575547E-01,1.355864E+00,1.023781E+04,3.930311E+04,3.462038E-01,2.770378E+00,1.156831E+05,4.491441E+05,3.911962E+00,3.165905E+01,6.463232E+04,4.035055E+04,2.185619E+00,2.844210E+00,1.574626E+04,3.803896E+03,5.324500E-01,2.681392E-01,1.048897E+04,6.366776E+03,3.546773E-01,4.488134E-01,1.550673E+04,4.063095E+03,5.243508E-01,2.864112E-01,1.047063E+04,2.774662E+03,3.540572E-01,1.955880E-01,1.775377E+05,4.104772E+04,6.003325E+00,2.893482E+00,1.164945E+05,6.487067E+04,3.939182E+00,4.572917E+00,1.762037E+05,4.467185E+04,5.958216E+00,3.148960E+00,1.183422E+05,2.951416E+04,4.001658E+00,2.080476E+00,2.491134E+04,3.465253E+03,8.423601E-01,2.442676E-01,1.620793E+04,5.957211E+03,5.480594E-01,4.199420E-01,2.482575E+04,3.838210E+03,8.394660E-01,2.705586E-01,1.646125E+04,2.508150E+03,5.566252E-01,1.768010E-01
05:44:00,1.057355E+04,1.924704E+04,3.575573E-01,1.356676E+00,1.023829E+04,3.934203E+04,3.462199E-01,2.773122E+00,1.156888E+05,4.495581E+05,3.912154E+00,3.168823E+01,6.463579E+04,4.037953E+04,2.185736E+00,2.846253E+00,1.574632E+04,3.818739E+03,5.324523E-01,2.691855E-01,1.048901E+04,6.480777E+03,3.546788E-01,4.568496E-01,1.550680E+04,4.072596E+03,5.243530E-01,2.870809E-01,1.047067E+04,2.782936E+03,3.540587E-01,1.961712E-01,1.775385E+05,4.119568E+04,6.003351E+00,2.903912E+00,1.164950E+05,6.599837E+04,3.939199E+00,4.652412E+00,1.762044E+05,4.477959E+04,5.958241E+00,3.156554E+00,1.183426E+05,2.959512E+04,4.001674E+00,2.086182E+00,2.491171E+04,3.478149E+03,8.423726E-01,2.451767E-01,1.620817E+04,6.066426E+03,5.480675E-01,4.276409E-01,2.482612E+04,3.847290E+03,8.394786E-01,2.711986E-01,1.646149E+04,2.515082E+03,5.566332E-01,1.772898E-01
05:45:00,1.057363E+04,1.925857E+04,3.575599E-01,1.357489E+00,1.023877E+04,3.938100E+04,3.462361E-01,2.775869E+00,1.156945E+05,4.499724E+05,3.912346E+00,3.171743E+01,6.463924E+04,4.040862E+04,2.185853E+00,2.848303E+00,1.574639E+04,3.833593E+03,5.324545E-01,2.702326E-01,1.048905E+04,6.595619E+03,3.546802E-01,4.649451E-01,1.550687E+04,4.082061E+03,5.243553E-01,2.877481E-01,1.047071E+04,2.791163E+03,3.540601E-01,1.967512E-01,1.775392E+05,4.134382E+04,6.003376E+00,2.914354E+00,1.164955E+05,6.713562E+04,3.939215E+00,4.732580E+00,1.762052E+05,4.488692E+04,5.958267E+00,3.164120E+00,1.183431E+05,2.967567E+04,4.001690E+00,2.091860E+00,2.491208E+04,3.491072E+03,8.423852E-01,2.460877E-01,1.620841E+04,6.176613E+03,5.480755E-01,4.354083E-01,2.482650E+04,3.856340E+03,8.394912E-01,2.718366E-01,1.646173E+04,2.521982E+03,5.566413E-01,1.777761E-01
05:46:00,1.057371E+04,1.927013E+04,3.575625E-01,1.358304E+00,1.023924E+04,3.942003E+04,3.462522E-01,2.778620E+00,1.157001E+05,4.503870E+05,3.912538E+00,3.174666E+01,6.464269E+04,4.043781E+04,2.185969E+00,2.850360E+00,1.574645E+04,3.848455E+03,5.324568E-01,2.712803E-01,1.048909E+04,6.711187E+03,3.546817E-01,4.730918E-01,1.550693E+04,4.091607E+03,5.243576E-01,2.884210E-01,1.047075E+04,2.799343E+03,3.540616E-01,1.973278E-01,1.775400E+05,4.149210E+04,6.003401E+00,2.924807E+00,1.164960E+05,6.828128E+04,3.939231E+00,4.813341E+00,1.762059E+05,4.499503E+04,5.958292E+00,3.171740E+00,1.183436E+05,2.975579E+04,4.001707E+00,2.097509E+00,2.491245E+04,3.504020E+03,8.423977E-01,2.470004E-01,1.620865E+04,6.287657E+03,5.480836E-01,4.432362E-01,2.482687E+04,3.865477E+03,8.395037E-01,2.724807E-01,1.646197E+04,2.528846E+03,5.566493E-01,1.782600E-01
05:47:00,1.057379E+04,1.928170E+04,3.575651E-01,1.359119E+00,1.023972E+04,3.945910E+04,3.462683E-01,2.781374E+00,1.157058E+05,4.508020E+05,3.912730E+00,3.177591E+01,6.464613E+04,4.046710E+04,2.186086E+00,2.852425E+00,1.574652E+04,3.863326E+03,5.324590E-01,2.723285E-01,1.048914E+04,6.827414E+03,3.546831E-01,4.812850E-01,1.550700E+04,4.101194E+03,5.243598E-01,2.890968E-01,1.047080E+04,2.807476E+03,3.540630E-01,1.979011E-01,1.775407E+05,4.164053E+04,6.003426E+00,2.935271E+00,1.164965E+05,6.943471E+04,3.939247E+00,4.894648E+00,1.762067E+05,4.510352E+04,5.958317E+00,3.179388E+00,1.183441E+05,2.983550E+04,4.001723E+00,2.103127E+00,2.491282E+04,3.516992E+03,8.424101E-01,2.479148E-01,1.620889E+04,6.399494E+03,5.480916E-01,4.511199E-01,2.482724E+04,3.874663E+03,8.395163E-01,2.731282E-01,1.646220E+04,2.535676E+03,5.566572E-01,1.787415E-01
05:48:00,1.057386E+04,1.929329E+04,3.575678E-01,1.359936E+00,1.024020E+04,3.949820E+04,3.462844E-01,2.784130E+00,1.157115E+05,4.512172E+05,3.912921E+00,3.180518E+01,6.464956E+04,4.049648E+04,2.186201E+00,2.854496E+00,1.574659E+04,3.878199E+03,5.324612E-01,2.733770E-01,1.048918E+04,6.944032E+03,3.546846E-01,4.895057E-01,1.550707E+04,4.110821E+03,5.243621E-01,2.897754E-01,1.047084E+04,2.815559E+03,3.540644E-01,1.984709E-01,1.775414E+05,4.178906E+04,6.003452E+00,2.945741E+00,1.164969E+05,7.059314E+04,3.939264E+00,4.976309E+00,1.762074E+05,4.521236E+04,5.958342E+00,3.187060E+00,1.183446E+05,2.991477E+04,4.001739E+00,2.108715E+00,2.491319E+04,3.529983E+03,8.424226E-01,2.488306E-01,1.620912E+04,6.511851E+03,5.480995E-01,4.590402E-01,2.482761E+04,3.883893E+03,8.395287E-01,2.737788E-01,1.646244E+04,2.542470E+03,5.566652E-01,1.792204E-01
05:49:00,1.057394E+04,1.930490E+04,3.575704E-01,1.360755E+00,1.024067E+04,3.953731E+04,3.463004E-01,2.786886E+00,1.157172E+05,4.516323E+05,3.913113E+00,3.183443E+01,6.465297E+04,4.052593E+04,2.186317E+00,2.856571E+00,1.574665E+04,3.893072E+03,5.324635E-01,2.744254E-01,1.048922E+04,7.060027E+03,3.546860E-01,4.976824E-01,1.550714E+04,4.120489E+03,5.243643E-01,2.904569E-01,1.047088E+04,2.823592E+03,3.540659E-01,1.990372E-01,1.775422E+05,4.193765E+04,6.003477E+00,2.956215E+00,1.164974E+05,7.174613E+04,3.939280E+00,5.057586E+00,1.762082E+05,4.532157E+04,5.958368E+00,3.194759E+00,1.183450E+05,2.999360E+04,4.001755E+00,2.114272E+00,2.491355E+04,3.542990E+03,8.424350E-01,2.497475E-01,1.620936E+04,6.623705E+03,5.481075E-01,4.669252E-01,2.482797E+04,3.893170E+03,8.395412E-01,2.744327E-01,1.646267E+04,2.549226E+03,5.566731E-01,1.796967E-01
05:50:00,1.057402E+04,1.931653E+04,3.575730E-01,1.361575E+00,1.024115E+04,3.957638E+04,3.463165E-01,2.789640E+00,1.157228E+05,4.520468E+05,3.913304E+00,3.186366E+01,6.465638E+04,4.055538E+04,2.186432E+00,2.858648E+00,1.574672E+04,3.907937E+03,5.324657E-01,2.754733E-01,1.048926E+04,7.175201E+03,3.546875E-01,5.058013E-01,1.550720E+04,4.130221E+03,5.243666E-01,2.911429E-01,1.047093E+04,2.831572E+03,3.540673E-01,1.995997E-01,1.775429E+05,4.208624E+04,6.003502E+00,2.966690E+00,1.164979E+05,7.289170E+04,3.939296E+00,5.138339E+00,1.762089E+05,4.543137E+04,5.958393E+00,3.202498E+00,1.183455E+05,3.007195E+04,4.001772E+00,2.119795E+00,2.491392E+04,3.556006E+03,8.424473E-01,2.506650E-01,1.620959E+04,6.734863E+03,5.481154E-01,4.747610E-01,2.482834E+04,3.902513E+03,8.395536E-01,2.750914E-01,1.646291E+04,2.555943E+03,5.566810E-01,1.801701E-01
05:51:00,1.057410E+04,1.932818E+04,3.575756E-01,1.362396E+00,1.024162E+04,3.961537E+04,3.463326E-01,2.792389E+00,1.157285E+05,4.524605E+05,3.913496E+00,3.189281E+01,6.465978E+04,4.058482E+04,2.186547E+00,2.860723E+00,1.574679E+04,3.922791E+03,5.324680E-01,2.765204E-01,1.048931E+04,7.289637E+03,3.546889E-01,5.138681E-01,1.550727E+04,4.140033E+03,5.243689E-01,2.918346E-01,1.047097E+04,2.839499E+03,3.540688E-01,2.001585E-01,1.775437E+05,4.223479E+04,6.003527E+00,2.977161E+00,1.164984E+05,7.403067E+04,3.939312E+00,5.218627E+00,1.762097E+05,4.554190E+04,5.958418E+00,3.210290E+00,1.183460E+05,3.014982E+04,4.001788E+00,2.125285E+00,2.491428E+04,3.569028E+03,8.424596E-01,2.515830E-01,1.620982E+04,6.845405E+03,5.481233E-01,4.825533E-01,2.482871E+04,3.911938E+03,8.395659E-01,2.757557E-01,1.646314E+04,2.562619E+03,5.566889E-01,1.806407E-01
05:52:00,1.057417E+04,1.933985E+04,3.575782E-01,1.363218E+00,1.024210E+04,3.965425E+04,3.463486E-01,2.795129E+00,1.157341E+05,4.528728E+05,3.913687E+00,3.192188E+01,6.466317E+04,4.061419E+04,2.186662E+00,2.862793E+00,1.574685E+04,3.937633E+03,5.324702E-01,2.775666E-01,1.048935E+04,7.403371E+03,3.546903E-01,5.218853E-01,1.550734E+04,4.149925E+03,5.243711E-01,2.925319E-01,1.047101E+04,2.847373E+03,3.540702E-01,2.007135E-01,1.775444E+05,4.238329E+04,6.003552E+00,2.987629E+00,1.164989E+05,7.516342E+04,3.939328E+00,5.298477E+00,1.762104E+05,4.565317E+04,5.958444E+00,3.218133E+00,1.183465E+05,3.022723E+04,4.001804E+00,2.130741E+00,2.491465E+04,3.582055E+03,8.424719E-01,2.525013E-01,1.621006E+04,6.955368E+03,5.481312E-01,4.903048E-01,2.482907E+04,3.921443E+03,8.395782E-01,2.764257E-01,1.646337E+04,2.569255E+03,5.566968E-01,1.811085E-01
05:53:00,1.057425E+04,1.935153E+04,3.575808E-01,1.364042E+00,1.024257E+04,3.969298E+04,3.463647E-01,2.797859E+00,1.157398E+05,4.532836E+05,3.913878E+00,3.195083E+01,6.466656E+04,4.064347E+04,2.186776E+00,2.864857E+00,1.574692E+04,3.952460E+03,5.324725E-01,2.786118E-01,1.048939E+04,7.516396E+03,3.546918E-01,5.298526E-01,1.550740E+04,4.159917E+03,5.243734E-01,2.932362E-01,1.047105E+04,2.855194E+03,3.540717E-01,2.012649E-01,1.775452E+05,4.253171E+04,6.003577E+00,2.998092E+00,1.164993E+05,7.628989E+04,3.939345E+00,5.377884E+00,1.762111E+05,4.576534E+04,5.958469E+00,3.226040E+00,1.183469E+05,3.030417E+04,4.001820E+00,2.136165E+00,2.491501E+04,3.595083E+03,8.424841E-01,2.534197E-01,1.621029E+04,7.064744E+03,5.481391E-01,4.980150E-01,2.482943E+04,3.931045E+03,8.395905E-01,2.771026E-01,1.646360E+04,2.575852E+03,5.567046E-01,1.815736E-01
05:54:00,1.057433E+04,1.936324E+04,3.575834E-01,1.364867E+00,1.024304E+04,3.973154E+04,3.463807E-01,2.800577E+00,1.157454E+05,4.536924E+05,3.914069E+00,3.197965E+01,6.466993E+04,4.067263E+04,2.186890E+00,2.866913E+00,1.574699E+04,3.967266E+03,5.324747E-01,2.796555E-01,1.048944E+04,7.628709E+03,3.546932E-01,5.377697E-01,1.550747E+04,4.170024E+03,5.243756E-01,2.939486E-01,1.047110E+04,2.862963E+03,3.540731E-01,2.018126E-01,1.775459E+05,4.268000E+04,6.003602E+00,3.008545E+00,1.164998E+05,7.741005E+04,3.939361E+00,5.456845E+00,1.762119E+05,4.587857E+04,5.958494E+00,3.234021E+00,1.183474E+05,3.038065E+04,4.001836E+00,2.141556E+00,2.491537E+04,3.608109E+03,8.424963E-01,2.543379E-01,1.621052E+04,7.173531E+03,5.481469E-01,5.056835E-01,2.482980E+04,3.940757E+03,8.396028E-01,2.777872E-01,1.646383E+04,2.582410E+03,5.567124E-01,1.820359E-01
05:55:00,1.057440E+04,1.937496E+04,3.575861E-01,1.365693E+00,1.024352E+04,3.976990E+04,3.463968E-01,2.803281E+00,1.157511E+05,4.540991E+05,3.914260E+00,3.200832E+01,6.467329E+04,4.070165E+04,2.187004E+00,2.868958E+00,1.574705E+04,3.982051E+03,5.324769E-01,2.806977E-01,1.048948E+04,7.740306E+03,3.546947E-01,5.456363E-01,1.550754E+04,4.180257E+03,5.243779E-01,2.946700E-01,1.047114E+04,2.870681E+03,3.540745E-01,2.023566E-01,1.775466E+05,4.282815E+04,6.003627E+00,3.018988E+00,1.165003E+05,7.852387E+04,3.939377E+00,5.535359E+00,1.762126E+05,4.599295E+04,5.958519E+00,3.242084E+00,1.183479E+05,3.045667E+04,4.001852E+00,2.146915E+00,2.491573E+04,3.621130E+03,8.425085E-01,2.552557E-01,1.621075E+04,7.281722E+03,5.481547E-01,5.133100E-01,2.483016E+04,3.950591E+03,8.396150E-01,2.784804E-01,1.646406E+04,2.588929E+03,5.567202E-01,1.824954E-01
05:56:00,1.057448E+04,1.938671E+04,3.575887E-01,1.366521E+00,1.024399E+04,3.980803E+04,3.464128E-01,2.805969E+00,1.157567E+05,4.545034E+05,3.914451E+00,3.203682E+01,6.467665E+04,4.073049E+04,2.187118E+00,2.870991E+00,1.574712E+04,3.996808E+03,5.324792E-01,2.817380E-01,1.048952E+04,7.851144E+03,3.546961E-01,5.534493E-01,1.550760E+04,4.190640E+03,5.243801E-01,2.954019E-01,1.047118E+04,2.878346E+03,3.540760E-01,2.028969E-01,1.775474E+05,4.297610E+04,6.003653E+00,3.029417E+00,1.165008E+05,7.963093E+04,3.939393E+00,5.613397E+00,1.762134E+05,4.610870E+04,5.958544E+00,3.250243E+00,1.183484E+05,3.053223E+04,4.001868E+00,2.152241E+00,2.491609E+04,3.634140E+03,8.425206E-01,2.561729E-01,1.621098E+04,7.389278E+03,5.481625E-01,5.208918E-01,2.483052E+04,3.960565E+03,8.396271E-01,2.791835E-01,1.646429E+04,2.595409E+03,5.567280E-01,1.829522E-01
05:57:00,1.057456E+04,1.939847E+04,3.575913E-01,1.367350E+00,1.024447E+04,3.984592E+04,3.464288E-01,2.808640E+00,1.157624E+05,4.549051E+05,3.914642E+00,3.206513E+01,6.467999E+04,4.075914E+04,2.187231E+00,2.873010E+00,1.574718E+04,4.011535E+03,5.324814E-01,2.827761E-01,1.048956E+04,7.961209E+03,3.546975E-01,5.612079E-01,1.550767E+04,4.201178E+03,5.243824E-01,2.961447E-01,1.047122E+04,2.885959E+03,3.540774E-01,2.034335E-01,1.775481E+05,4.312382E+04,6.003678E+00,3.039831E+00,1.165012E+05,8.073112E+04,3.939409E+00,5.690950E+00,1.762141E+05,4.622586E+04,5.958570E+00,3.258502E+00,1.183489E+05,3.060732E+04,4.001885E+00,2.157535E+00,2.491644E+04,3.647138E+03,8.425327E-01,2.570891E-01,1.621121E+04,7.496187E+03,5.481703E-01,5.284279E-01,2.483088E+04,3.970683E+03,8.396393E-01,2.798967E-01,1.646452E+04,2.601849E+03,5.567357E-01,1.834062E-01
05:58:00,1.057464E+04,1.941025E+04,3.575939E-01,1.368180E+00,1.024494E+04,3.988354E+04,3.464448E-01,2.811291E+00,1.157680E+05,4.553040E+05,3.914832E+00,3.209324E+01,6.468333E+04,4.078758E+04,2.187344E+00,2.875015E+00,1.574725E+04,4.026228E+03,5.324836E-01,2.838119E-01,1.048961E+04,8.070482E+03,3.546990E-01,5.689106E-01,1.550773E+04,4.211889E+03,5.243846E-01,2.968997E-01,1.047127E+04,2.893520E+03,3.540788E-01,2.039665E-01,1.775489E+05,4.327128E+04,6.003703E+00,3.050226E+00,1.165017E+05,8.182423E+04,3.939425E+00,5.768004E+00,1.762149E+05,4.634460E+04,5.958595E+00,3.266872E+00,1.183493E+05,3.068195E+04,4.001901E+00,2.162796E+00,2.491680E+04,3.660120E+03,8.425448E-01,2.580043E-01,1.621144E+04,7.602428E+03,5.481780E-01,5.359169E-01,2.483123E+04,3.980963E+03,8.396514E-01,2.806213E-01,1.646475E+04,2.608251E+03,5.567434E-01,1.838574E-01
05:59:00,1.057471E+04,1.942205E+04,3.575965E-01,1.369012E+00,1.024541E+04,3.992088E+04,3.464608E-01,2.813924E+00,1.157736E+05,4.557000E+05,3.915023E+00,3.212116E+01,6.468666E+04,4.081579E+04,2.187456E+00,2.877003E+00,1.574732E+04,4.040885E+03,5.324859E-01,2.848451E-01,1.048965E+04,8.178945E+03,3.547004E-01,5.765562E-01,1.550780E+04,4.222784E+03,5.243869E-01,2.976677E-01,1.047131E+04,2.901029E+03,3.540803E-01,2.044959E-01,1.775496E+05,4.341845E+04,6.003728E+00,3.060600E+00,1.165022E+05,8.291014E+04,3.939441E+00,5.844550E+00,1.762156E+05,4.646500E+04,5.958620E+00,3.275360E+00,1.183498E+05,3.075614E+04,4.001917E+00,2.168025E+00,2.491716E+04,3.673083E+03,8.425568E-01,2.589180E-01,1.621167E+04,7.707987E+03,5.481857E-01,5.433578E-01,2.483159E+04,3.991410E+03,8.396635E-01,2.813578E-01,1.646498E+04,2.614614E+03,5.567511E-01,1.843060E-01
06:00:00,1.057479E+04,1.943386E+04,3.575991E-01,1.369845E+00,1.024589E+04,3.995794E+04,3.464768E-01,2.816536E+00,1.157793E+05,4.560930E+05,3.915213E+00,3.214886E+01,6.468998E+04,4.084376E+04,2.187568E+00,2.878975E+00,1.574738E+04,4.055503E+03,5.324881E-01,2.858755E-01,1.048969E+04,8.286591E+03,3.547018E-01,5.841441E-01,1.550787E+04,4.233871E+03,5.243891E-01,2.984493E-01,1.047135E+04,2.908489E+03,3.540817E-01,2.050218E-01,1.775503E+05,4.356531E+04,6.003753E+00,3.070953E+00,1.165027E+05,8.398876E+04,3.939458E+00,5.920583E+00,1.762164E+05,4.658714E+04,5.958645E+00,3.283969E+00,1.183503E+05,3.082989E+04,4.001933E+00,2.173224E+00,2.491751E+04,3.686024E+03,8.425688E-01,2.598303E-01,1.621190E+04,7.812854E+03,5.481934E-01,5.507500E-01,2.483195E+04,4.002033E+03,8.396755E-01,2.821066E-01,1.646520E+04,2.620941E+03,5.567588E-01,1.847520E-01
06:01:00,1.057487E+04,9.793853E+04,3.576017E-01,6.903445E+00,1.024636E+04,1.048131E+05,3.464928E-01,7.388017E+00,1.157849E+05,1.106711E+06,3.915403E+00,7.800929E+01,6.469329E+04,1.057235E+05,2.187680E+00,7.452188E+00,1.531475E+04,1.224430E+04,5.178591E-01,8.631101E-01,1.020127E+04,1.379180E+04,3.449491E-01,9.722205E-01,1.507524E+04,1.244273E+04,5.097601E-01,8.770987E-01,1.018293E+04,8.200890E+03,3.443290E-01,5.780875E-01,1.732085E+05,1.256257E+05,5.856937E+00,8.855456E+00,1.136081E+05,1.390885E+05,3.841580E+00,9.804697E+00,1.718746E+05,1.288621E+05,5.811830E+00,9.083606E+00,1.154557E+05,8.385105E+04,3.904056E+00,5.910730E+00,2.448173E+04,1.186451E+04,8.278333E-01,8.363371E-01,1.592137E+04,1.330996E+04,5.383695E-01,9.382557E-01,2.439617E+04,1.220521E+04,8.249400E-01,8.603554E-01,1.617468E+04,7.906005E+03,5.469348E-01,5.573000E-01
06:02:00,1.057495E+04,1.148263E+05,3.576044E-01,8.395503E+00,1.024684E+04,1.210702E+05,3.465092E-01,8.873860E+00,1.157907E+05,1.272530E+06,3.915599E+00,9.327753E+01,6.469658E+04,1.219981E+05,2.187792E+00,8.941645E+00,1.488150E+04,1.455879E+04,5.032095E-01,1.070744E+00,9.912436E+03,1.566648E+04,3.351828E-01,1.151228E+00,1.464198E+04,1.479248E+04,4.951103E-01,1.088169E+00,9.894096E+03,9.722836E+03,3.345627E-01,7.151816E-01,1.688611E+05,1.490336E+05,5.709939E+00,1.096121E+01,1.107098E+05,1.579158E+05,3.743580E+00,1.160406E+01,1.675271E+05,1.526623E+05,5.664830E+00,1.122995E+01,1.125575E+05,9.921956E+04,3.806057E+00,7.298429E+00,2.404555E+04,1.415872E+04,8.130846E-01,1.041380E+00,1.563057E+04,1.516765E+04,5.285366E-01,1.114773E+00,2.395998E+04,1.454250E+04,8.101914E-01,1.069821E+00,1.588388E+04,9.413023E+03,5.371021E-01,6.924518E-01
06:03:00,1.057503E+04,1.249093E+05,3.576072E-01,9.331778E+00,1.024724E+04,1.312878E+05,3.465225E-01,9.879251E+00,1.157956E+05,1.377130E+06,3.915764E+00,1.037014E+02,6.469780E+04,1.322166E+05,2.187833E+00,9.949616E+00,1.444816E+04,1.614741E+04,4.885569E-01,1.221003E+00,9.623539E+03,1.700145E+04,3.254144E-01,1.290866E+00,1.420863E+04,1.641115E+04,4.804574E-01,1.241556E+00,9.605198E+03,1.077224E+04,3.247943E-01,8.150814E-01,1.645127E+05,1.651313E+05,5.562907E+00,1.249069E+01,1.078108E+05,1.713326E+05,3.645557E+00,1.300938E+01,1.631787E+05,1.690849E+05,5.517797E+00,1.279629E+01,1.096585E+05,1.098346E+05,3.708036E+00,8.312862E+00,2.360896E+04,1.573348E+04,7.983227E-01,1.189398E+00,1.533950E+04,1.649120E+04,5.186951E-01,1.252110E+00,2.352340E+04,1.615254E+04,7.954294E-01,1.221807E+00,1.559281E+04,1.045227E+04,5.272606E-01,7.906616E-01
06:04:00,1.057511E+04,1.347693E+05,3.576099E-01,1.024937E+01,1.024732E+04,1.411545E+05,3.465252E-01,1.085556E+01,1.157972E+05,1.478035E+06,3.915820E+00,1.138203E+02,6.469251E+04,1.420857E+05,2.187654E+00,1.092864E+01,1.401471E+04,1.768871E+04,4.739008E-01,1.367361E+00,9.334570E+03,1.828353E+04,3.156437E-01,1.426636E+00,1.377517E+04,1.798107E+04,4.658011E-01,1.390917E+00,9.316229E+03,1.178946E+04,3.150235E-01,9.123260E-01,1.601631E+05,1.807434E+05,5.415836E+00,1.398020E+01,1.049110E+05,1.842161E+05,3.547509E+00,1.437574E+01,1.588290E+05,1.850040E+05,5.370726E+00,1.432116E+01,1.067587E+05,1.201205E+05,3.609988E+00,9.300195E+00,2.317142E+04,1.726294E+04,7.835287E-01,1.333672E+00,1.504782E+04,1.776383E+04,5.088328E-01,1.385711E+00,2.308586E+04,1.771526E+04,7.806354E-01,1.369882E+00,1.530113E+04,1.146076E+04,5.173983E-01,8.863281E-01
06:05:00,1.057519E+04,1.446207E+05,3.576127E-01,1.116627E+01,1.024681E+04,1.509457E+05,3.465082E-01,1.182543E+01,1.157929E+05,1.578149E+06,3.915673E+00,1.238717E+02,6.467532E+04,1.518819E+05,2.187073E+00,1.190140E+01,1.358111E+04,1.921755E+04,4.592400E-01,1.512675E+00,9.045509E+03,1.955252E+04,3.058698E-01,1.561588E+00,1.334158E+04,1.953797E+04,4.511402E-01,1.539176E+00,9.027167E+03,1.279805E+04,3.052496E-01,1.008841E+00,1.558119E+05,1.962278E+05,5.268714E+00,1.545900E+01,1.020102E+05,1.969688E+05,3.449427E+00,1.573394E+01,1.544779E+05,2.007894E+05,5.223604E+00,1.583476E+01,1.038580E+05,1.303183E+05,3.511907E+00,1.028007E+01,2.273224E+04,1.878063E+04,7.686793E-01,1.476957E+00,1.475507E+04,1.902415E+04,4.989345E-01,1.518552E+00,2.264666E+04,1.926556E+04,7.657856E-01,1.516905E+00,1.500838E+04,1.246111E+04,5.075000E-01,9.813029E-01
06:06:00,1.057527E+04,1.544651E+05,3.576154E-01,1.208259E+01,1.024545E+04,1.606827E+05,3.464621E-01,1.279066E+01,1.157797E+05,1.677700E+06,3.915228E+00,1.338750E+02,6.464130E+04,1.616264E+05,2.185922E+00,1.286973E+01,1.314735E+04,2.073705E+04,4.445733E-01,1.657212E+00,8.756332E+03,2.081202E+04,2.960921E-01,1.696010E+00,1.290781E+04,2.108495E+04,4.364735E-01,1.686598E+00,8.737990E+03,1.380020E+04,2.954719E-01,1.104813E+00,1.514589E+05,2.116168E+05,5.121529E+00,1.692987E+01,9.910821E+04,2.096272E+05,3.351304E+00,1.708689E+01,1.501250E+05,2.164740E+05,5.076422E+00,1.733988E+01,1.009560E+05,1.404506E+05,3.413786E+00,1.125442E+01,2.229077E+04,2.028953E+04,7.537526E-01,1.619508E+00,1.446084E+04,2.027562E+04,4.889863E-01,1.650911E+00,2.220517E+04,2.080650E+04,7.508584E-01,1.663140E+00,1.471414E+04,1.345539E+04,4.975516E-01,1.075764E+00
06:07:00,1.057535E+04,8.580870E+04,3.576182E-01,7.465470E+00,1.024300E+04,1.055548E+05,3.463793E-01,9.183043E+00,1.157553E+05,1.126541E+06,3.914404E+00,9.800437E+01,6.458648E+04,1.064752E+05,2.184068E+00,9.263061E+00,1.314606E+04,1.407298E+04,4.445309E-01,1.224762E+00,8.755483E+03,1.666448E+04,2.960641E-01,1.449421E+00,1.290653E+04,1.442462E+04,4.364313E-01,1.255349E+00,8.737141E+03,9.510875E+03,2.954439E-01,8.276937E-01,1.514463E+05,1.449968E+05,5.121113E+00,1.261864E+01,9.909984E+04,1.681710E+05,3.351028E+00,1.462668E+01,1.501124E+05,1.499093E+05,5.076009E+00,1.304587E+01,1.009476E+05,9.756943E+04,3.413510E+00,8.490878E+00,2.228261E+04,1.362409E+04,7.534786E-01,1.185731E+00,1.445553E+04,1.612609E+04,4.888081E-01,1.402689E+00,2.219699E+04,1.414599E+04,7.505832E-01,1.231125E+00,1.470883E+04,9.164804E+03,4.973733E-01,7.976046E-01
06:08:00,1.057543E+04,7.873145E+04,3.576208E-01,6.886627E+00,1.023925E+04,9.894287E+04,3.462523E-01,8.653980E+00,1.157175E+05,1.059328E+06,3.913125E+00,9.265233E+01,6.450753E+04,9.984954E+04,2.181399E+00,8.733267E+00,1.314518E+04,1.326977E+04,4.445012E-01,1.160779E+00,8.754898E+03,1.613482E+04,2.960446E-01,1.411104E+00,1.290566E+04,1.360978E+04,4.364021E-01,1.190516E+00,8.736557E+03,8.982820E+03,2.954243E-01,7.857631E-01,1.514368E+05,1.368931E+05,5.120798E+00,1.197465E+01,9.909366E+04,1.628624E+05,3.350823E+00,1.424337E+01,1.501032E+05,1.416807E+05,5.075700E+00,1.239334E+01,1.009414E+05,9.224810E+04,3.413303E+00,8.069230E+00,2.227163E+04,1.283023E+04,7.531082E-01,1.122343E+00,1.444841E+04,1.560415E+04,4.885679E-01,1.364721E+00,2.218595E+04,1.333842E+04,7.502112E-01,1.166788E+00,1.470170E+04,8.643585E+03,4.971328E-01,7.560991E-01
06:09:00,1.057551E+04,7.841240E+04,3.576234E-01,6.859532E+00,1.023414E+04,9.827900E+04,3.460796E-01,8.597476E+00,1.156658E+05,1.052383E+06,3.911376E+00,9.206274E+01,6.440420E+04,9.919124E+04,2.177904E+00,8.677278E+00,1.314413E+04,1.317802E+04,4.444662E-01,1.152948E+00,8.754213E+03,1.613135E+04,2.960216E-01,1.411277E+00,1.290464E+04,1.351141E+04,4.363678E-01,1.182117E+00,8.735873E+03,8.917484E+03,2.954014E-01,7.801885E-01,1.514258E+05,1.359535E+05,5.120429E+00,1.189455E+01,9.908650E+04,1.628305E+05,3.350584E+00,1.424545E+01,1.500924E+05,1.406810E+05,5.075340E+00,1.230814E+01,1.009342E+05,9.158123E+04,3.413063E+00,8.012387E+00,2.225750E+04,1.274218E+04,7.526315E-01,1.114823E+00,1.443925E+04,1.560368E+04,4.882589E-01,1.365121E+00,2.217175E+04,1.324401E+04,7.497320E-01,1.158726E+00,1.469253E+04,8.580871E+03,4.968235E-01,7.507423E-01
06:10:00,1.057559E+04,7.827022E+04,3.576261E-01,6.847115E+00,1.022781E+04,9.787718E+04,3.458654E-01,8.562386E+00,1.156015E+05,1.048211E+06,3.909200E+00,9.169850E+01,6.427946E+04,9.879637E+04,2.173686E+00,8.642798E+00,1.314293E+04,1.311948E+04,4.444258E-01,1.147827E+00,8.753429E+03,1.616761E+04,2.959953E-01,1.414470E+00,1.290346E+04,1.344758E+04,4.363281E-01,1.176533E+00,8.735088E+03,8.874771E+03,2.953751E-01,7.764519E-01,1.514132E+05,1.353567E+05,5.120009E+00,1.184234E+01,9.907836E+04,1.632016E+05,3.350311E+00,1.427814E+01,1.500801E+05,1.400401E+05,5.074929E+00,1.225208E+01,1.009260E+05,9.114688E+04,3.412790E+00,7.974396E+00,2.224058E+04,1.268616E+04,7.520604E-01,1.109920E+00,1.442829E+04,1.564180E+04,4.878889E-01,1.368474E+00,2.215475E+04,1.318353E+04,7.491580E-01,1.153435E+00,1.468156E+04,8.539885E+03,4.964531E-01,7.471563E-01
06:11:00,1.057567E+04,7.809115E+04,3.576287E-01,6.831454E+00,1.022045E+04,9.746434E+04,3.456166E-01,8.526284E+00,1.155266E+05,1.043930E+06,3.906669E+00,9.132417E+01,6.413781E+04,9.839063E+04,2.168896E+00,8.607318E+00,1.314159E+04,1.305967E+04,4.443810E-01,1.142588E+00,8.752561E+03,1.620408E+04,2.959662E-01,1.417655E+00,1.290215E+04,1.338291E+04,4.362842E-01,1.170868E+00,8.734221E+03,8.831343E+03,2.953460E-01,7.726486E-01,1.513994E+05,1.347485E+05,5.119545E+00,1.178907E+01,9.906942E+04,1.635766E+05,3.350012E+00,1.431089E+01,1.500666E+05,1.393913E+05,5.074477E+00,1.219526E+01,1.009171E+05,9.070629E+04,3.412490E+00,7.935810E+00,2.222146E+04,1.262894E+04,7.514147E-01,1.104909E+00,1.441590E+04,1.568021E+04,4.874704E-01,1.371828E+00,2.213552E+04,1.312227E+04,7.485088E-01,1.148068E+00,1.466916E+04,8.498242E+03,4.960344E-01,7.435091E-01
06:12:00,1.057574E+04,7.787431E+04,3.576313E-01,6.812488E+00,1.021230E+04,9.702112E+04,3.453411E-01,8.487523E+00,1.154436E+05,1.039332E+06,3.903864E+00,9.092207E+01,6.398389E+04,9.795459E+04,2.163691E+00,8.569184E+00,1.314016E+04,1.299606E+04,4.443328E-01,1.137017E+00,8.751631E+03,1.623770E+04,2.959350E-01,1.420589E+00,1.290074E+04,1.331488E+04,4.362369E-01,1.164911E+00,8.733291E+03,8.785451E+03,2.953148E-01,7.686299E-01,1.513846E+05,1.341022E+05,5.119048E+00,1.173247E+01,9.905986E+04,1.639239E+05,3.349691E+00,1.434120E+01,1.500522E+05,1.387080E+05,5.073992E+00,1.213542E+01,1.009075E+05,9.024116E+04,3.412169E+00,7.895080E+00,2.220071E+04,1.256813E+04,7.507140E-01,1.099583E+00,1.440245E+04,1.571594E+04,4.870164E-01,1.374947E+00,2.211466E+04,1.305774E+04,7.478041E-01,1.142417E+00,1.465570E+04,8.454276E+03,4.955801E-01,7.396588E-01
06:13:00,1.057582E+04,7.762079E+04,3.576340E-01,6.790313E+00,1.020358E+04,9.654136E+04,3.450463E-01,8.445563E+00,1.153548E+05,1.034353E+06,3.900860E+00,9.048659E+01,6.382174E+04,9.748195E+04,2.158208E+00,8.527848E+00,1.313865E+04,1.292904E+04,4.442822E-01,1.131149E+00,8.750655E+03,1.626796E+04,2.959022E-01,1.423231E+00,1.289926E+04,1.324367E+04,4.361872E-01,1.158675E+00,8.732315E+03,8.737417E+03,2.952820E-01,7.644240E-01,1.513691E+05,1.334214E+05,5.118529E+00,1.167285E+01,9.904988E+04,1.642386E+05,3.349357E+00,1.436868E+01,1.500370E+05,1.379911E+05,5.073485E+00,1.207264E+01,1.008975E+05,8.975435E+04,3.411834E+00,7.852455E+00,2.217887E+04,1.250406E+04,7.499762E-01,1.093972E+00,1.438830E+04,1.574852E+04,4.865384E-01,1.377791E+00,2.209269E+04,1.299000E+04,7.470620E-01,1.136485E+00,1.464154E+04,8.408256E+03,4.951018E-01,7.356292E-01
06:14:00,1.057590E+04,7.737040E+04,3.576366E-01,6.768412E+00,1.019446E+04,9.607379E+04,3.447376E-01,8.404669E+00,1.152618E+05,1.029497E+06,3.897714E+00,9.006191E+01,6.365431E+04,9.702135E+04,2.152546E+00,8.487564E+00,1.313710E+04,1.286412E+04,4.442299E-01,1.125463E+00,8.749650E+03,1.629918E+04,2.958684E-01,1.425956E+00,1.289774E+04,1.317488E+04,4.361359E-01,1.152652E+00,8.731310E+03,8.690851E+03,2.952482E-01,7.603468E-01,1.513532E+05,1.327615E+05,5.117994E+00,1.161508E+01,9.903962E+04,1.645639E+05,3.349012E+00,1.439709E+01,1.500215E+05,1.372980E+05,5.072964E+00,1.201195E+01,1.008872E+05,8.928219E+04,3.411489E+00,7.811116E+00,2.215633E+04,1.244205E+04,7.492150E-01,1.088541E+00,1.437370E+04,1.578214E+04,4.860453E-01,1.380727E+00,2.207002E+04,1.292460E+04,7.462963E-01,1.130758E+00,1.462693E+04,8.363677E+03,4.946084E-01,7.317259E-01
06:15:00,1.057598E+04,7.713496E+04,3.576393E-01,6.747820E+00,1.018506E+04,9.563277E+04,3.444200E-01,8.366097E+00,1.151660E+05,1.024913E+06,3.894476E+00,8.966100E+01,6.348419E+04,9.658698E+04,2.146793E+00,8.449574E+00,1.313552E+04,1.280294E+04,4.441767E-01,1.120107E+00,8.748628E+03,1.633278E+04,2.958340E-01,1.428892E+00,1.289618E+04,1.311020E+04,4.360837E-01,1.146988E+00,8.730288E+03,8.646835E+03,2.952139E-01,7.564931E-01,1.513370E+05,1.321391E+05,5.117450E+00,1.156058E+01,9.902921E+04,1.649140E+05,3.348663E+00,1.442767E+01,1.500058E+05,1.366457E+05,5.072435E+00,1.195483E+01,1.008768E+05,8.883539E+04,3.411140E+00,7.771998E+00,2.213345E+04,1.238363E+04,7.484419E-01,1.083426E+00,1.435888E+04,1.581817E+04,4.855447E-01,1.383875E+00,2.204700E+04,1.286330E+04,7.455188E-01,1.125390E+00,1.461210E+04,8.321543E+03,4.941075E-01,7.280367E-01
06:16:00,1.057606E+04,7.691408E+04,3.576419E-01,6.728500E+00,1.017554E+04,9.521707E+04,3.440979E-01,8.329739E+00,1.150689E+05,1.020588E+06,3.891192E+00,8.928272E+01,6.331358E+04,9.617743E+04,2.141024E+00,8.413754E+00,1.313393E+04,1.274543E+04,4.441232E-01,1.115071E+00,8.747600E+03,1.636861E+04,2.957995E-01,1.432022E+00,1.289462E+04,1.304945E+04,4.360312E-01,1.141669E+00,8.729261E+03,8.605299E+03,2.951793E-01,7.528566E-01,1.513207E+05,1.315532E+05,5.116904E+00,1.150928E+01,9.901876E+04,1.652873E+05,3.348312E+00,1.446029E+01,1.499899E+05,1.360325E+05,5.071903E+00,1.190114E+01,1.008664E+05,8.841327E+04,3.410789E+00,7.735042E+00,2.211050E+04,1.232870E+04,7.476668E-01,1.078616E+00,1.434402E+04,1.585644E+04,4.850428E-01,1.387218E+00,2.202392E+04,1.280564E+04,7.447391E-01,1.120341E+00,1.459724E+04,8.281769E+03,4.936054E-01,7.245543E-01
06:17:00,1.057613E+04,7.670744E+04,3.576445E-01,6.710426E+00,1.016598E+04,9.482581E+04,3.437748E-01,8.295519E+00,1.149715E+05,1.016510E+06,3.887898E+00,8.892603E+01,6.314413E+04,9.579141E+04,2.135294E+00,8.379993E+00,1.313234E+04,1.269162E+04,4.440697E-01,1.110360E+00,8.746575E+03,1.640668E+04,2.957650E-01,1.435349E+00,1.289307E+04,1.299267E+04,4.359788E-01,1.136698E+00,8.728235E+03,8.566293E+03,2.951448E-01,7.494417E-01,1.513045E+05,1.310041E+05,5.116359E+00,1.146120E+01,9.900836E+04,1.656836E+05,3.347963E+00,1.449492E+01,1.499742E+05,1.354584E+05,5.071374E+00,1.185088E+01,1.008560E+05,8.801614E+04,3.410440E+00,7.700274E+00,2.208771E+04,1.227724E+04,7.468967E-01,1.074110E+00,1.432926E+04,1.589691E+04,4.845442E-01,1.390755E+00,2.200099E+04,1.275175E+04,7.439644E-01,1.115622E+00,1.458248E+04,8.244369E+03,4.931066E-01,7.212800E-01
06:18:00,1.057621E+04,7.651466E+04,3.576472E-01,6.693564E+00,1.015648E+04,9.445830E+04,3.434534E-01,8.263376E+00,1.148746E+05,1.012670E+06,3.884621E+00,8.859019E+01,6.297705E+04,9.542801E+04,2.129644E+00,8.348210E+00,1.313076E+04,1.264118E+04,4.440167E-01,1.105944E+00,8.745559E+03,1.644668E+04,2.957308E-01,1.438845E+00,1.289152E+04,1.293950E+04,4.359268E-01,1.132042E+00,8.727220E+03,8.529568E+03,2.951107E-01,7.462265E-01,1.512885E+05,1.304882E+05,5.115820E+00,1.141604E+01,9.899807E+04,1.660998E+05,3.347617E+00,1.453130E+01,1.499586E+05,1.349198E+05,5.070850E+00,1.180372E+01,1.008457E+05,8.764149E+04,3.410095E+00,7.667476E+00,2.206523E+04,1.222891E+04,7.461372E-01,1.069879E+00,1.431472E+04,1.593928E+04,4.840527E-01,1.394458E+00,2.197838E+04,1.270124E+04,7.432004E-01,1.111200E+00,1.456792E+04,8.209093E+03,4.926149E-01,7.181915E-01
06:19:00,1.057629E+04,7.633561E+04,3.576498E-01,6.677903E+00,1.014709E+04,9.411397E+04,3.431359E-01,8.233260E+00,1.147789E+05,1.009062E+06,3.881385E+00,8.827468E+01,6.281317E+04,9.508656E+04,2.124102E+00,8.318346E+00,1.312921E+04,1.259393E+04,4.439645E-01,1.101807E+00,8.744559E+03,1.648843E+04,2.956972E-01,1.442495E+00,1.289000E+04,1.288974E+04,4.358756E-01,1.127686E+00,8.726220E+03,8.494998E+03,2.950770E-01,7.432001E-01,1.512727E+05,1.300039E+05,5.115290E+00,1.137363E+01,9.898794E+04,1.665342E+05,3.347277E+00,1.456928E+01,1.499432E+05,1.344146E+05,5.070335E+00,1.175950E+01,1.008356E+05,8.728809E+04,3.409756E+00,7.636539E+00,2.204318E+04,1.218353E+04,7.453923E-01,1.065905E+00,1.430045E+04,1.598336E+04,4.835707E-01,1.398312E+00,2.195620E+04,1.265392E+04,7.424509E-01,1.107057E+00,1.455365E+04,8.175810E+03,4.921327E-01,7.152777E-01
06:20:00,1.057637E+04,7.616537E+04,3.576524E-01,6.663013E+00,1.013788E+04,9.378677E+04,3.428243E-01,8.204643E+00,1.146850E+05,1.005622E+06,3.878209E+00,8.797381E+01,6.265327E+04,9.476067E+04,2.118695E+00,8.289843E+00,1.312769E+04,1.254922E+04,4.439133E-01,1.097892E+00,8.743579E+03,1.653138E+04,2.956642E-01,1.446250E+00,1.288851E+04,1.284271E+04,4.358254E-01,1.123568E+00,8.725239E+03,8.462154E+03,2.950441E-01,7.403250E-01,1.512572E+05,1.295442E+05,5.114770E+00,1.133339E+01,9.897803E+04,1.669809E+05,3.346944E+00,1.460834E+01,1.499282E+05,1.339356E+05,5.069830E+00,1.171757E+01,1.008257E+05,8.695146E+04,3.409423E+00,7.607070E+00,2.202166E+04,1.214043E+04,7.446651E-01,1.062131E+00,1.428653E+04,1.602859E+04,4.831003E-01,1.402266E+00,2.193455E+04,1.260908E+04,7.417195E-01,1.103131E+00,1.453972E+04,8.144081E+03,4.916622E-01,7.125000E-01
06:21:00,1.057644E+04,7.600244E+04,3.576550E-01,6.648762E+00,1.012888E+04,9.347447E+04,3.425200E-01,8.177328E+00,1.145933E+05,1.002326E+06,3.875108E+00,8.768549E+01,6.249779E+04,9.444796E+04,2.113437E+00,8.262492E+00,1.312620E+04,1.250676E+04,4.438632E-01,1.094175E+00,8.742622E+03,1.657526E+04,2.956320E-01,1.450087E+00,1.288705E+04,1.279809E+04,4.357764E-01,1.119662E+00,8.724282E+03,8.430857E+03,2.950119E-01,7.375853E-01,1.512421E+05,1.291064E+05,5.114263E+00,1.129506E+01,9.896837E+04,1.674374E+05,3.346619E+00,1.464826E+01,1.499136E+05,1.334798E+05,5.069337E+00,1.167766E+01,1.008161E+05,8.662975E+04,3.409099E+00,7.578909E+00,2.200072E+04,1.209932E+04,7.439577E-01,1.058532E+00,1.427299E+04,1.607469E+04,4.826428E-01,1.406297E+00,2.191348E+04,1.256641E+04,7.410078E-01,1.099395E+00,1.452617E+04,8.113724E+03,4.912045E-01,7.098424E-01
06:22:00,1.057652E+04,7.584692E+04,3.576577E-01,6.635159E+00,1.012012E+04,9.317657E+04,3.422239E-01,8.151273E+00,1.145041E+05,9.991679E+05,3.872091E+00,8.740928E+01,6.234690E+04,9.414789E+04,2.108334E+00,8.236247E+00,1.312475E+04,1.246661E+04,4.438144E-01,1.090660E+00,8.741690E+03,1.662011E+04,2.956006E-01,1.454009E+00,1.288563E+04,1.275590E+04,4.357286E-01,1.115969E+00,8.723350E+03,8.401144E+03,2.949805E-01,7.349843E-01,1.512274E+05,1.286908E+05,5.113769E+00,1.125868E+01,9.895897E+04,1.679041E+05,3.346303E+00,1.468906E+01,1.498993E+05,1.330471E+05,5.068858E+00,1.163978E+01,1.008067E+05,8.632329E+04,3.408784E+00,7.552084E+00,2.198038E+04,1.206024E+04,7.432706E-01,1.055111E+00,1.425984E+04,1.612171E+04,4.821986E-01,1.410409E+00,2.189302E+04,1.252593E+04,7.403164E-01,1.095851E+00,1.451302E+04,8.084769E+03,4.907600E-01,7.073077E-01
06:23:00,1.057660E+04,7.569856E+04,3.576603E-01,6.622183E+00,1.011162E+04,9.289256E+04,3.419364E-01,8.126432E+00,1.144175E+05,9.961430E+05,3.869163E+00,8.714471E+01,6.220061E+04,9.385993E+04,2.103388E+00,8.211061E+00,1.312334E+04,1.242856E+04,4.437670E-01,1.087329E+00,8.740784E+03,1.666576E+04,2.955702E-01,1.458001E+00,1.288425E+04,1.271590E+04,4.356821E-01,1.112467E+00,8.722445E+03,8.372873E+03,2.949500E-01,7.325095E-01,1.512132E+05,1.282954E+05,5.113289E+00,1.122406E+01,9.894984E+04,1.683790E+05,3.345997E+00,1.473060E+01,1.498855E+05,1.326352E+05,5.068393E+00,1.160372E+01,1.007976E+05,8.603068E+04,3.408478E+00,7.526471E+00,2.196066E+04,1.202301E+04,7.426041E-01,1.051852E+00,1.424709E+04,1.616947E+04,4.817678E-01,1.414585E+00,2.187317E+04,1.248742E+04,7.396458E-01,1.092480E+00,1.450027E+04,8.057079E+03,4.903291E-01,7.048838E-01
06:24:00,1.057668E+04,7.555725E+04,3.576629E-01,6.609824E+00,1.010339E+04,9.262199E+04,3.416580E-01,8.102767E+00,1.143336E+05,9.932470E+05,3.866327E+00,8.689141E+01,6.205886E+04,9.358365E+04,2.098594E+00,8.186897E+00,1.312198E+04,1.239250E+04,4.437211E-01,1.084172E+00,8.739906E+03,1.671210E+04,2.955406E-01,1.462054E+00,1.288291E+04,1.267791E+04,4.356371E-01,1.109141E+00,8.721567E+03,8.345961E+03,2.949205E-01,7.301539E-01,1.511993E+05,1.279191E+05,5.112825E+00,1.119113E+01,9.894100E+04,1.688614E+05,3.345700E+00,1.477279E+01,1.498721E+05,1.322423E+05,5.067942E+00,1.156933E+01,1.007887E+05,8.575111E+04,3.408182E+00,7.502000E+00,2.194154E+04,1.198751E+04,7.419582E-01,1.048744E+00,1.423473E+04,1.621788E+04,4.813504E-01,1.418819E+00,2.185394E+04,1.245075E+04,7.389958E-01,1.089269E+00,1.448791E+04,8.030578E+03,4.899115E-01,7.025641E-01
06:25:00,1.057675E+04,7.542299E+04,3.576655E-01,6.598081E+00,1.009542E+04,9.236450E+04,3.413888E-01,8.080246E+00,1.142526E+05,9.904760E+05,3.863586E+00,8.664905E+01,6.192151E+04,9.331869E+04,2.093949E+00,8.163722E+00,1.312065E+04,1.235838E+04,4.436765E-01,1.081185E+00,8.739056E+03,1.675910E+04,2.955120E-01,1.466164E+00,1.288162E+04,1.264179E+04,4.355934E-01,1.105979E+00,8.720716E+03,8.320373E+03,2.948919E-01,7.279142E-01,1.511860E+05,1.275614E+05,5.112375E+00,1.115981E+01,9.893245E+04,1.693506E+05,3.345412E+00,1.481558E+01,1.498591E+05,1.318671E+05,5.067506E+00,1.153649E+01,1.007802E+05,8.548420E+04,3.407895E+00,7.478638E+00,2.192302E+04,1.195369E+04,7.413322E-01,1.045783E+00,1.422276E+04,1.626689E+04,4.809459E-01,1.423105E+00,2.183529E+04,1.241583E+04,7.383658E-01,1.086213E+00,1.447593E+04,8.005232E+03,4.895070E-01,7.003455E-01
06:26:00,1.057683E+04,7.529376E+04,3.576681E-01,6.586777E+00,1.008775E+04,9.211751E+04,3.411293E-01,8.058643E+00,1.141745E+05,9.878037E+05,3.860946E+00,8.641532E+01,6.178863E+04,9.306246E+04,2.089456E+00,8.141311E+00,1.311937E+04,1.232591E+04,4.436334E-01,1.078343E+00,8.738234E+03,1.680650E+04,2.954844E-01,1.470310E+00,1.288036E+04,1.260709E+04,4.355513E-01,1.102941E+00,8.719895E+03,8.295925E+03,2.948642E-01,7.257742E-01,1.511730E+05,1.272193E+05,5.111940E+00,1.112987E+01,9.892419E+04,1.698444E+05,3.345135E+00,1.485876E+01,1.498466E+05,1.315054E+05,5.067085E+00,1.150483E+01,1.007720E+05,8.522812E+04,3.407618E+00,7.456224E+00,2.190508E+04,1.192128E+04,7.407262E-01,1.042946E+00,1.421118E+04,1.631627E+04,4.805545E-01,1.427423E+00,2.181725E+04,1.238236E+04,7.377560E-01,1.083283E+00,1.446435E+04,7.980862E+03,4.891155E-01,6.982123E-01
06:27:00,1.057691E+04,7.516898E+04,3.576706E-01,6.575863E+00,1.008038E+04,9.187998E+04,3.408799E-01,8.037868E+00,1.140994E+05,9.852195E+05,3.858407E+00,8.618929E+01,6.166011E+04,9.281395E+04,2.085110E+00,8.119575E+00,1.311814E+04,1.229505E+04,4.435918E-01,1.075642E+00,8.737441E+03,1.685426E+04,2.954577E-01,1.474487E+00,1.287915E+04,1.257395E+04,4.355105E-01,1.100041E+00,8.719101E+03,8.272598E+03,2.948376E-01,7.237325E-01,1.511606E+05,1.268926E+05,5.111521E+00,1.110127E+01,9.891623E+04,1.703422E+05,3.344867E+00,1.490230E+01,1.498345E+05,1.311585E+05,5.066678E+00,1.147447E+01,1.007640E+05,8.498266E+04,3.407351E+00,7.434741E+00,2.188772E+04,1.189025E+04,7.401396E-01,1.040229E+00,1.419997E+04,1.636597E+04,4.801757E-01,1.431770E+00,2.179977E+04,1.235026E+04,7.371655E-01,1.080473E+00,1.445313E+04,7.957450E+03,4.887365E-01,6.961630E-01
06:28:00,1.057698E+04,7.504862E+04,3.576732E-01,6.565336E+00,1.007329E+04,9.165161E+04,3.406401E-01,8.017894E+00,1.140273E+05,9.827202E+05,3.855968E+00,8.597068E+01,6.153573E+04,9.257289E+04,2.080904E+00,8.098490E+00,1.311695E+04,1.226567E+04,4.435517E-01,1.073070E+00,8.736676E+03,1.690226E+04,2.954320E-01,1.478686E+00,1.287799E+04,1.254235E+04,4.354712E-01,1.097275E+00,8.718337E+03,8.250294E+03,2.948118E-01,7.217803E-01,1.511485E+05,1.265798E+05,5.111117E+00,1.107389E+01,9.890855E+04,1.708429E+05,3.344609E+00,1.494610E+01,1.498228E+05,1.308262E+05,5.066287E+00,1.144538E+01,1.007564E+05,8.474687E+04,3.407094E+00,7.414104E+00,2.187091E+04,1.186045E+04,7.395715E-01,1.037621E+00,1.418911E+04,1.641588E+04,4.798089E-01,1.436136E+00,2.178285E+04,1.231937E+04,7.365937E-01,1.077768E+00,1.444227E+04,7.934906E+03,4.883696E-01,6.941898E-01
06:29:00,1.057706E+04,7.493257E+04,3.576758E-01,6.555185E+00,1.006648E+04,9.143209E+04,3.404098E-01,7.998693E+00,1.139581E+05,9.803039E+05,3.853627E+00,8.575934E+01,6.141525E+04,9.233911E+04,2.076830E+00,8.078041E+00,1.311580E+04,1.223769E+04,4.435131E-01,1.070620E+00,8.735939E+03,1.695045E+04,2.954072E-01,1.482901E+00,1.287686E+04,1.251231E+04,4.354333E-01,1.094645E+00,8.717600E+03,8.228955E+03,2.947871E-01,7.199126E-01,1.511370E+05,1.262802E+05,5.110728E+00,1.104767E+01,9.890116E+04,1.713459E+05,3.344361E+00,1.499010E+01,1.498116E+05,1.305086E+05,5.065909E+00,1.141758E+01,1.007490E+05,8.452023E+04,3.406847E+00,7.394268E+00,2.185462E+04,1.183184E+04,7.390211E-01,1.035117E+00,1.417860E+04,1.646596E+04,4.794535E-01,1.440517E+00,2.176645E+04,1.228955E+04,7.360395E-01,1.075158E+00,1.443175E+04,7.913185E+03,4.880141E-01,6.922887E-01
06:30:00,1.057713E+04,7.482081E+04,3.576783E-01,6.545411E+00,1.005994E+04,9.122115E+04,3.401888E-01,7.980243E+00,1.138916E+05,9.779682E+05,3.851379E+00,8.555504E+01,6.129844E+04,9.211242E+04,2.072880E+00,8.058214E+00,1.311469E+04,1.221105E+04,4.434758E-01,1.068289E+00,8.735229E+03,1.699879E+04,2.953833E-01,1.487129E+00,1.287577E+04,1.248387E+04,4.353968E-01,1.092156E+00,8.716890E+03,8.208553E+03,2.947632E-01,7.181270E-01,1.511258E+05,1.259935E+05,5.110353E+00,1.102257E+01,9.889404E+04,1.718510E+05,3.344122E+00,1.503429E+01,1.498008E+05,1.302061E+05,5.065546E+00,1.139110E+01,1.007419E+05,8.430250E+04,3.406608E+00,7.375212E+00,2.183882E+04,1.180438E+04,7.384871E-01,1.032713E+00,1.416840E+04,1.651618E+04,4.791090E-01,1.444910E+00,2.175054E+04,1.226064E+04,7.355019E-01,1.072628E+00,1.442155E+04,7.892266E+03,4.876694E-01,6.904578E-01
06:31:00,1.057721E+04,7.471334E+04,3.576809E-01,6.536010E+00,1.005366E+04,9.101857E+04,3.399765E-01,7.962523E+00,1.138278E+05,9.757108E+05,3.849222E+00,8.535758E+01,6.118508E+04,9.189264E+04,2.069046E+00,8.038990E+00,1.311362E+04,1.218573E+04,4.434399E-01,1.066072E+00,8.734545E+03,1.704725E+04,2.953603E-01,1.491368E+00,1.287473E+04,1.245711E+04,4.353616E-01,1.089813E+00,8.716205E+03,8.189065E+03,2.947402E-01,7.164214E-01,1.511151E+05,1.257192E+05,5.109992E+00,1.099857E+01,9.888719E+04,1.723579E+05,3.343892E+00,1.507863E+01,1.497903E+05,1.299194E+05,5.065196E+00,1.136601E+01,1.007351E+05,8.409341E+04,3.406379E+00,7.356914E+00,2.182348E+04,1.177804E+04,7.379688E-01,1.030407E+00,1.415850E+04,1.656652E+04,4.787745E-01,1.449313E+00,2.173510E+04,1.223263E+04,7.349800E-01,1.070176E+00,1.441165E+04,7.872127E+03,4.873349E-01,6.886952E-01
06:32:00,1.057728E+04,7.460917E+04,3.576834E-01,6.526898E+00,1.004765E+04,9.082295E+04,3.397732E-01,7.945413E+00,1.137667E+05,9.735182E+05,3.847156E+00,8.516580E+01,6.107507E+04,9.167848E+04,2.065326E+00,8.020257E+00,1.311259E+04,1.216164E+04,4.434053E-01,1.063964E+00,8.733887E+03,1.709574E+04,2.953382E-01,1.495610E+00,1.287372E+04,1.243214E+04,4.353277E-01,1.087628E+00,8.715547E+03,8.170440E+03,2.947180E-01,7.147914E-01,1.511047E+05,1.254566E+05,5.109644E+00,1.097558E+01,9.888060E+04,1.728659E+05,3.343670E+00,1.512306E+01,1.497803E+05,1.296495E+05,5.064859E+00,1.134239E+01,1.007285E+05,8.389254E+04,3.406158E+00,7.339335E+00,2.180859E+04,1.175274E+04,7.374654E-01,1.028193E+00,1.414889E+04,1.661690E+04,4.784497E-01,1.453720E+00,2.172010E+04,1.220561E+04,7.344731E-01,1.067811E+00,1.440204E+04,7.852728E+03,4.870100E-01,6.869974E-01
06:33:00,1.057736E+04,7.450793E+04,3.576859E-01,6.518044E+00,1.004189E+04,9.063374E+04,3.395785E-01,7.928863E+00,1.137082E+05,9.713848E+05,3.845178E+00,8.497920E+01,6.096826E+04,9.146942E+04,2.061714E+00,8.001971E+00,1.311160E+04,1.213865E+04,4.433720E-01,1.061951E+00,8.733253E+03,1.714416E+04,2.953169E-01,1.499845E+00,1.287275E+04,1.240868E+04,4.352951E-01,1.085574E+00,8.714913E+03,8.152583E+03,2.946967E-01,7.132286E-01,1.510948E+05,1.252044E+05,5.109310E+00,1.095351E+01,9.887426E+04,1.733737E+05,3.343457E+00,1.516748E+01,1.497707E+05,1.293934E+05,5.064535E+00,1.131998E+01,1.007222E+05,8.369893E+04,3.405946E+00,7.322391E+00,2.179411E+04,1.172836E+04,7.369764E-01,1.026059E+00,1.413956E+04,1.666722E+04,4.781342E-01,1.458121E+00,2.170552E+04,1.217954E+04,7.339806E-01,1.065530E+00,1.439270E+04,7.833979E+03,4.866945E-01,6.853565E-01
06:34:00,1.057743E+04,7.440963E+04,3.576884E-01,6.509446E+00,1.003638E+04,9.045073E+04,3.393920E-01,7.912855E+00,1.136522E+05,9.693088E+05,3.843284E+00,8.479760E+01,6.086445E+04,9.126531E+04,2.058204E+00,7.984117E+00,1.311065E+04,1.211668E+04,4.433400E-01,1.060028E+00,8.732644E+03,1.719245E+04,2.952964E-01,1.504070E+00,1.287182E+04,1.238656E+04,4.352637E-01,1.083639E+00,8.714303E+03,8.135450E+03,2.946762E-01,7.117291E-01,1.510852E+05,1.249619E+05,5.108989E+00,1.093228E+01,9.886817E+04,1.738810E+05,3.343253E+00,1.521186E+01,1.497614E+05,1.291497E+05,5.064223E+00,1.129865E+01,1.007161E+05,8.351215E+04,3.405742E+00,7.306046E+00,2.178004E+04,1.170485E+04,7.365009E-01,1.024001E+00,1.413048E+04,1.671742E+04,4.778275E-01,1.462513E+00,2.169135E+04,1.215446E+04,7.335017E-01,1.063334E+00,1.438362E+04,7.815844E+03,4.863877E-01,6.837694E-01
06:35:00,1.057750E+04,7.431423E+04,3.576908E-01,6.501101E+00,1.003110E+04,9.027374E+04,3.392135E-01,7.897375E+00,1.135986E+05,9.672892E+05,3.841471E+00,8.462095E+01,6.076345E+04,9.106610E+04,2.054788E+00,7.966693E+00,1.310974E+04,1.209571E+04,4.433092E-01,1.058193E+00,8.732057E+03,1.724059E+04,2.952766E-01,1.508281E+00,1.287092E+04,1.236571E+04,4.352335E-01,1.081813E+00,8.713717E+03,8.119020E+03,2.946565E-01,7.102913E-01,1.510760E+05,1.247288E+05,5.108679E+00,1.091189E+01,9.886230E+04,1.743876E+05,3.343056E+00,1.525618E+01,1.497525E+05,1.289178E+05,5.063923E+00,1.127835E+01,1.007103E+05,8.333209E+04,3.405546E+00,7.290288E+00,2.176635E+04,1.168218E+04,7.360381E-01,1.022017E+00,1.412165E+04,1.676752E+04,4.775290E-01,1.466895E+00,2.167756E+04,1.213043E+04,7.330355E-01,1.061231E+00,1.437479E+04,7.798311E+03,4.860891E-01,6.822350E-01
06:36:00,1.057757E+04,7.422171E+04,3.576933E-01,6.493009E+00,1.002604E+04,9.010261E+04,3.390424E-01,7.882406E+00,1.135472E+05,9.653247E+05,3.839735E+00,8.444911E+01,6.066508E+04,9.087171E+04,2.051462E+00,7.949689E+00,1.310885E+04,1.207572E+04,4.432795E-01,1.056443E+00,8.731492E+03,1.728856E+04,2.952577E-01,1.512477E+00,1.287005E+04,1.234604E+04,4.352044E-01,1.080092E+00,8.713152E+03,8.103276E+03,2.946375E-01,7.089134E-01,1.510672E+05,1.245051E+05,5.108382E+00,1.089230E+01,9.885667E+04,1.748933E+05,3.342866E+00,1.530042E+01,1.497439E+05,1.286971E+05,5.063634E+00,1.125903E+01,1.007047E+05,8.315856E+04,3.405357E+00,7.275103E+00,2.175300E+04,1.166034E+04,7.355871E-01,1.020106E+00,1.411304E+04,1.681748E+04,4.772382E-01,1.471265E+00,2.166411E+04,1.210761E+04,7.325812E-01,1.059234E+00,1.436618E+04,7.781369E+03,4.857982E-01,6.807524E-01
06:37:00,1.057765E+04,7.413211E+04,3.576957E-01,6.485171E+00,1.002119E+04,8.993720E+04,3.388784E-01,7.867937E+00,1.134980E+05,9.634138E+05,3.838070E+00,8.428196E+01,6.056918E+04,9.068203E+04,2.048219E+00,7.933098E+00,1.310800E+04,1.205672E+04,4.432509E-01,1.054781E+00,8.730949E+03,1.733639E+04,2.952394E-01,1.516661E+00,1.286922E+04,1.232755E+04,4.351763E-01,1.078474E+00,8.712608E+03,8.088241E+03,2.946192E-01,7.075977E-01,1.510586E+05,1.242909E+05,5.108096E+00,1.087356E+01,9.885124E+04,1.753984E+05,3.342684E+00,1.534460E+01,1.497356E+05,1.284874E+05,5.063357E+00,1.124068E+01,1.006992E+05,8.299181E+04,3.405175E+00,7.260510E+00,2.173999E+04,1.163937E+04,7.351473E-01,1.018270E+00,1.410465E+04,1.686733E+04,4.769546E-01,1.475627E+00,2.165100E+04,1.208603E+04,7.321381E-01,1.057345E+00,1.435778E+04,7.765042E+03,4.855145E-01,6.793235E-01
06:38:00,1.057772E+04,7.404479E+04,3.576981E-01,6.477534E+00,1.001655E+04,8.977665E+04,3.387214E-01,7.853895E+00,1.134509E+05,9.615486E+05,3.836477E+00,8.411882E+01,6.047565E+04,9.049631E+04,2.045056E+00,7.916853E+00,1.310719E+04,1.203859E+04,4.432234E-01,1.053194E+00,8.730425E+03,1.738394E+04,2.952218E-01,1.520821E+00,1.286842E+04,1.231006E+04,4.351493E-01,1.076943E+00,8.712085E+03,8.073817E+03,2.946016E-01,7.063354E-01,1.510504E+05,1.240849E+05,5.107820E+00,1.085553E+01,9.884602E+04,1.759017E+05,3.342509E+00,1.538863E+01,1.497276E+05,1.282870E+05,5.063089E+00,1.122315E+01,1.006940E+05,8.283089E+04,3.405001E+00,7.246429E+00,2.172729E+04,1.161913E+04,7.347181E-01,1.016499E+00,1.409646E+04,1.691697E+04,4.766779E-01,1.479969E+00,2.163821E+04,1.206542E+04,7.317058E-01,1.055541E+00,1.434959E+04,7.749242E+03,4.852378E-01,6.779408E-01
06:39:00,1.057779E+04,7.395956E+04,3.577005E-01,6.470080E+00,1.001210E+04,8.962063E+04,3.385711E-01,7.840248E+00,1.134058E+05,9.597259E+05,3.834951E+00,8.395938E+01,6.038438E+04,9.031426E+04,2.041970E+00,7.900928E+00,1.310640E+04,1.202124E+04,4.431969E-01,1.051675E+00,8.729922E+03,1.743116E+04,2.952048E-01,1.524952E+00,1.286764E+04,1.229346E+04,4.351233E-01,1.075490E+00,8.711581E+03,8.059955E+03,2.945847E-01,7.051223E-01,1.510425E+05,1.238864E+05,5.107555E+00,1.083816E+01,9.884099E+04,1.764026E+05,3.342340E+00,1.543245E+01,1.497200E+05,1.280950E+05,5.062832E+00,1.120635E+01,1.006890E+05,8.267536E+04,3.404833E+00,7.232819E+00,2.171489E+04,1.159957E+04,7.342992E-01,1.014786E+00,1.408847E+04,1.696634E+04,4.764078E-01,1.484288E+00,2.162572E+04,1.204565E+04,7.312837E-01,1.053811E+00,1.434160E+04,7.733927E+03,4.849677E-01,6.766007E-01
