Time,BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s]
06:40:00,1.057786E+04,7.387644E+04,3.577028E-01,6.462809E+00,1.000784E+04,8.946901E+04,3.384271E-01,7.826985E+00,1.133626E+05,9.579443E+05,3.833490E+00,8.380354E+01,6.029525E+04,9.013578E+04,2.038955E+00,7.885316E+00,1.310564E+04,1.200465E+04,4.431714E-01,1.050224E+00,8.729436E+03,1.747805E+04,2.951885E-01,1.529054E+00,1.286690E+04,1.227770E+04,4.350983E-01,1.074111E+00,8.711096E+03,8.046640E+03,2.945683E-01,7.039572E-01,1.510349E+05,1.236952E+05,5.107300E+00,1.082143E+01,9.883615E+04,1.769011E+05,3.342177E+00,1.547606E+01,1.497126E+05,1.279110E+05,5.062584E+00,1.119024E+01,1.006842E+05,8.252506E+04,3.404671E+00,7.219667E+00,2.170278E+04,1.158065E+04,7.338898E-01,1.013131E+00,1.408066E+04,1.701543E+04,4.761439E-01,1.488583E+00,2.161352E+04,1.202666E+04,7.308712E-01,1.052149E+00,1.433379E+04,7.719086E+03,4.847037E-01,6.753019E-01
06:41:00,1.057793E+04,7.379539E+04,3.577051E-01,6.455720E+00,1.000376E+04,8.932168E+04,3.382890E-01,7.814098E+00,1.133212E+05,9.562035E+05,3.832089E+00,8.365126E+01,6.020812E+04,8.996087E+04,2.036009E+00,7.870016E+00,1.310491E+04,1.198881E+04,4.431468E-01,1.048837E+00,8.728969E+03,1.752458E+04,2.951728E-01,1.533124E+00,1.286618E+04,1.226274E+04,4.350741E-01,1.072801E+00,8.710629E+03,8.033858E+03,2.945526E-01,7.028386E-01,1.510276E+05,1.235112E+05,5.107054E+00,1.080532E+01,9.883150E+04,1.773970E+05,3.342021E+00,1.551944E+01,1.497055E+05,1.277344E+05,5.062345E+00,1.117478E+01,1.006796E+05,8.237989E+04,3.404515E+00,7.206964E+00,2.169094E+04,1.156238E+04,7.334896E-01,1.011532E+00,1.407303E+04,1.706424E+04,4.758859E-01,1.492852E+00,2.160158E+04,1.200841E+04,7.304679E-01,1.050552E+00,1.432616E+04,7.704711E+03,4.844456E-01,6.740440E-01
06:42:00,1.057799E+04,7.371644E+04,3.577074E-01,6.448814E+00,9.999845E+03,8.917852E+04,3.381566E-01,7.801576E+00,1.132814E+05,9.545025E+05,3.830746E+00,8.350247E+01,6.012288E+04,8.978946E+04,2.033126E+00,7.855022E+00,1.310420E+04,1.197374E+04,4.431231E-01,1.047518E+00,8.728519E+03,1.757077E+04,2.951577E-01,1.537165E+00,1.286549E+04,1.224856E+04,4.350508E-01,1.071560E+00,8.710178E+03,8.021630E+03,2.945375E-01,7.017686E-01,1.510206E+05,1.233346E+05,5.106817E+00,1.078987E+01,9.882701E+04,1.778906E+05,3.341870E+00,1.556262E+01,1.496986E+05,1.275653E+05,5.062115E+00,1.115999E+01,1.006751E+05,8.224008E+04,3.404365E+00,7.194731E+00,2.167935E+04,1.154478E+04,7.330978E-01,1.009992E+00,1.406556E+04,1.711279E+04,4.756334E-01,1.497099E+00,2.158990E+04,1.199089E+04,7.300732E-01,1.049018E+00,1.431868E+04,7.690824E+03,4.841931E-01,6.728288E-01
06:43:00,1.057806E+04,7.363956E+04,3.577097E-01,6.442090E+00,9.996088E+03,8.903946E+04,3.380296E-01,7.789412E+00,1.132433E+05,9.528405E+05,3.829457E+00,8.335709E+01,6.003942E+04,8.962149E+04,2.030304E+00,7.840330E+00,1.310352E+04,1.195938E+04,4.431003E-01,1.046261E+00,8.728085E+03,1.761658E+04,2.951431E-01,1.541173E+00,1.286482E+04,1.223509E+04,4.350284E-01,1.070381E+00,8.709744E+03,8.009914E+03,2.945229E-01,7.007433E-01,1.510138E+05,1.231648E+05,5.106589E+00,1.077501E+01,9.882268E+04,1.783815E+05,3.341725E+00,1.560556E+01,1.496920E+05,1.274029E+05,5.061893E+00,1.114578E+01,1.006708E+05,8.210521E+04,3.404220E+00,7.182929E+00,2.166800E+04,1.152781E+04,7.327142E-01,1.008506E+00,1.405824E+04,1.716104E+04,4.753861E-01,1.501320E+00,2.157847E+04,1.197401E+04,7.296866E-01,1.047542E+00,1.431137E+04,7.677389E+03,4.839458E-01,6.716531E-01
06:44:00,1.057813E+04,7.356437E+04,3.577120E-01,6.435512E+00,9.992484E+03,8.890393E+04,3.379077E-01,7.777557E+00,1.132068E+05,9.512124E+05,3.828221E+00,8.321467E+01,5.995769E+04,8.945650E+04,2.027540E+00,7.825897E+00,1.310287E+04,1.194564E+04,4.430782E-01,1.045059E+00,8.727666E+03,1.766194E+04,2.951290E-01,1.545141E+00,1.286418E+04,1.222221E+04,4.350067E-01,1.069254E+00,8.709325E+03,7.998653E+03,2.945088E-01,6.997580E-01,1.510072E+05,1.230011E+05,5.106369E+00,1.076069E+01,9.881852E+04,1.788689E+05,3.341585E+00,1.564820E+01,1.496857E+05,1.272463E+05,5.061679E+00,1.113207E+01,1.006667E+05,8.197476E+04,3.404081E+00,7.171514E+00,2.165688E+04,1.151138E+04,7.323384E-01,1.007069E+00,1.405107E+04,1.720893E+04,4.751439E-01,1.505510E+00,2.156726E+04,1.195768E+04,7.293078E-01,1.046112E+00,1.430420E+04,7.664357E+03,4.837035E-01,6.705128E-01
06:45:00,1.057819E+04,7.349075E+04,3.577142E-01,6.429073E+00,9.989025E+03,8.877170E+04,3.377907E-01,7.765991E+00,1.131717E+05,9.496159E+05,3.827034E+00,8.307502E+01,5.987760E+04,8.929428E+04,2.024832E+00,7.811707E+00,1.310224E+04,1.193250E+04,4.430570E-01,1.043909E+00,8.727262E+03,1.770683E+04,2.951154E-01,1.549068E+00,1.286356E+04,1.220986E+04,4.349858E-01,1.068174E+00,8.708921E+03,7.987827E+03,2.944952E-01,6.988107E-01,1.510009E+05,1.228432E+05,5.106157E+00,1.074687E+01,9.881450E+04,1.793527E+05,3.341450E+00,1.569053E+01,1.496795E+05,1.270947E+05,5.061472E+00,1.111881E+01,1.006627E+05,8.184853E+04,3.403947E+00,7.160470E+00,2.164598E+04,1.149547E+04,7.319701E-01,1.005677E+00,1.404405E+04,1.725644E+04,4.749065E-01,1.509666E+00,2.155628E+04,1.194184E+04,7.289366E-01,1.044726E+00,1.429717E+04,7.651710E+03,4.834660E-01,6.694061E-01
06:46:00,1.057826E+04,7.341870E+04,3.577164E-01,6.422771E+00,9.985703E+03,8.864271E+04,3.376784E-01,7.754707E+00,1.131380E+05,9.480503E+05,3.825894E+00,8.293807E+01,5.979908E+04,8.913479E+04,2.022177E+00,7.797756E+00,1.310163E+04,1.191994E+04,4.430364E-01,1.042810E+00,8.726872E+03,1.775124E+04,2.951023E-01,1.552953E+00,1.286296E+04,1.219801E+04,4.349656E-01,1.067136E+00,8.708531E+03,7.977425E+03,2.944821E-01,6.979004E-01,1.509948E+05,1.226909E+05,5.105952E+00,1.073355E+01,9.881062E+04,1.798328E+05,3.341320E+00,1.573253E+01,1.496736E+05,1.269479E+05,5.061273E+00,1.110596E+01,1.006588E+05,8.172642E+04,3.403817E+00,7.149785E+00,2.163529E+04,1.148007E+04,7.316088E-01,1.004329E+00,1.403716E+04,1.730355E+04,4.746736E-01,1.513788E+00,2.154550E+04,1.192645E+04,7.285725E-01,1.043379E+00,1.429028E+04,7.639440E+03,4.832331E-01,6.683325E-01
06:47:00,1.057832E+04,7.334823E+04,3.577185E-01,6.416607E+00,9.982512E+03,8.851686E+04,3.375705E-01,7.743699E+00,1.131056E+05,9.465152E+05,3.824799E+00,8.280379E+01,5.972204E+04,8.897801E+04,2.019572E+00,7.784041E+00,1.310104E+04,1.190798E+04,4.430166E-01,1.041763E+00,8.726496E+03,1.779517E+04,2.950897E-01,1.556797E+00,1.286238E+04,1.218665E+04,4.349461E-01,1.066142E+00,8.708155E+03,7.967464E+03,2.944695E-01,6.970288E-01,1.509889E+05,1.225445E+05,5.105754E+00,1.072073E+01,9.880687E+04,1.803094E+05,3.341194E+00,1.577422E+01,1.496678E+05,1.268059E+05,5.061081E+00,1.109353E+01,1.006551E+05,8.160862E+04,3.403692E+00,7.139477E+00,2.162480E+04,1.146521E+04,7.312543E-01,1.003029E+00,1.403040E+04,1.735030E+04,4.744451E-01,1.517878E+00,2.153493E+04,1.191152E+04,7.282152E-01,1.042073E+00,1.428352E+04,7.627566E+03,4.830046E-01,6.672935E-01
06:48:00,1.057839E+04,7.327932E+04,3.577207E-01,6.410580E+00,9.979443E+03,8.839410E+04,3.374667E-01,7.732960E+00,1.130744E+05,9.450103E+05,3.823745E+00,8.267214E+01,5.964642E+04,8.882391E+04,2.017015E+00,7.770561E+00,1.310047E+04,1.189658E+04,4.429975E-01,1.040765E+00,8.726132E+03,1.783861E+04,2.950775E-01,1.560597E+00,1.286181E+04,1.217571E+04,4.349273E-01,1.065185E+00,8.707791E+03,7.957910E+03,2.944573E-01,6.961928E-01,1.509833E+05,1.224036E+05,5.105563E+00,1.070840E+01,9.880326E+04,1.807821E+05,3.341073E+00,1.581558E+01,1.496623E+05,1.266680E+05,5.060895E+00,1.108147E+01,1.006515E+05,8.149481E+04,3.403571E+00,7.129520E+00,2.161451E+04,1.145085E+04,7.309062E-01,1.001772E+00,1.402376E+04,1.739666E+04,4.742207E-01,1.521933E+00,2.152455E+04,1.189698E+04,7.278643E-01,1.040801E+00,1.427688E+04,7.616061E+03,4.827802E-01,6.662868E-01
06:49:00,1.057845E+04,7.321197E+04,3.577228E-01,6.404688E+00,9.976491E+03,8.827436E+04,3.373669E-01,7.722486E+00,1.130444E+05,9.435347E+05,3.822732E+00,8.254306E+01,5.957215E+04,8.867244E+04,2.014503E+00,7.757312E+00,1.309992E+04,1.188570E+04,4.429790E-01,1.039814E+00,8.725781E+03,1.788153E+04,2.950657E-01,1.564351E+00,1.286127E+04,1.216515E+04,4.349091E-01,1.064260E+00,8.707440E+03,7.948744E+03,2.944455E-01,6.953908E-01,1.509778E+05,1.222677E+05,5.105379E+00,1.069651E+01,9.879976E+04,1.812509E+05,3.340955E+00,1.585659E+01,1.496570E+05,1.265338E+05,5.060715E+00,1.106973E+01,1.006480E+05,8.138481E+04,3.403454E+00,7.119895E+00,2.160439E+04,1.143695E+04,7.305643E-01,1.000556E+00,1.401724E+04,1.744260E+04,4.740003E-01,1.525952E+00,2.151436E+04,1.188280E+04,7.275197E-01,1.039560E+00,1.427036E+04,7.604906E+03,4.825598E-01,6.653107E-01
06:50:00,1.057851E+04,7.314591E+04,3.577249E-01,6.398910E+00,9.973649E+03,8.815726E+04,3.372708E-01,7.712243E+00,1.130156E+05,9.420850E+05,3.821756E+00,8.241625E+01,5.949919E+04,8.852329E+04,2.012036E+00,7.744264E+00,1.309939E+04,1.187530E+04,4.429611E-01,1.038904E+00,8.725442E+03,1.792390E+04,2.950543E-01,1.568058E+00,1.286075E+04,1.215488E+04,4.348914E-01,1.063362E+00,8.707100E+03,7.939936E+03,2.944340E-01,6.946201E-01,1.509725E+05,1.221367E+05,5.105201E+00,1.068505E+01,9.879639E+04,1.817153E+05,3.340842E+00,1.589722E+01,1.496518E+05,1.264027E+05,5.060541E+00,1.105825E+01,1.006446E+05,8.127833E+04,3.403342E+00,7.110578E+00,2.159445E+04,1.142349E+04,7.302283E-01,9.993779E-01,1.401083E+04,1.748810E+04,4.737838E-01,1.529933E+00,2.150434E+04,1.186890E+04,7.271810E-01,1.038343E+00,1.426395E+04,7.594077E+03,4.823432E-01,6.643631E-01
06:51:00,1.057857E+04,7.308108E+04,3.577269E-01,6.393239E+00,9.970913E+03,8.804264E+04,3.371783E-01,7.702217E+00,1.129878E+05,9.406597E+05,3.820816E+00,8.229157E+01,5.942748E+04,8.837632E+04,2.009611E+00,7.731408E+00,1.309887E+04,1.186536E+04,4.429438E-01,1.038034E+00,8.725113E+03,1.796569E+04,2.950432E-01,1.571714E+00,1.286024E+04,1.214487E+04,4.348744E-01,1.062487E+00,8.706772E+03,7.931471E+03,2.944230E-01,6.938794E-01,1.509673E+05,1.220101E+05,5.105028E+00,1.067397E+01,9.879312E+04,1.821752E+05,3.340732E+00,1.593745E+01,1.496468E+05,1.262741E+05,5.060373E+00,1.104700E+01,1.006414E+05,8.117523E+04,3.403232E+00,7.101558E+00,2.158468E+04,1.141044E+04,7.298981E-01,9.982362E-01,1.400453E+04,1.753315E+04,4.735709E-01,1.533874E+00,2.149449E+04,1.185525E+04,7.268481E-01,1.037149E+00,1.425765E+04,7.583560E+03,4.821303E-01,6.634429E-01
06:52:00,1.057863E+04,7.301748E+04,3.577289E-01,6.387676E+00,9.968277E+03,8.793045E+04,3.370891E-01,7.692403E+00,1.129610E+05,9.392583E+05,3.819910E+00,8.216898E+01,5.935697E+04,8.823149E+04,2.007226E+00,7.718739E+00,1.309837E+04,1.185590E+04,4.429271E-01,1.037206E+00,8.724796E+03,1.800693E+04,2.950326E-01,1.575321E+00,1.285975E+04,1.213512E+04,4.348579E-01,1.061633E+00,8.706454E+03,7.923362E+03,2.944123E-01,6.931699E-01,1.509624E+05,1.218883E+05,5.104862E+00,1.066331E+01,9.878996E+04,1.826308E+05,3.340626E+00,1.597731E+01,1.496419E+05,1.261481E+05,5.060211E+00,1.103598E+01,1.006382E+05,8.107566E+04,3.403127E+00,7.092846E+00,2.157507E+04,1.139783E+04,7.295733E-01,9.971324E-01,1.399834E+04,1.757775E+04,4.733615E-01,1.537776E+00,2.148480E+04,1.184184E+04,7.265207E-01,1.035976E+00,1.425146E+04,7.573370E+03,4.819210E-01,6.625514E-01
06:53:00,1.057869E+04,7.295510E+04,3.577309E-01,6.382220E+00,9.965736E+03,8.782063E+04,3.370032E-01,7.682797E+00,1.129351E+05,9.378805E+05,3.819036E+00,8.204846E+01,5.928762E+04,8.808880E+04,2.004881E+00,7.706257E+00,1.309789E+04,1.184688E+04,4.429109E-01,1.036416E+00,8.724488E+03,1.804758E+04,2.950222E-01,1.578878E+00,1.285928E+04,1.212557E+04,4.348419E-01,1.060797E+00,8.706147E+03,7.915584E+03,2.944020E-01,6.924894E-01,1.509576E+05,1.217708E+05,5.104700E+00,1.065303E+01,9.878690E+04,1.830819E+05,3.340524E+00,1.601677E+01,1.496373E+05,1.260243E+05,5.060053E+00,1.102514E+01,1.006352E+05,8.097937E+04,3.403025E+00,7.084421E+00,2.156562E+04,1.138562E+04,7.292538E-01,9.960638E-01,1.399225E+04,1.762189E+04,4.731556E-01,1.541637E+00,2.147527E+04,1.182864E+04,7.261987E-01,1.034821E+00,1.424537E+04,7.563485E+03,4.817150E-01,6.616865E-01
06:54:00,1.057875E+04,7.289393E+04,3.577328E-01,6.376870E+00,9.963285E+03,8.771315E+04,3.369203E-01,7.673395E+00,1.129102E+05,9.365260E+05,3.818192E+00,8.192997E+01,5.921937E+04,8.794822E+04,2.002573E+00,7.693959E+00,1.309742E+04,1.183827E+04,4.428952E-01,1.035664E+00,8.724191E+03,1.808765E+04,2.950122E-01,1.582383E+00,1.285882E+04,1.211618E+04,4.348265E-01,1.059975E+00,8.705849E+03,7.908120E+03,2.943920E-01,6.918363E-01,1.509529E+05,1.216575E+05,5.104544E+00,1.064312E+01,9.878394E+04,1.835283E+05,3.340424E+00,1.605582E+01,1.496327E+05,1.259022E+05,5.059901E+00,1.101446E+01,1.006322E+05,8.088620E+04,3.402926E+00,7.076269E+00,2.155632E+04,1.137379E+04,7.289394E-01,9.950287E-01,1.398625E+04,1.766557E+04,4.729529E-01,1.545458E+00,2.146590E+04,1.181543E+04,7.258817E-01,1.033665E+00,1.423937E+04,7.553891E+03,4.815123E-01,6.608470E-01
06:55:00,1.057880E+04,7.283397E+04,3.577348E-01,6.371625E+00,9.960918E+03,8.760796E+04,3.368403E-01,7.664193E+00,1.128861E+05,9.351943E+05,3.817378E+00,8.181347E+01,5.915220E+04,8.780973E+04,2.000302E+00,7.681844E+00,1.309697E+04,1.183008E+04,4.428800E-01,1.034946E+00,8.723902E+03,1.812712E+04,2.950025E-01,1.585836E+00,1.285837E+04,1.210692E+04,4.348114E-01,1.059165E+00,8.705560E+03,7.900964E+03,2.943823E-01,6.912101E-01,1.509484E+05,1.215482E+05,5.104393E+00,1.063356E+01,9.878107E+04,1.839700E+05,3.340328E+00,1.609447E+01,1.496283E+05,1.257800E+05,5.059753E+00,1.100377E+01,1.006294E+05,8.079610E+04,3.402830E+00,7.068386E+00,2.154716E+04,1.136234E+04,7.286299E-01,9.940265E-01,1.398035E+04,1.770877E+04,4.727534E-01,1.549238E+00,2.145667E+04,1.180254E+04,7.255697E-01,1.032537E+00,1.423347E+04,7.544583E+03,4.813128E-01,6.600326E-01
06:56:00,1.057886E+04,7.277504E+04,3.577367E-01,6.366470E+00,9.958633E+03,8.750478E+04,3.367630E-01,7.655167E+00,1.128628E+05,9.338829E+05,3.816591E+00,8.169876E+01,5.908607E+04,8.767308E+04,1.998065E+00,7.669890E+00,1.309653E+04,1.182225E+04,4.428652E-01,1.034262E+00,8.723622E+03,1.816597E+04,2.949931E-01,1.589235E+00,1.285794E+04,1.209774E+04,4.347969E-01,1.058362E+00,8.705280E+03,7.894093E+03,2.943729E-01,6.906089E-01,1.509440E+05,1.214427E+05,5.104246E+00,1.062432E+01,9.877829E+04,1.844069E+05,3.340235E+00,1.613269E+01,1.496240E+05,1.256604E+05,5.059610E+00,1.099330E+01,1.006266E+05,8.070886E+04,3.402737E+00,7.060753E+00,2.153815E+04,1.135123E+04,7.283251E-01,9.930546E-01,1.397454E+04,1.775149E+04,4.725569E-01,1.552975E+00,2.144758E+04,1.178959E+04,7.252624E-01,1.031404E+00,1.422765E+04,7.535542E+03,4.811163E-01,6.592416E-01
06:57:00,1.057891E+04,7.271710E+04,3.577385E-01,6.361402E+00,9.956424E+03,8.740350E+04,3.366883E-01,7.646308E+00,1.128403E+05,9.325907E+05,3.815829E+00,8.158572E+01,5.902093E+04,8.753818E+04,1.995863E+00,7.658090E+00,1.309611E+04,1.181481E+04,4.428509E-01,1.033610E+00,8.723351E+03,1.820420E+04,2.949840E-01,1.592580E+00,1.285752E+04,1.208863E+04,4.347828E-01,1.057565E+00,8.705009E+03,7.887514E+03,2.943638E-01,6.900334E-01,1.509398E+05,1.213410E+05,5.104104E+00,1.061543E+01,9.877560E+04,1.848388E+05,3.340144E+00,1.617047E+01,1.496199E+05,1.255403E+05,5.059471E+00,1.098280E+01,1.006239E+05,8.062455E+04,3.402647E+00,7.053377E+00,2.152927E+04,1.134048E+04,7.280250E-01,9.921140E-01,1.396881E+04,1.779347E+04,4.723634E-01,1.556648E+00,2.143863E+04,1.177674E+04,7.249599E-01,1.030279E+00,1.422193E+04,7.526776E+03,4.809227E-01,6.584746E-01
06:58:00,1.057897E+04,7.266014E+04,3.577403E-01,6.356419E+00,9.954287E+03,8.730408E+04,3.366160E-01,7.637611E+00,1.128185E+05,9.313174E+05,3.815093E+00,8.147433E+01,5.895676E+04,8.740502E+04,1.993693E+00,7.646441E+00,1.309570E+04,1.180772E+04,4.428371E-01,1.032990E+00,8.723088E+03,1.824180E+04,2.949752E-01,1.595869E+00,1.285711E+04,1.207947E+04,4.347691E-01,1.056764E+00,8.704746E+03,7.881207E+03,2.943549E-01,6.894815E-01,1.509357E+05,1.212429E+05,5.103966E+00,1.060684E+01,9.877298E+04,1.852635E+05,3.340056E+00,1.620763E+01,1.496159E+05,1.254209E+05,5.059336E+00,1.097235E+01,1.006213E+05,8.054296E+04,3.402560E+00,7.046238E+00,2.152052E+04,1.133006E+04,7.277293E-01,9.912021E-01,1.396317E+04,1.783519E+04,4.721727E-01,1.560297E+00,2.142981E+04,1.176395E+04,7.246617E-01,1.029161E+00,1.421629E+04,7.518265E+03,4.807320E-01,6.577299E-01
06:59:00,1.057902E+04,7.260415E+04,3.577421E-01,6.351522E+00,9.952220E+03,8.720649E+04,3.365462E-01,7.629075E+00,1.127974E+05,9.300627E+05,3.814379E+00,8.136457E+01,5.889352E+04,8.727357E+04,1.991554E+00,7.634942E+00,1.309530E+04,1.180097E+04,4.428236E-01,1.032399E+00,8.722833E+03,1.827876E+04,2.949666E-01,1.599102E+00,1.285671E+04,1.207034E+04,4.347558E-01,1.055965E+00,8.704491E+03,7.875157E+03,2.943464E-01,6.889521E-01,1.509317E+05,1.211482E+05,5.103832E+00,1.059855E+01,9.877044E+04,1.856853E+05,3.339971E+00,1.624453E+01,1.496120E+05,1.253019E+05,5.059205E+00,1.096194E+01,1.006188E+05,8.046397E+04,3.402475E+00,7.039327E+00,2.151190E+04,1.131995E+04,7.274379E-01,9.903178E-01,1.395761E+04,1.787619E+04,4.719848E-01,1.563884E+00,2.142112E+04,1.175121E+04,7.243679E-01,1.028045E+00,1.421073E+04,7.509998E+03,4.805441E-01,6.570067E-01
07:00:00,1.057907E+04,7.254912E+04,3.577439E-01,6.346709E+00,9.950219E+03,8.711070E+04,3.364785E-01,7.620695E+00,1.127770E+05,9.288264E+05,3.813688E+00,8.125642E+01,5.883120E+04,8.714383E+04,1.989447E+00,7.623592E+00,1.309491E+04,1.179454E+04,4.428105E-01,1.031837E+00,8.722585E+03,1.831492E+04,2.949583E-01,1.602266E+00,1.285633E+04,1.206121E+04,4.347429E-01,1.055166E+00,8.704243E+03,7.869359E+03,2.943380E-01,6.884448E-01,1.509278E+05,1.210567E+05,5.103701E+00,1.059055E+01,9.876798E+04,1.861001E+05,3.339888E+00,1.628081E+01,1.496082E+05,1.251831E+05,5.059078E+00,1.095155E+01,1.006164E+05,8.038753E+04,3.402393E+00,7.032639E+00,2.150340E+04,1.131015E+04,7.271506E-01,9.894605E-01,1.395213E+04,1.791667E+04,4.717996E-01,1.567425E+00,2.141255E+04,1.173866E+04,7.240783E-01,1.026948E+00,1.420525E+04,7.501972E+03,4.803589E-01,6.563044E-01
07:01:00,1.057912E+04,7.249506E+04,3.577456E-01,6.341980E+00,9.948281E+03,8.701668E+04,3.364129E-01,7.612470E+00,1.127572E+05,9.276082E+05,3.813018E+00,8.114986E+01,5.876975E+04,8.701576E+04,1.987369E+00,7.612389E+00,1.309453E+04,1.178878E+04,4.427978E-01,1.031332E+00,8.722345E+03,1.835096E+04,2.949502E-01,1.605419E+00,1.285596E+04,1.205248E+04,4.347303E-01,1.054402E+00,8.704002E+03,7.864041E+03,2.943299E-01,6.879796E-01,1.509241E+05,1.209717E+05,5.103575E+00,1.058311E+01,9.876558E+04,1.865153E+05,3.339808E+00,1.631714E+01,1.496045E+05,1.250708E+05,5.058954E+00,1.094172E+01,1.006140E+05,8.031574E+04,3.402313E+00,7.026358E+00,2.149503E+04,1.130096E+04,7.268674E-01,9.886560E-01,1.394673E+04,1.795722E+04,4.716169E-01,1.570973E+00,2.140411E+04,1.172643E+04,7.237928E-01,1.025877E+00,1.419985E+04,7.494385E+03,4.801763E-01,6.556406E-01
07:02:00,1.057917E+04,7.244185E+04,3.577473E-01,6.337325E+00,9.946402E+03,8.692421E+04,3.363494E-01,7.604382E+00,1.127380E+05,9.264062E+05,3.812368E+00,8.104470E+01,5.870916E+04,8.688921E+04,1.985320E+00,7.601318E+00,1.309416E+04,1.178374E+04,4.427855E-01,1.030891E+00,8.722111E+03,1.838670E+04,2.949423E-01,1.608546E+00,1.285559E+04,1.204409E+04,4.347182E-01,1.053668E+00,8.703769E+03,7.859247E+03,2.943221E-01,6.875602E-01,1.509204E+05,1.208950E+05,5.103452E+00,1.057640E+01,9.876326E+04,1.869290E+05,3.339730E+00,1.635333E+01,1.496009E+05,1.249608E+05,5.058834E+00,1.093209E+01,1.006117E+05,8.024988E+04,3.402235E+00,7.020596E+00,2.148677E+04,1.129258E+04,7.265882E-01,9.879228E-01,1.394140E+04,1.799764E+04,4.714368E-01,1.574510E+00,2.139578E+04,1.171474E+04,7.235113E-01,1.024855E+00,1.419452E+04,7.487379E+03,4.799962E-01,6.550277E-01
07:03:00,1.057922E+04,7.238944E+04,3.577490E-01,6.332741E+00,9.944579E+03,8.683323E+04,3.362877E-01,7.596423E+00,1.127193E+05,9.252196E+05,3.811737E+00,8.094090E+01,5.864939E+04,8.676409E+04,1.983299E+00,7.590373E+00,1.309381E+04,1.177937E+04,4.427735E-01,1.030510E+00,8.721884E+03,1.842213E+04,2.949347E-01,1.611645E+00,1.285524E+04,1.203600E+04,4.347063E-01,1.052960E+00,8.703541E+03,7.854945E+03,2.943144E-01,6.871837E-01,1.509169E+05,1.208242E+05,5.103333E+00,1.057021E+01,9.876099E+04,1.873412E+05,3.339653E+00,1.638939E+01,1.495975E+05,1.248558E+05,5.058717E+00,1.092290E+01,1.006094E+05,8.018837E+04,3.402160E+00,7.015215E+00,2.147862E+04,1.128476E+04,7.263128E-01,9.872392E-01,1.393615E+04,1.803815E+04,4.712592E-01,1.578053E+00,2.138756E+04,1.170329E+04,7.232336E-01,1.023853E+00,1.418927E+04,7.480790E+03,4.798186E-01,6.544511E-01
07:04:00,1.057927E+04,7.233783E+04,3.577507E-01,6.328226E+00,9.942809E+03,8.674369E+04,3.362279E-01,7.588590E+00,1.127012E+05,9.240480E+05,3.811123E+00,8.083842E+01,5.859042E+04,8.664038E+04,1.981305E+00,7.579551E+00,1.309346E+04,1.177562E+04,4.427618E-01,1.030181E+00,8.721663E+03,1.845725E+04,2.949273E-01,1.614717E+00,1.285490E+04,1.202829E+04,4.346948E-01,1.052285E+00,8.703320E+03,7.851122E+03,2.943070E-01,6.868493E-01,1.509134E+05,1.207615E+05,5.103217E+00,1.056472E+01,9.875879E+04,1.877539E+05,3.339580E+00,1.642550E+01,1.495941E+05,1.247532E+05,5.058603E+00,1.091393E+01,1.006072E+05,8.013254E+04,3.402086E+00,7.010331E+00,2.147058E+04,1.127773E+04,7.260410E-01,9.866238E-01,1.393096E+04,1.807828E+04,4.710840E-01,1.581564E+00,2.137946E+04,1.169232E+04,7.229597E-01,1.022894E+00,1.418408E+04,7.474757E+03,4.796433E-01,6.539233E-01
07:05:00,1.057932E+04,7.228700E+04,3.577523E-01,6.323780E+00,9.941091E+03,8.665558E+04,3.361698E-01,7.580883E+00,1.126835E+05,9.228915E+05,3.810527E+00,8.073724E+01,5.853225E+04,8.651810E+04,1.979337E+00,7.568854E+00,1.309312E+04,1.177255E+04,4.427505E-01,1.029913E+00,8.721448E+03,1.849206E+04,2.949201E-01,1.617763E+00,1.285456E+04,1.202080E+04,4.346835E-01,1.051630E+00,8.703105E+03,7.847776E+03,2.942998E-01,6.865565E-01,1.509100E+05,1.207045E+05,5.103104E+00,1.055974E+01,9.875665E+04,1.881629E+05,3.339508E+00,1.646128E+01,1.495908E+05,1.246543E+05,5.058493E+00,1.090528E+01,1.006051E+05,8.008099E+04,3.402015E+00,7.005821E+00,2.146265E+04,1.127126E+04,7.257730E-01,9.860575E-01,1.392585E+04,1.811847E+04,4.709110E-01,1.585080E+00,2.137146E+04,1.168159E+04,7.226894E-01,1.021955E+00,1.417897E+04,7.469136E+03,4.794704E-01,6.534315E-01
07:06:00,1.057937E+04,7.223696E+04,3.577539E-01,6.319403E+00,9.939422E+03,8.656888E+04,3.361133E-01,7.573298E+00,1.126664E+05,9.217498E+05,3.809948E+00,8.063737E+01,5.847483E+04,8.639721E+04,1.977396E+00,7.558278E+00,1.309279E+04,1.177016E+04,4.427394E-01,1.029703E+00,8.721238E+03,1.852674E+04,2.949130E-01,1.620796E+00,1.285424E+04,1.201364E+04,4.346726E-01,1.051004E+00,8.702896E+03,7.844903E+03,2.942928E-01,6.863052E-01,1.509068E+05,1.206556E+05,5.102994E+00,1.055546E+01,9.875456E+04,1.885724E+05,3.339437E+00,1.649710E+01,1.495876E+05,1.245590E+05,5.058385E+00,1.089694E+01,1.006030E+05,8.003512E+04,3.401945E+00,7.001807E+00,2.145483E+04,1.126557E+04,7.255084E-01,9.855599E-01,1.392080E+04,1.815853E+04,4.707404E-01,1.588585E+00,2.136357E+04,1.167123E+04,7.224226E-01,1.021048E+00,1.417392E+04,7.464074E+03,4.792997E-01,6.529886E-01
07:07:00,1.057941E+04,7.218773E+04,3.577554E-01,6.315096E+00,9.937799E+03,8.648357E+04,3.360585E-01,7.565835E+00,1.126497E+05,9.206227E+05,3.809383E+00,8.053877E+01,5.841816E+04,8.627771E+04,1.975479E+00,7.547825E+00,1.309247E+04,1.176804E+04,4.427287E-01,1.029518E+00,8.721035E+03,1.856060E+04,2.949062E-01,1.623759E+00,1.285392E+04,1.200639E+04,4.346620E-01,1.050370E+00,8.702692E+03,7.842284E+03,2.942859E-01,6.860761E-01,1.509036E+05,1.206095E+05,5.102887E+00,1.055142E+01,9.875253E+04,1.889750E+05,3.339369E+00,1.653232E+01,1.495845E+05,1.244628E+05,5.058280E+00,1.088852E+01,1.006010E+05,7.999151E+04,3.401877E+00,6.997992E+00,2.144710E+04,1.126016E+04,7.252473E-01,9.850868E-01,1.391582E+04,1.819789E+04,4.705719E-01,1.592028E+00,2.135579E+04,1.166078E+04,7.221594E-01,1.020134E+00,1.416894E+04,7.459233E+03,4.791313E-01,6.525651E-01
07:08:00,1.057946E+04,7.213918E+04,3.577569E-01,6.310850E+00,9.936220E+03,8.639948E+04,3.360051E-01,7.558479E+00,1.126335E+05,9.195087E+05,3.808834E+00,8.044132E+01,5.836221E+04,8.615946E+04,1.973587E+00,7.537481E+00,1.309216E+04,1.176620E+04,4.427182E-01,1.029357E+00,8.720836E+03,1.859382E+04,2.948995E-01,1.626665E+00,1.285361E+04,1.199906E+04,4.346516E-01,1.049728E+00,8.702493E+03,7.839862E+03,2.942792E-01,6.858641E-01,1.509005E+05,1.205663E+05,5.102782E+00,1.054764E+01,9.875055E+04,1.893708E+05,3.339303E+00,1.656695E+01,1.495814E+05,1.243660E+05,5.058178E+00,1.088006E+01,1.005991E+05,7.995016E+04,3.401811E+00,6.994375E+00,2.143948E+04,1.125504E+04,7.249896E-01,9.846381E-01,1.391090E+04,1.823657E+04,4.704057E-01,1.595412E+00,2.134810E+04,1.165029E+04,7.218995E-01,1.019216E+00,1.416402E+04,7.454612E+03,4.789650E-01,6.521609E-01
07:09:00,1.057950E+04,7.209130E+04,3.577584E-01,6.306661E+00,9.934684E+03,8.631656E+04,3.359531E-01,7.551226E+00,1.126176E+05,9.184073E+05,3.808298E+00,8.034497E+01,5.830696E+04,8.604243E+04,1.971719E+00,7.527243E+00,1.309186E+04,1.176463E+04,4.427080E-01,1.029219E+00,8.720643E+03,1.862629E+04,2.948930E-01,1.629506E+00,1.285331E+04,1.199161E+04,4.346415E-01,1.049077E+00,8.702300E+03,7.837636E+03,2.942727E-01,6.856694E-01,1.508974E+05,1.205259E+05,5.102680E+00,1.054411E+01,9.874862E+04,1.897631E+05,3.339238E+00,1.660128E+01,1.495784E+05,1.242686E+05,5.058078E+00,1.087153E+01,1.005971E+05,7.991097E+04,3.401747E+00,6.990946E+00,2.143195E+04,1.125018E+04,7.247351E-01,9.842128E-01,1.390604E+04,1.827493E+04,4.702415E-01,1.598768E+00,2.134051E+04,1.163987E+04,7.216429E-01,1.018305E+00,1.415916E+04,7.450200E+03,4.788008E-01,6.517748E-01
07:10:00,1.057955E+04,7.204407E+04,3.577599E-01,6.302530E+00,9.933187E+03,8.623480E+04,3.359025E-01,7.544073E+00,1.126022E+05,9.173183E+05,3.807776E+00,8.024970E+01,5.825240E+04,8.592659E+04,1.969874E+00,7.517109E+00,1.309156E+04,1.176331E+04,4.426981E-01,1.029104E+00,8.720455E+03,1.865816E+04,2.948867E-01,1.632294E+00,1.285302E+04,1.198405E+04,4.346316E-01,1.048415E+00,8.702111E+03,7.835607E+03,2.942664E-01,6.854919E-01,1.508945E+05,1.204881E+05,5.102581E+00,1.054081E+01,9.874674E+04,1.901489E+05,3.339175E+00,1.663503E+01,1.495755E+05,1.241714E+05,5.057980E+00,1.086303E+01,1.005953E+05,7.987391E+04,3.401684E+00,6.987704E+00,2.142452E+04,1.124558E+04,7.244838E-01,9.838109E-01,1.390125E+04,1.831263E+04,4.700793E-01,1.602066E+00,2.133302E+04,1.162926E+04,7.213896E-01,1.017377E+00,1.415437E+04,7.445998E+03,4.786387E-01,6.514072E-01
07:11:00,1.057959E+04,7.199751E+04,3.577613E-01,6.298457E+00,9.931729E+03,8.615416E+04,3.358532E-01,7.537019E+00,1.125871E+05,9.162415E+05,3.807267E+00,8.015550E+01,5.819852E+04,8.581195E+04,1.968052E+00,7.507080E+00,1.309127E+04,1.176224E+04,4.426883E-01,1.029010E+00,8.720271E+03,1.868941E+04,2.948805E-01,1.635028E+00,1.285273E+04,1.197640E+04,4.346220E-01,1.047746E+00,8.701928E+03,7.833773E+03,2.942602E-01,6.853314E-01,1.508916E+05,1.204530E+05,5.102484E+00,1.053774E+01,9.874490E+04,1.905299E+05,3.339113E+00,1.666835E+01,1.495727E+05,1.240730E+05,5.057885E+00,1.085442E+01,1.005934E+05,7.983890E+04,3.401623E+00,6.984641E+00,2.141718E+04,1.124124E+04,7.242356E-01,9.834312E-01,1.389651E+04,1.834985E+04,4.699192E-01,1.605323E+00,2.132562E+04,1.161869E+04,7.211393E-01,1.016452E+00,1.414963E+04,7.441996E+03,4.784786E-01,6.510571E-01
07:12:00,1.057963E+04,7.195161E+04,3.577627E-01,6.294442E+00,9.930316E+03,8.607465E+04,3.358054E-01,7.530063E+00,1.125725E+05,9.151769E+05,3.806773E+00,8.006237E+01,5.814560E+04,8.569849E+04,1.966263E+00,7.497155E+00,1.309099E+04,1.176142E+04,4.426789E-01,1.028939E+00,8.720092E+03,1.872004E+04,2.948745E-01,1.637708E+00,1.285246E+04,1.196859E+04,4.346126E-01,1.047063E+00,8.701749E+03,7.832143E+03,2.942542E-01,6.851888E-01,1.508888E+05,1.204207E+05,5.102390E+00,1.053491E+01,9.874312E+04,1.909060E+05,3.339053E+00,1.670126E+01,1.495700E+05,1.239737E+05,5.057793E+00,1.084574E+01,1.005917E+05,7.980607E+04,3.401563E+00,6.981769E+00,2.140996E+04,1.123718E+04,7.239917E-01,9.830756E-01,1.389186E+04,1.838661E+04,4.697618E-01,1.608538E+00,2.131834E+04,1.160805E+04,7.208934E-01,1.015521E+00,1.414497E+04,7.438208E+03,4.783212E-01,6.507258E-01
07:13:00,1.057967E+04,7.190636E+04,3.577641E-01,6.290484E+00,9.928944E+03,8.599624E+04,3.357590E-01,7.523204E+00,1.125583E+05,9.141242E+05,3.806293E+00,7.997028E+01,5.809350E+04,8.558621E+04,1.964501E+00,7.487333E+00,1.309072E+04,1.176091E+04,4.426697E-01,1.028894E+00,8.719919E+03,1.875005E+04,2.948687E-01,1.640334E+00,1.285218E+04,1.196065E+04,4.346036E-01,1.046367E+00,8.701575E+03,7.830703E+03,2.942484E-01,6.850629E-01,1.508861E+05,1.203909E+05,5.102299E+00,1.053230E+01,9.874138E+04,1.912773E+05,3.338995E+00,1.673374E+01,1.495673E+05,1.238736E+05,5.057703E+00,1.083697E+01,1.005899E+05,7.977523E+04,3.401505E+00,6.979072E+00,2.140286E+04,1.123336E+04,7.237514E-01,9.827416E-01,1.388727E+04,1.842289E+04,4.696067E-01,1.611712E+00,2.131117E+04,1.159733E+04,7.206511E-01,1.014583E+00,1.414039E+04,7.434616E+03,4.781661E-01,6.504115E-01
07:14:00,1.057971E+04,7.186170E+04,3.577654E-01,6.286577E+00,9.927606E+03,8.591880E+04,3.357138E-01,7.516430E+00,1.125444E+05,9.130824E+05,3.805824E+00,7.987914E+01,5.804209E+04,8.547500E+04,1.962762E+00,7.477604E+00,1.309045E+04,1.176058E+04,4.426608E-01,1.028865E+00,8.719749E+03,1.877943E+04,2.948630E-01,1.642904E+00,1.285192E+04,1.195255E+04,4.345947E-01,1.045659E+00,8.701406E+03,7.829435E+03,2.942427E-01,6.849519E-01,1.508834E+05,1.203635E+05,5.102209E+00,1.052990E+01,9.873968E+04,1.916452E+05,3.338938E+00,1.676593E+01,1.495647E+05,1.237724E+05,5.057616E+00,1.082812E+01,1.005883E+05,7.974624E+04,3.401449E+00,6.976536E+00,2.139584E+04,1.122977E+04,7.235143E-01,9.824278E-01,1.388274E+04,1.845886E+04,4.694537E-01,1.614859E+00,2.130410E+04,1.158652E+04,7.204120E-01,1.013637E+00,1.413586E+04,7.431208E+03,4.780130E-01,6.501133E-01
07:15:00,1.057975E+04,7.181759E+04,3.577668E-01,6.282718E+00,9.926301E+03,8.584230E+04,3.356696E-01,7.509738E+00,1.125309E+05,9.120509E+05,3.805365E+00,7.978891E+01,5.799137E+04,8.536482E+04,1.961047E+00,7.467965E+00,1.309019E+04,1.176043E+04,4.426521E-01,1.028852E+00,8.719584E+03,1.880828E+04,2.948574E-01,1.645427E+00,1.285166E+04,1.194432E+04,4.345860E-01,1.044939E+00,8.701240E+03,7.828331E+03,2.942371E-01,6.848554E-01,1.508808E+05,1.203382E+05,5.102122E+00,1.052769E+01,9.873803E+04,1.920064E+05,3.338882E+00,1.679753E+01,1.495621E+05,1.236702E+05,5.057530E+00,1.081919E+01,1.005866E+05,7.971900E+04,3.401393E+00,6.974152E+00,2.138892E+04,1.122640E+04,7.232803E-01,9.821326E-01,1.387828E+04,1.849416E+04,4.693027E-01,1.617947E+00,2.129713E+04,1.157563E+04,7.201761E-01,1.012685E+00,1.413139E+04,7.427971E+03,4.778621E-01,6.498302E-01
07:16:00,1.057979E+04,7.177403E+04,3.577680E-01,6.278908E+00,9.925027E+03,8.576672E+04,3.356266E-01,7.503126E+00,1.125176E+05,9.110297E+05,3.804918E+00,7.969957E+01,5.794131E+04,8.525567E+04,1.959354E+00,7.458416E+00,1.308994E+04,1.176047E+04,4.426435E-01,1.028856E+00,8.719423E+03,1.883645E+04,2.948520E-01,1.647892E+00,1.285141E+04,1.193597E+04,4.345776E-01,1.044209E+00,8.701079E+03,7.827389E+03,2.942317E-01,6.847730E-01,1.508783E+05,1.203150E+05,5.102037E+00,1.052566E+01,9.873641E+04,1.923640E+05,3.338828E+00,1.682882E+01,1.495596E+05,1.235672E+05,5.057446E+00,1.081018E+01,1.005850E+05,7.969350E+04,3.401339E+00,6.971922E+00,2.138209E+04,1.122324E+04,7.230494E-01,9.818565E-01,1.387387E+04,1.852913E+04,4.691536E-01,1.621007E+00,2.129024E+04,1.156467E+04,7.199433E-01,1.011726E+00,1.412699E+04,7.424909E+03,4.777130E-01,6.495623E-01
07:17:00,1.057982E+04,7.173104E+04,3.577693E-01,6.275147E+00,9.923783E+03,8.569204E+04,3.355845E-01,7.496593E+00,1.125047E+05,9.100185E+05,3.804480E+00,7.961111E+01,5.789190E+04,8.514753E+04,1.957683E+00,7.448956E+00,1.308969E+04,1.176072E+04,4.426352E-01,1.028878E+00,8.719265E+03,1.886398E+04,2.948467E-01,1.650300E+00,1.285117E+04,1.192753E+04,4.345693E-01,1.043470E+00,8.700921E+03,7.826617E+03,2.942264E-01,6.847054E-01,1.508758E+05,1.202942E+05,5.101953E+00,1.052384E+01,9.873483E+04,1.927166E+05,3.338775E+00,1.685966E+01,1.495572E+05,1.234637E+05,5.057364E+00,1.080112E+01,1.005834E+05,7.966979E+04,3.401287E+00,6.969848E+00,2.137535E+04,1.122031E+04,7.228216E-01,9.815997E-01,1.386952E+04,1.856362E+04,4.690066E-01,1.624024E+00,2.128344E+04,1.155367E+04,7.197135E-01,1.010763E+00,1.412264E+04,7.422023E+03,4.775660E-01,6.493099E-01
07:18:00,1.057986E+04,7.168860E+04,3.577705E-01,6.271435E+00,9.922559E+03,8.561826E+04,3.355431E-01,7.490139E+00,1.124919E+05,9.090174E+05,3.804049E+00,7.952353E+01,5.784280E+04,8.504040E+04,1.956023E+00,7.439584E+00,1.308945E+04,1.176117E+04,4.426270E-01,1.028916E+00,8.719111E+03,1.889086E+04,2.948415E-01,1.652653E+00,1.285092E+04,1.191900E+04,4.345612E-01,1.042724E+00,8.700767E+03,7.826001E+03,2.942212E-01,6.846516E-01,1.508734E+05,1.202754E+05,5.101872E+00,1.052220E+01,9.873328E+04,1.930640E+05,3.338722E+00,1.689005E+01,1.495548E+05,1.233596E+05,5.057284E+00,1.079201E+01,1.005819E+05,7.964779E+04,3.401235E+00,6.967923E+00,2.136867E+04,1.121759E+04,7.225955E-01,9.813615E-01,1.386520E+04,1.859760E+04,4.688606E-01,1.626997E+00,2.127670E+04,1.154263E+04,7.194856E-01,1.009797E+00,1.411832E+04,7.419308E+03,4.774201E-01,6.490724E-01
07:19:00,1.057990E+04,7.164671E+04,3.577718E-01,6.267770E+00,9.921359E+03,8.554536E+04,3.355025E-01,7.483761E+00,1.124794E+05,9.080262E+05,3.803625E+00,7.943682E+01,5.779415E+04,8.493426E+04,1.954378E+00,7.430300E+00,1.308921E+04,1.176179E+04,4.426190E-01,1.028971E+00,8.718959E+03,1.891713E+04,2.948364E-01,1.654951E+00,1.285069E+04,1.191041E+04,4.345532E-01,1.041972E+00,8.700616E+03,7.825536E+03,2.942161E-01,6.846109E-01,1.508710E+05,1.202586E+05,5.101791E+00,1.052073E+01,9.873176E+04,1.934064E+05,3.338671E+00,1.692001E+01,1.495525E+05,1.232551E+05,5.057205E+00,1.078287E+01,1.005804E+05,7.962739E+04,3.401184E+00,6.966139E+00,2.136205E+04,1.121506E+04,7.223716E-01,9.811406E-01,1.386093E+04,1.863111E+04,4.687161E-01,1.629929E+00,2.127003E+04,1.153156E+04,7.192599E-01,1.008829E+00,1.411405E+04,7.416753E+03,4.772756E-01,6.488488E-01
07:20:00,1.057993E+04,7.160530E+04,3.577729E-01,6.264149E+00,9.920183E+03,8.547324E+04,3.354628E-01,7.477452E+00,1.124671E+05,9.070440E+05,3.803209E+00,7.935089E+01,5.774603E+04,8.482905E+04,1.952750E+00,7.421095E+00,1.308898E+04,1.176259E+04,4.426112E-01,1.029041E+00,8.718811E+03,1.894251E+04,2.948315E-01,1.657171E+00,1.285046E+04,1.190175E+04,4.345455E-01,1.041215E+00,8.700467E+03,7.825211E+03,2.942112E-01,6.845825E-01,1.508686E+05,1.202437E+05,5.101713E+00,1.051942E+01,9.873027E+04,1.937412E+05,3.338621E+00,1.694930E+01,1.495502E+05,1.231504E+05,5.057128E+00,1.077371E+01,1.005789E+05,7.960853E+04,3.401135E+00,6.964489E+00,2.135550E+04,1.121272E+04,7.221503E-01,9.809363E-01,1.385670E+04,1.866387E+04,4.685732E-01,1.632794E+00,2.126343E+04,1.152048E+04,7.190367E-01,1.007860E+00,1.410982E+04,7.414352E+03,4.771327E-01,6.486388E-01
07:21:00,1.057997E+04,7.156463E+04,3.577741E-01,6.260590E+00,9.919031E+03,8.540237E+04,3.354238E-01,7.471253E+00,1.124550E+05,9.060771E+05,3.802801E+00,7.926631E+01,5.769841E+04,8.472547E+04,1.951140E+00,7.412034E+00,1.308875E+04,1.176353E+04,4.426036E-01,1.029123E+00,8.718667E+03,1.896348E+04,2.948266E-01,1.659006E+00,1.285023E+04,1.189311E+04,4.345379E-01,1.040459E+00,8.700322E+03,7.825014E+03,2.942063E-01,6.845653E-01,1.508664E+05,1.202305E+05,5.101636E+00,1.051827E+01,9.872881E+04,1.940323E+05,3.338572E+00,1.697477E+01,1.495479E+05,1.230461E+05,5.057053E+00,1.076458E+01,1.005775E+05,7.959114E+04,3.401086E+00,6.962968E+00,2.134903E+04,1.121057E+04,7.219314E-01,9.807477E-01,1.385252E+04,1.869229E+04,4.684319E-01,1.635281E+00,2.125690E+04,1.150946E+04,7.188160E-01,1.006896E+00,1.410564E+04,7.412102E+03,4.769914E-01,6.484420E-01
07:22:00,1.058000E+04,7.152451E+04,3.577753E-01,6.257081E+00,9.917901E+03,8.533246E+04,3.353856E-01,7.465137E+00,1.124432E+05,9.051216E+05,3.802401E+00,7.918273E+01,5.765131E+04,8.462307E+04,1.949547E+00,7.403076E+00,1.308853E+04,1.176470E+04,4.425961E-01,1.029225E+00,8.718525E+03,1.897944E+04,2.948218E-01,1.660402E+00,1.285001E+04,1.188449E+04,4.345304E-01,1.039705E+00,8.700181E+03,7.824954E+03,2.942015E-01,6.845601E-01,1.508641E+05,1.202192E+05,5.101561E+00,1.051728E+01,9.872738E+04,1.942738E+05,3.338524E+00,1.699589E+01,1.495457E+05,1.229423E+05,5.056979E+00,1.075551E+01,1.005760E+05,7.957527E+04,3.401038E+00,6.961581E+00,2.134262E+04,1.120860E+04,7.217149E-01,9.805755E-01,1.384839E+04,1.871579E+04,4.682921E-01,1.637336E+00,2.125044E+04,1.149851E+04,7.185977E-01,1.005938E+00,1.410151E+04,7.410007E+03,4.768516E-01,6.482587E-01
07:23:00,1.058003E+04,7.148487E+04,3.577764E-01,6.253614E+00,9.916794E+03,8.526331E+04,3.353482E-01,7.459088E+00,1.124316E+05,9.041752E+05,3.802007E+00,7.909993E+01,5.760469E+04,8.452162E+04,1.947971E+00,7.394201E+00,1.308831E+04,1.176598E+04,4.425887E-01,1.029337E+00,8.718386E+03,1.899080E+04,2.948172E-01,1.661396E+00,1.284979E+04,1.187590E+04,4.345231E-01,1.038953E+00,8.700042E+03,7.825025E+03,2.941968E-01,6.845663E-01,1.508619E+05,1.202096E+05,5.101487E+00,1.051644E+01,9.872598E+04,1.944699E+05,3.338477E+00,1.701305E+01,1.495436E+05,1.228391E+05,5.056906E+00,1.074647E+01,1.005747E+05,7.956083E+04,3.400992E+00,6.960317E+00,2.133629E+04,1.120681E+04,7.215007E-01,9.804187E-01,1.384430E+04,1.873478E+04,4.681538E-01,1.638999E+00,2.124406E+04,1.148763E+04,7.183818E-01,1.004986E+00,1.409742E+04,7.408056E+03,4.767133E-01,6.480881E-01
07:24:00,1.058006E+04,7.144571E+04,3.577775E-01,6.250188E+00,9.915709E+03,8.519494E+04,3.353115E-01,7.453107E+00,1.124202E+05,9.032378E+05,3.801621E+00,7.901793E+01,5.755856E+04,8.442112E+04,1.946411E+00,7.385409E+00,1.308809E+04,1.176739E+04,4.425815E-01,1.029461E+00,8.718250E+03,1.899784E+04,2.948126E-01,1.662012E+00,1.284958E+04,1.186736E+04,4.345160E-01,1.038206E+00,8.699906E+03,7.825219E+03,2.941923E-01,6.845833E-01,1.508598E+05,1.202016E+05,5.101415E+00,1.051574E+01,9.872461E+04,1.946234E+05,3.338431E+00,1.702649E+01,1.495415E+05,1.227365E+05,5.056835E+00,1.073750E+01,1.005733E+05,7.954777E+04,3.400946E+00,6.959175E+00,2.133002E+04,1.120518E+04,7.212888E-01,9.802767E-01,1.384025E+04,1.874955E+04,4.680170E-01,1.640290E+00,2.123774E+04,1.147682E+04,7.181681E-01,1.004040E+00,1.409337E+04,7.406245E+03,4.765765E-01,6.479296E-01
07:25:00,1.058010E+04,7.140701E+04,3.577785E-01,6.246803E+00,9.914644E+03,8.512738E+04,3.352755E-01,7.447197E+00,1.124090E+05,9.023098E+05,3.801242E+00,7.893674E+01,5.751292E+04,8.432159E+04,1.944868E+00,7.376702E+00,1.308789E+04,1.176894E+04,4.425745E-01,1.029597E+00,8.718117E+03,1.900078E+04,2.948081E-01,1.662269E+00,1.284937E+04,1.185891E+04,4.345090E-01,1.037467E+00,8.699773E+03,7.825536E+03,2.941878E-01,6.846111E-01,1.508577E+05,1.201953E+05,5.101344E+00,1.051519E+01,9.872326E+04,1.947366E+05,3.338386E+00,1.703639E+01,1.495394E+05,1.226351E+05,5.056766E+00,1.072863E+01,1.005720E+05,7.953606E+04,3.400901E+00,6.958151E+00,2.132382E+04,1.120373E+04,7.210792E-01,9.801493E-01,1.383625E+04,1.876031E+04,4.678816E-01,1.641231E+00,2.123149E+04,1.146613E+04,7.179568E-01,1.003105E+00,1.408937E+04,7.404572E+03,4.764411E-01,6.477833E-01
07:26:00,1.058013E+04,7.136873E+04,3.577796E-01,6.243454E+00,9.913600E+03,8.506060E+04,3.352401E-01,7.441355E+00,1.123979E+05,9.013909E+05,3.800869E+00,7.885636E+01,5.746775E+04,8.422302E+04,1.943340E+00,7.368079E+00,1.308768E+04,1.177061E+04,4.425676E-01,1.029743E+00,8.717987E+03,1.899994E+04,2.948037E-01,1.662195E+00,1.284917E+04,1.185058E+04,4.345021E-01,1.036738E+00,8.699642E+03,7.825966E+03,2.941834E-01,6.846487E-01,1.508556E+05,1.201904E+05,5.101274E+00,1.051476E+01,9.872194E+04,1.948126E+05,3.338341E+00,1.704303E+01,1.495374E+05,1.225349E+05,5.056697E+00,1.071986E+01,1.005706E+05,7.952561E+04,3.400857E+00,6.957236E+00,2.131769E+04,1.120242E+04,7.208718E-01,9.800353E-01,1.383228E+04,1.876736E+04,4.677476E-01,1.641849E+00,2.122530E+04,1.145557E+04,7.177477E-01,1.002181E+00,1.408541E+04,7.403027E+03,4.763072E-01,6.476481E-01
07:27:00,1.058016E+04,7.133062E+04,3.577806E-01,6.240121E+00,9.912573E+03,8.499415E+04,3.352054E-01,7.435542E+00,1.123871E+05,9.004749E+05,3.800503E+00,7.877622E+01,5.742304E+04,8.412473E+04,1.941828E+00,7.359480E+00,1.308748E+04,1.177244E+04,4.425608E-01,1.029903E+00,8.717859E+03,1.899890E+04,2.947994E-01,1.662105E+00,1.284897E+04,1.184236E+04,4.344954E-01,1.036019E+00,8.699514E+03,7.826520E+03,2.941791E-01,6.846972E-01,1.508536E+05,1.201871E+05,5.101206E+00,1.051448E+01,9.872065E+04,1.948881E+05,3.338298E+00,1.704964E+01,1.495354E+05,1.224358E+05,5.056630E+00,1.071120E+01,1.005694E+05,7.951644E+04,3.400814E+00,6.956435E+00,2.131162E+04,1.120128E+04,7.206666E-01,9.799350E-01,1.382836E+04,1.877439E+04,4.676151E-01,1.642464E+00,2.121918E+04,1.144513E+04,7.175408E-01,1.001268E+00,1.408149E+04,7.401611E+03,4.761746E-01,6.475243E-01
07:28:00,1.058019E+04,7.129284E+04,3.577816E-01,6.236816E+00,9.911566E+03,8.492842E+04,3.351714E-01,7.429791E+00,1.123764E+05,8.995666E+05,3.800142E+00,7.869676E+01,5.737879E+04,8.402723E+04,1.940332E+00,7.350951E+00,1.308728E+04,1.177439E+04,4.425542E-01,1.030074E+00,8.717734E+03,1.899841E+04,2.947952E-01,1.662062E+00,1.284877E+04,1.183431E+04,4.344888E-01,1.035315E+00,8.699389E+03,7.827187E+03,2.941749E-01,6.847556E-01,1.508516E+05,1.201854E+05,5.101139E+00,1.051432E+01,9.871938E+04,1.949705E+05,3.338255E+00,1.705685E+01,1.495334E+05,1.223385E+05,5.056565E+00,1.070269E+01,1.005681E+05,7.950853E+04,3.400771E+00,6.955743E+00,2.130561E+04,1.120028E+04,7.204635E-01,9.798481E-01,1.382448E+04,1.878210E+04,4.674839E-01,1.643138E+00,2.121313E+04,1.143487E+04,7.173360E-01,1.000371E+00,1.407761E+04,7.400322E+03,4.760435E-01,6.474116E-01
07:29:00,1.058022E+04,7.125548E+04,3.577826E-01,6.233547E+00,9.910575E+03,8.486364E+04,3.351379E-01,7.424125E+00,1.123659E+05,8.986690E+05,3.799787E+00,7.861824E+01,5.733499E+04,8.393085E+04,1.938851E+00,7.342520E+00,1.308709E+04,1.177646E+04,4.425477E-01,1.030255E+00,8.717611E+03,1.899817E+04,2.947911E-01,1.662041E+00,1.284858E+04,1.182650E+04,4.344824E-01,1.034632E+00,8.699266E+03,7.827960E+03,2.941708E-01,6.848233E-01,1.508496E+05,1.201849E+05,5.101074E+00,1.051428E+01,9.871813E+04,1.950565E+05,3.338213E+00,1.706437E+01,1.495315E+05,1.222436E+05,5.056500E+00,1.069438E+01,1.005669E+05,7.950179E+04,3.400730E+00,6.955154E+00,2.129967E+04,1.119943E+04,7.202626E-01,9.797735E-01,1.382064E+04,1.879018E+04,4.673541E-01,1.643845E+00,2.120713E+04,1.142485E+04,7.171334E-01,9.994935E-01,1.407377E+04,7.399153E+03,4.759137E-01,6.473094E-01
07:30:00,1.058024E+04,7.121853E+04,3.577835E-01,6.230315E+00,9.909602E+03,8.479990E+04,3.351050E-01,7.418548E+00,1.123556E+05,8.977830E+05,3.799438E+00,7.854073E+01,5.729163E+04,8.383567E+04,1.937385E+00,7.334193E+00,1.308690E+04,1.177865E+04,4.425413E-01,1.030447E+00,8.717490E+03,1.899802E+04,2.947871E-01,1.662027E+00,1.284839E+04,1.181897E+04,4.344760E-01,1.033973E+00,8.699146E+03,7.828838E+03,2.941667E-01,6.849001E-01,1.508477E+05,1.201859E+05,5.101009E+00,1.051437E+01,9.871691E+04,1.951445E+05,3.338172E+00,1.707207E+01,1.495296E+05,1.221515E+05,5.056437E+00,1.068632E+01,1.005657E+05,7.949624E+04,3.400689E+00,6.954669E+00,2.129379E+04,1.119872E+04,7.200637E-01,9.797114E-01,1.381684E+04,1.879848E+04,4.672256E-01,1.644571E+00,2.120120E+04,1.141510E+04,7.169329E-01,9.986408E-01,1.406997E+04,7.398107E+03,4.757852E-01,6.472178E-01
07:31:00,1.058027E+04,7.118198E+04,3.577845E-01,6.227118E+00,9.908646E+03,8.473724E+04,3.350726E-01,7.413067E+00,1.123454E+05,8.969090E+05,3.799094E+00,7.846427E+01,5.724871E+04,8.374173E+04,1.935933E+00,7.325975E+00,1.308671E+04,1.178096E+04,4.425351E-01,1.030648E+00,8.717372E+03,1.899783E+04,2.947831E-01,1.662011E+00,1.284821E+04,1.181177E+04,4.344698E-01,1.033343E+00,8.699027E+03,7.829819E+03,2.941627E-01,6.849859E-01,1.508458E+05,1.201881E+05,5.100946E+00,1.051457E+01,9.871570E+04,1.952333E+05,3.338132E+00,1.707984E+01,1.495278E+05,1.220626E+05,5.056374E+00,1.067854E+01,1.005645E+05,7.949183E+04,3.400649E+00,6.954283E+00,2.128797E+04,1.119815E+04,7.198669E-01,9.796611E-01,1.381308E+04,1.880686E+04,4.670985E-01,1.645304E+00,2.119533E+04,1.140567E+04,7.167344E-01,9.978162E-01,1.406621E+04,7.397177E+03,4.756581E-01,6.471365E-01
07:32:00,1.058030E+04,7.114581E+04,3.577854E-01,6.223954E+00,9.907705E+03,8.467562E+04,3.350408E-01,7.407676E+00,1.123354E+05,8.960467E+05,3.798755E+00,7.838883E+01,5.720622E+04,8.364901E+04,1.934496E+00,7.317864E+00,1.308653E+04,1.178337E+04,4.425289E-01,1.030860E+00,8.717256E+03,1.899756E+04,2.947792E-01,1.661987E+00,1.284803E+04,1.180497E+04,4.344637E-01,1.032749E+00,8.698911E+03,7.830902E+03,2.941588E-01,6.850808E-01,1.508440E+05,1.201917E+05,5.100884E+00,1.051488E+01,9.871452E+04,1.953222E+05,3.338092E+00,1.708762E+01,1.495259E+05,1.219775E+05,5.056313E+00,1.067110E+01,1.005633E+05,7.948859E+04,3.400609E+00,6.954000E+00,2.128220E+04,1.119771E+04,7.196721E-01,9.796232E-01,1.380936E+04,1.881527E+04,4.669726E-01,1.646040E+00,2.118953E+04,1.139663E+04,7.165380E-01,9.970245E-01,1.406249E+04,7.396367E+03,4.755322E-01,6.470657E-01
07:33:00,1.058033E+04,7.110999E+04,3.577863E-01,6.220820E+00,9.906780E+03,8.461504E+04,3.350095E-01,7.402377E+00,1.123255E+05,8.951960E+05,3.798421E+00,7.831441E+01,5.716414E+04,8.355751E+04,1.933073E+00,7.309859E+00,1.308635E+04,1.178589E+04,4.425229E-01,1.031080E+00,8.717143E+03,1.899716E+04,2.947754E-01,1.661953E+00,1.284785E+04,1.179862E+04,4.344577E-01,1.032193E+00,8.698798E+03,7.832079E+03,2.941550E-01,6.851838E-01,1.508422E+05,1.201965E+05,5.100823E+00,1.051530E+01,9.871336E+04,1.954111E+05,3.338053E+00,1.709540E+01,1.495242E+05,1.218967E+05,5.056253E+00,1.066404E+01,1.005621E+05,7.948640E+04,3.400570E+00,6.953809E+00,2.127650E+04,1.119740E+04,7.194792E-01,9.795963E-01,1.380568E+04,1.882368E+04,4.668480E-01,1.646776E+00,2.118378E+04,1.138800E+04,7.163436E-01,9.962696E-01,1.405880E+04,7.395667E+03,4.754076E-01,6.470045E-01
07:34:00,1.058035E+04,7.107451E+04,3.577871E-01,6.217716E+00,9.905869E+03,8.455550E+04,3.349787E-01,7.397168E+00,1.123158E+05,8.943569E+05,3.798092E+00,7.824101E+01,5.712248E+04,8.346722E+04,1.931664E+00,7.301960E+00,1.308618E+04,1.178851E+04,4.425170E-01,1.031309E+00,8.717031E+03,1.899662E+04,2.947716E-01,1.661905E+00,1.284767E+04,1.179277E+04,4.344518E-01,1.031681E+00,8.698686E+03,7.833346E+03,2.941512E-01,6.852946E-01,1.508404E+05,1.202025E+05,5.100762E+00,1.051582E+01,9.871222E+04,1.954995E+05,3.338014E+00,1.710313E+01,1.495224E+05,1.218207E+05,5.056194E+00,1.065739E+01,1.005610E+05,7.948525E+04,3.400532E+00,6.953709E+00,2.127086E+04,1.119722E+04,7.192883E-01,9.795803E-01,1.380203E+04,1.883206E+04,4.667246E-01,1.647509E+00,2.117808E+04,1.137983E+04,7.161511E-01,9.955556E-01,1.405515E+04,7.395074E+03,4.752843E-01,6.469526E-01
07:35:00,1.058038E+04,7.103937E+04,3.577880E-01,6.214643E+00,9.904972E+03,8.449700E+04,3.349484E-01,7.392050E+00,1.123062E+05,8.935294E+05,3.797767E+00,7.816862E+01,5.708122E+04,8.337814E+04,1.930269E+00,7.294167E+00,1.308600E+04,1.179122E+04,4.425112E-01,1.031546E+00,8.716921E+03,1.899588E+04,2.947679E-01,1.661841E+00,1.284750E+04,1.178748E+04,4.344460E-01,1.031219E+00,8.698576E+03,7.834700E+03,2.941475E-01,6.854131E-01,1.508386E+05,1.202096E+05,5.100703E+00,1.051645E+01,9.871110E+04,1.955869E+05,3.337977E+00,1.711078E+01,1.495207E+05,1.217501E+05,5.056136E+00,1.065121E+01,1.005599E+05,7.948509E+04,3.400495E+00,6.953695E+00,2.126527E+04,1.119715E+04,7.190993E-01,9.795747E-01,1.379842E+04,1.884035E+04,4.666025E-01,1.648234E+00,2.117245E+04,1.137219E+04,7.159606E-01,9.948873E-01,1.405154E+04,7.394584E+03,4.751622E-01,6.469098E-01
07:36:00,1.058040E+04,7.100458E+04,3.577888E-01,6.211599E+00,9.904089E+03,8.443951E+04,3.349185E-01,7.387021E+00,1.122967E+05,8.927134E+05,3.797447E+00,7.809723E+01,5.704037E+04,8.329026E+04,1.928888E+00,7.286480E+00,1.308583E+04,1.179402E+04,4.425055E-01,1.031791E+00,8.716813E+03,1.899493E+04,2.947643E-01,1.661758E+00,1.284733E+04,1.178283E+04,4.344403E-01,1.030811E+00,8.698468E+03,7.836140E+03,2.941439E-01,6.855392E-01,1.508369E+05,1.202179E+05,5.100645E+00,1.051717E+01,9.870999E+04,1.956730E+05,3.337939E+00,1.711831E+01,1.495190E+05,1.216855E+05,5.056079E+00,1.064556E+01,1.005588E+05,7.948593E+04,3.400458E+00,6.953770E+00,2.125973E+04,1.119721E+04,7.189122E-01,9.795798E-01,1.379484E+04,1.884852E+04,4.664816E-01,1.648950E+00,2.116687E+04,1.136513E+04,7.157720E-01,9.942696E-01,1.404797E+04,7.394200E+03,4.750413E-01,6.468762E-01
