Time,BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s]
07:37:00,1.058042E+04,7.096991E+04,3.577896E-01,6.208566E+00,9.903219E+03,8.438260E+04,3.348891E-01,7.382043E+00,1.122874E+05,8.919027E+05,3.797132E+00,7.802631E+01,5.699991E+04,8.320291E+04,1.927520E+00,7.278838E+00,1.308567E+04,1.180158E+04,4.424999E-01,1.032452E+00,8.716707E+03,1.898797E+04,2.947607E-01,1.661149E+00,1.284717E+04,1.178352E+04,4.344348E-01,1.030872E+00,8.698362E+03,7.840785E+03,2.941404E-01,6.859456E-01,1.508352E+05,1.202719E+05,5.100588E+00,1.052190E+01,9.870891E+04,1.957024E+05,3.337903E+00,1.712088E+01,1.495173E+05,1.216727E+05,5.056022E+00,1.064444E+01,1.005577E+05,7.951772E+04,3.400422E+00,6.956550E+00,2.125426E+04,1.120169E+04,7.187270E-01,9.799715E-01,1.379130E+04,1.885114E+04,4.663619E-01,1.649178E+00,2.116135E+04,1.136309E+04,7.155852E-01,9.940913E-01,1.404443E+04,7.396799E+03,4.749216E-01,6.471036E-01
07:38:00,1.058045E+04,7.093569E+04,3.577904E-01,6.205573E+00,9.902362E+03,8.432690E+04,3.348601E-01,7.377170E+00,1.122782E+05,8.911062E+05,3.796820E+00,7.795664E+01,5.695983E+04,8.311708E+04,1.926164E+00,7.271330E+00,1.308550E+04,1.181088E+04,4.424944E-01,1.033266E+00,8.716603E+03,1.897937E+04,2.947572E-01,1.660396E+00,1.284700E+04,1.178659E+04,4.344293E-01,1.031140E+00,8.698258E+03,7.846428E+03,2.941368E-01,6.864393E-01,1.508335E+05,1.203429E+05,5.100532E+00,1.052811E+01,9.870784E+04,1.957152E+05,3.337867E+00,1.712200E+01,1.495157E+05,1.216835E+05,5.055967E+00,1.064539E+01,1.005567E+05,7.955921E+04,3.400386E+00,6.960181E+00,2.124883E+04,1.120782E+04,7.185436E-01,9.805077E-01,1.378779E+04,1.885212E+04,4.662433E-01,1.649264E+00,2.115588E+04,1.136325E+04,7.154003E-01,9.941047E-01,1.404092E+04,7.400246E+03,4.748031E-01,6.474052E-01
07:39:00,1.058047E+04,7.090185E+04,3.577912E-01,6.202612E+00,9.901517E+03,8.427227E+04,3.348316E-01,7.372391E+00,1.122691E+05,8.903223E+05,3.796512E+00,7.788806E+01,5.692014E+04,8.303258E+04,1.924822E+00,7.263938E+00,1.308534E+04,1.182109E+04,4.424889E-01,1.034159E+00,8.716501E+03,1.897024E+04,2.947538E-01,1.659598E+00,1.284684E+04,1.179095E+04,4.344239E-01,1.031522E+00,8.698156E+03,7.852340E+03,2.941334E-01,6.869565E-01,1.508319E+05,1.204239E+05,5.100476E+00,1.053520E+01,9.870679E+04,1.957234E+05,3.337832E+00,1.712272E+01,1.495140E+05,1.217065E+05,5.055912E+00,1.064740E+01,1.005556E+05,7.960386E+04,3.400351E+00,6.964088E+00,2.124346E+04,1.121495E+04,7.183620E-01,9.811316E-01,1.378432E+04,1.885264E+04,4.661259E-01,1.649310E+00,2.115046E+04,1.136481E+04,7.152172E-01,9.942418E-01,1.403745E+04,7.404203E+03,4.746857E-01,6.477515E-01
07:40:00,1.058049E+04,7.086829E+04,3.577919E-01,6.199677E+00,9.900684E+03,8.421856E+04,3.348034E-01,7.367692E+00,1.122601E+05,8.895489E+05,3.796208E+00,7.782040E+01,5.688082E+04,8.294919E+04,1.923492E+00,7.256643E+00,1.308518E+04,1.183231E+04,4.424836E-01,1.035141E+00,8.716400E+03,1.896062E+04,2.947504E-01,1.658756E+00,1.284668E+04,1.179657E+04,4.344186E-01,1.032014E+00,8.698055E+03,7.858560E+03,2.941300E-01,6.875007E-01,1.508303E+05,1.205136E+05,5.100422E+00,1.054304E+01,9.870575E+04,1.957272E+05,3.337797E+00,1.712305E+01,1.495124E+05,1.217416E+05,5.055859E+00,1.065047E+01,1.005546E+05,7.965148E+04,3.400316E+00,6.968254E+00,2.123814E+04,1.122290E+04,7.181821E-01,9.818277E-01,1.378088E+04,1.885275E+04,4.660096E-01,1.649319E+00,2.114510E+04,1.136743E+04,7.150359E-01,9.944712E-01,1.403401E+04,7.408284E+03,4.745694E-01,6.481086E-01
07:41:00,1.058051E+04,7.083503E+04,3.577927E-01,6.196767E+00,9.899863E+03,8.416575E+04,3.347756E-01,7.363072E+00,1.122512E+05,8.887858E+05,3.795908E+00,7.775364E+01,5.684187E+04,8.286690E+04,1.922175E+00,7.249444E+00,1.308503E+04,1.184461E+04,4.424784E-01,1.036218E+00,8.716301E+03,1.895053E+04,2.947471E-01,1.657873E+00,1.284653E+04,1.180331E+04,4.344134E-01,1.032604E+00,8.697956E+03,7.865044E+03,2.941267E-01,6.880681E-01,1.508287E+05,1.206149E+05,5.100368E+00,1.055190E+01,9.870473E+04,1.957269E+05,3.337762E+00,1.712303E+01,1.495109E+05,1.217883E+05,5.055806E+00,1.065456E+01,1.005536E+05,7.970168E+04,3.400282E+00,6.972647E+00,2.123287E+04,1.123200E+04,7.180040E-01,9.826233E-01,1.377748E+04,1.885246E+04,4.658945E-01,1.649294E+00,2.113979E+04,1.137111E+04,7.148563E-01,9.947928E-01,1.403061E+04,7.412796E+03,4.744543E-01,6.485033E-01
07:42:00,1.058054E+04,7.080206E+04,3.577934E-01,6.193883E+00,9.899053E+03,8.411383E+04,3.347482E-01,7.358531E+00,1.122425E+05,8.880328E+05,3.795612E+00,7.768777E+01,5.680328E+04,8.278569E+04,1.920870E+00,7.242339E+00,1.308487E+04,1.185812E+04,4.424732E-01,1.037399E+00,8.716204E+03,1.893996E+04,2.947438E-01,1.656949E+00,1.284638E+04,1.181102E+04,4.344082E-01,1.033278E+00,8.697859E+03,7.871780E+03,2.941234E-01,6.886574E-01,1.508271E+05,1.207264E+05,5.100315E+00,1.056166E+01,9.870373E+04,1.957224E+05,3.337728E+00,1.712264E+01,1.495093E+05,1.218436E+05,5.055754E+00,1.065939E+01,1.005526E+05,7.975448E+04,3.400249E+00,6.977266E+00,2.122765E+04,1.124207E+04,7.178275E-01,9.835047E-01,1.377410E+04,1.885176E+04,4.657804E-01,1.649233E+00,2.113453E+04,1.137583E+04,7.146784E-01,9.952063E-01,1.402724E+04,7.417396E+03,4.743403E-01,6.489059E-01
07:43:00,1.058056E+04,7.076961E+04,3.577941E-01,6.191045E+00,9.898254E+03,8.406323E+04,3.347212E-01,7.354104E+00,1.122338E+05,8.872960E+05,3.795319E+00,7.762331E+01,5.676504E+04,8.270621E+04,1.919577E+00,7.235386E+00,1.308472E+04,1.186825E+04,4.424681E-01,1.038286E+00,8.716109E+03,1.893469E+04,2.947406E-01,1.656488E+00,1.284623E+04,1.181493E+04,4.344032E-01,1.033620E+00,8.697763E+03,7.875639E+03,2.941202E-01,6.889950E-01,1.508256E+05,1.208065E+05,5.100263E+00,1.056867E+01,9.870274E+04,1.957692E+05,3.337695E+00,1.712673E+01,1.495078E+05,1.218620E+05,5.055703E+00,1.066101E+01,1.005516E+05,7.977978E+04,3.400216E+00,6.979480E+00,2.122249E+04,1.124915E+04,7.176528E-01,9.841239E-01,1.377076E+04,1.885610E+04,4.656675E-01,1.649612E+00,2.112932E+04,1.137689E+04,7.145023E-01,9.952984E-01,1.402390E+04,7.419535E+03,4.742273E-01,6.490930E-01
07:44:00,1.058058E+04,7.073730E+04,3.577947E-01,6.188218E+00,9.897465E+03,8.401324E+04,3.346945E-01,7.349731E+00,1.122252E+05,8.865656E+05,3.795029E+00,7.755942E+01,5.672716E+04,8.262742E+04,1.918296E+00,7.228493E+00,1.308458E+04,1.187809E+04,4.424632E-01,1.039147E+00,8.716014E+03,1.893043E+04,2.947374E-01,1.656116E+00,1.284608E+04,1.181793E+04,4.343982E-01,1.033883E+00,8.697669E+03,7.878788E+03,2.941170E-01,6.892706E-01,1.508240E+05,1.208826E+05,5.100212E+00,1.057533E+01,9.870176E+04,1.958272E+05,3.337662E+00,1.713181E+01,1.495063E+05,1.218721E+05,5.055652E+00,1.066189E+01,1.005506E+05,7.979852E+04,3.400183E+00,6.981120E+00,2.121737E+04,1.125581E+04,7.174797E-01,9.847071E-01,1.376745E+04,1.886157E+04,4.655556E-01,1.650091E+00,2.112416E+04,1.137716E+04,7.143278E-01,9.953224E-01,1.402059E+04,7.420975E+03,4.741154E-01,6.492190E-01
07:45:00,1.058060E+04,7.070518E+04,3.577954E-01,6.185408E+00,9.896686E+03,8.396396E+04,3.346682E-01,7.345420E+00,1.122168E+05,8.858431E+05,3.794743E+00,7.749621E+01,5.668963E+04,8.254947E+04,1.917027E+00,7.221674E+00,1.308443E+04,1.188855E+04,4.424582E-01,1.040061E+00,8.715922E+03,1.892608E+04,2.947343E-01,1.655735E+00,1.284593E+04,1.182102E+04,4.343933E-01,1.034154E+00,8.697576E+03,7.881939E+03,2.941139E-01,6.895462E-01,1.508225E+05,1.209644E+05,5.100161E+00,1.058249E+01,9.870080E+04,1.958850E+05,3.337630E+00,1.713686E+01,1.495048E+05,1.218825E+05,5.055602E+00,1.066280E+01,1.005497E+05,7.981698E+04,3.400151E+00,6.982736E+00,2.121230E+04,1.126303E+04,7.173083E-01,9.853379E-01,1.376417E+04,1.886703E+04,4.654447E-01,1.650569E+00,2.111905E+04,1.137746E+04,7.141550E-01,9.953485E-01,1.401731E+04,7.422374E+03,4.740046E-01,6.493415E-01
07:46:00,1.058061E+04,7.067334E+04,3.577960E-01,6.182623E+00,9.895917E+03,8.391551E+04,3.346422E-01,7.341181E+00,1.122084E+05,8.851301E+05,3.794460E+00,7.743383E+01,5.665243E+04,8.247256E+04,1.915769E+00,7.214946E+00,1.308429E+04,1.189958E+04,4.424534E-01,1.041027E+00,8.715830E+03,1.892162E+04,2.947312E-01,1.655345E+00,1.284579E+04,1.182413E+04,4.343885E-01,1.034426E+00,8.697484E+03,7.885042E+03,2.941108E-01,6.898178E-01,1.508210E+05,1.210516E+05,5.100112E+00,1.059012E+01,9.869985E+04,1.959419E+05,3.337598E+00,1.714184E+01,1.495034E+05,1.218936E+05,5.055553E+00,1.066377E+01,1.005487E+05,7.983461E+04,3.400119E+00,6.984278E+00,2.120728E+04,1.127077E+04,7.171384E-01,9.860152E-01,1.376093E+04,1.887242E+04,4.653349E-01,1.651041E+00,2.111398E+04,1.137783E+04,7.139837E-01,9.953809E-01,1.401406E+04,7.423775E+03,4.738948E-01,6.494641E-01
07:47:00,1.058063E+04,7.064177E+04,3.577967E-01,6.179861E+00,9.895157E+03,8.386788E+04,3.346165E-01,7.337014E+00,1.122001E+05,8.844265E+05,3.794179E+00,7.737228E+01,5.661557E+04,8.239666E+04,1.914523E+00,7.208306E+00,1.308414E+04,1.191119E+04,4.424486E-01,1.042042E+00,8.715741E+03,1.891700E+04,2.947282E-01,1.654940E+00,1.284565E+04,1.182732E+04,4.343837E-01,1.034705E+00,8.697395E+03,7.888140E+03,2.941078E-01,6.900888E-01,1.508196E+05,1.211442E+05,5.100062E+00,1.059822E+01,9.869892E+04,1.959975E+05,3.337567E+00,1.714671E+01,1.495019E+05,1.219048E+05,5.055505E+00,1.066476E+01,1.005478E+05,7.985406E+04,3.400088E+00,6.985980E+00,2.120230E+04,1.127903E+04,7.169702E-01,9.867385E-01,1.375771E+04,1.887768E+04,4.652261E-01,1.651501E+00,2.110897E+04,1.137831E+04,7.138141E-01,9.954231E-01,1.401084E+04,7.425205E+03,4.737860E-01,6.495892E-01
07:48:00,1.058065E+04,7.061048E+04,3.577973E-01,6.177124E+00,9.894407E+03,8.382103E+04,3.345911E-01,7.332916E+00,1.121919E+05,8.837322E+05,3.793902E+00,7.731154E+01,5.657904E+04,8.232177E+04,1.913287E+00,7.201754E+00,1.308401E+04,1.192331E+04,4.424439E-01,1.043103E+00,8.715652E+03,1.891221E+04,2.947252E-01,1.654522E+00,1.284551E+04,1.183059E+04,4.343791E-01,1.034991E+00,8.697306E+03,7.891239E+03,2.941048E-01,6.903600E-01,1.508181E+05,1.212418E+05,5.100014E+00,1.060675E+01,9.869800E+04,1.960516E+05,3.337535E+00,1.715145E+01,1.495005E+05,1.219190E+05,5.055457E+00,1.066600E+01,1.005469E+05,7.987208E+04,3.400057E+00,6.987557E+00,2.119737E+04,1.128779E+04,7.168035E-01,9.875042E-01,1.375452E+04,1.888282E+04,4.651183E-01,1.651950E+00,2.110400E+04,1.137890E+04,7.136461E-01,9.954751E-01,1.400766E+04,7.426663E+03,4.736782E-01,6.497168E-01
07:49:00,1.058067E+04,7.057945E+04,3.577979E-01,6.174410E+00,9.893665E+03,8.377497E+04,3.345660E-01,7.328887E+00,1.121838E+05,8.830468E+05,3.793628E+00,7.725158E+01,5.654283E+04,8.224785E+04,1.912063E+00,7.195288E+00,1.308387E+04,1.193590E+04,4.424393E-01,1.044204E+00,8.715565E+03,1.890725E+04,2.947223E-01,1.654088E+00,1.284537E+04,1.183396E+04,4.343745E-01,1.035286E+00,8.697219E+03,7.894346E+03,2.941019E-01,6.906319E-01,1.508167E+05,1.213438E+05,5.099966E+00,1.061568E+01,9.869709E+04,1.961042E+05,3.337505E+00,1.715605E+01,1.494991E+05,1.219329E+05,5.055410E+00,1.066722E+01,1.005460E+05,7.989117E+04,3.400027E+00,6.989228E+00,2.119248E+04,1.129699E+04,7.166383E-01,9.883093E-01,1.375136E+04,1.888781E+04,4.650114E-01,1.652387E+00,2.109907E+04,1.137960E+04,7.134796E-01,9.955365E-01,1.400450E+04,7.428153E+03,4.735714E-01,6.498472E-01
07:50:00,1.058069E+04,7.054867E+04,3.577985E-01,6.171717E+00,9.892932E+03,8.372962E+04,3.345413E-01,7.324919E+00,1.121758E+05,8.823699E+05,3.793356E+00,7.719236E+01,5.650695E+04,8.217487E+04,1.910850E+00,7.188903E+00,1.308373E+04,1.194893E+04,4.424348E-01,1.045345E+00,8.715479E+03,1.890210E+04,2.947194E-01,1.653638E+00,1.284524E+04,1.183741E+04,4.343699E-01,1.035587E+00,8.697133E+03,7.897467E+03,2.940990E-01,6.909050E-01,1.508153E+05,1.214502E+05,5.099919E+00,1.062499E+01,9.869619E+04,1.961550E+05,3.337475E+00,1.716049E+01,1.494977E+05,1.219470E+05,5.055364E+00,1.066845E+01,1.005451E+05,7.991056E+04,3.399997E+00,6.990924E+00,2.118764E+04,1.130661E+04,7.164747E-01,9.891516E-01,1.374823E+04,1.889263E+04,4.649056E-01,1.652809E+00,2.109420E+04,1.138041E+04,7.133146E-01,9.956072E-01,1.400137E+04,7.429679E+03,4.734656E-01,6.499807E-01
07:51:00,1.058070E+04,7.051811E+04,3.577990E-01,6.169044E+00,9.892208E+03,8.368495E+04,3.345168E-01,7.321012E+00,1.121678E+05,8.817010E+05,3.793087E+00,7.713385E+01,5.647138E+04,8.210277E+04,1.909647E+00,7.182596E+00,1.308360E+04,1.196237E+04,4.424303E-01,1.046520E+00,8.715394E+03,1.889676E+04,2.947165E-01,1.653170E+00,1.284511E+04,1.184094E+04,4.343654E-01,1.035896E+00,8.697048E+03,7.900607E+03,2.940961E-01,6.911797E-01,1.508139E+05,1.215606E+05,5.099872E+00,1.063465E+01,9.869530E+04,1.962039E+05,3.337445E+00,1.716477E+01,1.494964E+05,1.219633E+05,5.055318E+00,1.066988E+01,1.005442E+05,7.993024E+04,3.399967E+00,6.992646E+00,2.118285E+04,1.131664E+04,7.163125E-01,9.900287E-01,1.374513E+04,1.889727E+04,4.648007E-01,1.653215E+00,2.108936E+04,1.138132E+04,7.131511E-01,9.956872E-01,1.399827E+04,7.431248E+03,4.733607E-01,6.501180E-01
07:52:00,1.058072E+04,7.048779E+04,3.577996E-01,6.166391E+00,9.891491E+03,8.364095E+04,3.344925E-01,7.317162E+00,1.121599E+05,8.810400E+05,3.792821E+00,7.707602E+01,5.643612E+04,8.203155E+04,1.908454E+00,7.176366E+00,1.308347E+04,1.197617E+04,4.424259E-01,1.047728E+00,8.715311E+03,1.889121E+04,2.947137E-01,1.652684E+00,1.284498E+04,1.184457E+04,4.343610E-01,1.036214E+00,8.696965E+03,7.903770E+03,2.940933E-01,6.914564E-01,1.508126E+05,1.216746E+05,5.099826E+00,1.064463E+01,9.869443E+04,1.962506E+05,3.337415E+00,1.716886E+01,1.494950E+05,1.219813E+05,5.055272E+00,1.067145E+01,1.005434E+05,7.995030E+04,3.399938E+00,6.994402E+00,2.117810E+04,1.132704E+04,7.161518E-01,9.909384E-01,1.374205E+04,1.890171E+04,4.646967E-01,1.653603E+00,2.108457E+04,1.138235E+04,7.129892E-01,9.957771E-01,1.399519E+04,7.432861E+03,4.732568E-01,6.502592E-01
07:53:00,1.058073E+04,7.045769E+04,3.578001E-01,6.163758E+00,9.890782E+03,8.359760E+04,3.344686E-01,7.313370E+00,1.121521E+05,8.803868E+05,3.792557E+00,7.701888E+01,5.640116E+04,8.196120E+04,1.907272E+00,7.170211E+00,1.308334E+04,1.199031E+04,4.424215E-01,1.048964E+00,8.715229E+03,1.888544E+04,2.947109E-01,1.652180E+00,1.284485E+04,1.184828E+04,4.343567E-01,1.036539E+00,8.696882E+03,7.906957E+03,2.940905E-01,6.917353E-01,1.508112E+05,1.217920E+05,5.099781E+00,1.065490E+01,9.869356E+04,1.962952E+05,3.337386E+00,1.717275E+01,1.494937E+05,1.219990E+05,5.055228E+00,1.067300E+01,1.005425E+05,7.997074E+04,3.399909E+00,6.996190E+00,2.117339E+04,1.133777E+04,7.159925E-01,9.918777E-01,1.373901E+04,1.890594E+04,4.645937E-01,1.653974E+00,2.107982E+04,1.138349E+04,7.128286E-01,9.958765E-01,1.399215E+04,7.434522E+03,4.731538E-01,6.504045E-01
07:54:00,1.058075E+04,7.042782E+04,3.578006E-01,6.161145E+00,9.890081E+03,8.355488E+04,3.344448E-01,7.309633E+00,1.121444E+05,8.797411E+05,3.792296E+00,7.696239E+01,5.636651E+04,8.189169E+04,1.906100E+00,7.164130E+00,1.308321E+04,1.200473E+04,4.424172E-01,1.050226E+00,8.715147E+03,1.887945E+04,2.947082E-01,1.651656E+00,1.284472E+04,1.185208E+04,4.343524E-01,1.036871E+00,8.696801E+03,7.910167E+03,2.940878E-01,6.920161E-01,1.508099E+05,1.219124E+05,5.099736E+00,1.066543E+01,9.869271E+04,1.963374E+05,3.337357E+00,1.717645E+01,1.494924E+05,1.220170E+05,5.055183E+00,1.067457E+01,1.005416E+05,7.999155E+04,3.399881E+00,6.998012E+00,2.116872E+04,1.134881E+04,7.158347E-01,9.928434E-01,1.373599E+04,1.890996E+04,4.644916E-01,1.654325E+00,2.107512E+04,1.138473E+04,7.126695E-01,9.959854E-01,1.398913E+04,7.436227E+03,4.730517E-01,6.505537E-01
07:55:00,1.058076E+04,7.039817E+04,3.578011E-01,6.158551E+00,9.889388E+03,8.351278E+04,3.344214E-01,7.305950E+00,1.121367E+05,8.791029E+05,3.792037E+00,7.690656E+01,5.633215E+04,8.182301E+04,1.904939E+00,7.158122E+00,1.308309E+04,1.201939E+04,4.424130E-01,1.051509E+00,8.715067E+03,1.887324E+04,2.947055E-01,1.651113E+00,1.284459E+04,1.185596E+04,4.343482E-01,1.037211E+00,8.696721E+03,7.913401E+03,2.940851E-01,6.922991E-01,1.508086E+05,1.220354E+05,5.099692E+00,1.067619E+01,9.869187E+04,1.963773E+05,3.337329E+00,1.717995E+01,1.494911E+05,1.220372E+05,5.055140E+00,1.067634E+01,1.005408E+05,8.001276E+04,3.399852E+00,6.999867E+00,2.116409E+04,1.136012E+04,7.156783E-01,9.938329E-01,1.373300E+04,1.891375E+04,4.643904E-01,1.654657E+00,2.107046E+04,1.138608E+04,7.125119E-01,9.961036E-01,1.398614E+04,7.437981E+03,4.729505E-01,6.507072E-01
07:56:00,1.058078E+04,7.036873E+04,3.578016E-01,6.155976E+00,9.888702E+03,8.347127E+04,3.343982E-01,7.302318E+00,1.121291E+05,8.784717E+05,3.791780E+00,7.685135E+01,5.629809E+04,8.175514E+04,1.903787E+00,7.152184E+00,1.308296E+04,1.203426E+04,4.424088E-01,1.052810E+00,8.714988E+03,1.886680E+04,2.947028E-01,1.650550E+00,1.284447E+04,1.185992E+04,4.343440E-01,1.037557E+00,8.696642E+03,7.916660E+03,2.940824E-01,6.925843E-01,1.508073E+05,1.221606E+05,5.099648E+00,1.068715E+01,9.869103E+04,1.964148E+05,3.337301E+00,1.718323E+01,1.494898E+05,1.220583E+05,5.055097E+00,1.067819E+01,1.005400E+05,8.003436E+04,3.399824E+00,7.001757E+00,2.115951E+04,1.137167E+04,7.155232E-01,9.948434E-01,1.373003E+04,1.891732E+04,4.642901E-01,1.654969E+00,2.106583E+04,1.138753E+04,7.123556E-01,9.962307E-01,1.398317E+04,7.439781E+03,4.728503E-01,6.508647E-01
07:57:00,1.058079E+04,7.033949E+04,3.578021E-01,6.153418E+00,9.888022E+03,8.343032E+04,3.343752E-01,7.298736E+00,1.121216E+05,8.778475E+05,3.791526E+00,7.679673E+01,5.626431E+04,8.168805E+04,1.902644E+00,7.146315E+00,1.308284E+04,1.204932E+04,4.424046E-01,1.054127E+00,8.714910E+03,1.886013E+04,2.947002E-01,1.649966E+00,1.284435E+04,1.186396E+04,4.343399E-01,1.037910E+00,8.696564E+03,7.919948E+03,2.940798E-01,6.928720E-01,1.508060E+05,1.222880E+05,5.099604E+00,1.069829E+01,9.869021E+04,1.964497E+05,3.337273E+00,1.718628E+01,1.494886E+05,1.220802E+05,5.055054E+00,1.068010E+01,1.005392E+05,8.005639E+04,3.399797E+00,7.003685E+00,2.115496E+04,1.138344E+04,7.153695E-01,9.958729E-01,1.372709E+04,1.892064E+04,4.641907E-01,1.655260E+00,2.106125E+04,1.138909E+04,7.122007E-01,9.963672E-01,1.398023E+04,7.441543E+03,4.727508E-01,6.510189E-01
07:58:00,1.058081E+04,7.031046E+04,3.578025E-01,6.150878E+00,9.887349E+03,8.338993E+04,3.343525E-01,7.295203E+00,1.121142E+05,8.772300E+05,3.791273E+00,7.674271E+01,5.623081E+04,8.162173E+04,1.901512E+00,7.140514E+00,1.308272E+04,1.206451E+04,4.424006E-01,1.055456E+00,8.714834E+03,1.885322E+04,2.946976E-01,1.649362E+00,1.284423E+04,1.186807E+04,4.343358E-01,1.038270E+00,8.696487E+03,7.923262E+03,2.940772E-01,6.931619E-01,1.508047E+05,1.224170E+05,5.099562E+00,1.070958E+01,9.868940E+04,1.964821E+05,3.337246E+00,1.718911E+01,1.494873E+05,1.221021E+05,5.055012E+00,1.068203E+01,1.005384E+05,8.007883E+04,3.399770E+00,7.005648E+00,2.115046E+04,1.139539E+04,7.152172E-01,9.969187E-01,1.372417E+04,1.892371E+04,4.640921E-01,1.655529E+00,2.105671E+04,1.139075E+04,7.120471E-01,9.965124E-01,1.397732E+04,7.443537E+03,4.726523E-01,6.511934E-01
07:59:00,1.058082E+04,7.028162E+04,3.578030E-01,6.148356E+00,9.886683E+03,8.335008E+04,3.343299E-01,7.291716E+00,1.121068E+05,8.766191E+05,3.791023E+00,7.668927E+01,5.619760E+04,8.155618E+04,1.900388E+00,7.134779E+00,1.308260E+04,1.207980E+04,4.423965E-01,1.056794E+00,8.714758E+03,1.884607E+04,2.946951E-01,1.648737E+00,1.284411E+04,1.187226E+04,4.343318E-01,1.038637E+00,8.696411E+03,7.926602E+03,2.940747E-01,6.934541E-01,1.508035E+05,1.225474E+05,5.099519E+00,1.072099E+01,9.868859E+04,1.965118E+05,3.337219E+00,1.719171E+01,1.494861E+05,1.221261E+05,5.054970E+00,1.068412E+01,1.005376E+05,8.010168E+04,3.399743E+00,7.007648E+00,2.114599E+04,1.140750E+04,7.150661E-01,9.979782E-01,1.372128E+04,1.892654E+04,4.639944E-01,1.655776E+00,2.105221E+04,1.139251E+04,7.118949E-01,9.966661E-01,1.397443E+04,7.445402E+03,4.725546E-01,6.513566E-01
08:00:00,1.058083E+04,7.025298E+04,3.578034E-01,6.145851E+00,9.886023E+03,8.331076E+04,3.343076E-01,7.288277E+00,1.120994E+05,8.760147E+05,3.790775E+00,7.663640E+01,5.616466E+04,8.149138E+04,1.899275E+00,7.129110E+00,1.308248E+04,1.209517E+04,4.423926E-01,1.058139E+00,8.714683E+03,1.883869E+04,2.946925E-01,1.648091E+00,1.284399E+04,1.187651E+04,4.343278E-01,1.039009E+00,8.696336E+03,7.929967E+03,2.940721E-01,6.937486E-01,1.508022E+05,1.226790E+05,5.099478E+00,1.073250E+01,9.868780E+04,1.965388E+05,3.337192E+00,1.719408E+01,1.494848E+05,1.221508E+05,5.054929E+00,1.068629E+01,1.005368E+05,8.012492E+04,3.399716E+00,7.009682E+00,2.114156E+04,1.141974E+04,7.149164E-01,9.990492E-01,1.371842E+04,1.892911E+04,4.638975E-01,1.656001E+00,2.104775E+04,1.139436E+04,7.117440E-01,9.968285E-01,1.397156E+04,7.447400E+03,4.724577E-01,6.515314E-01
08:01:00,1.058084E+04,7.022454E+04,3.578038E-01,6.143363E+00,9.885370E+03,8.327196E+04,3.342855E-01,7.284882E+00,1.120921E+05,8.754168E+05,3.790529E+00,7.658410E+01,5.613199E+04,8.142732E+04,1.898170E+00,7.123506E+00,1.308236E+04,1.211066E+04,4.423886E-01,1.059494E+00,8.714609E+03,1.883113E+04,2.946901E-01,1.647430E+00,1.284387E+04,1.188092E+04,4.343239E-01,1.039395E+00,8.696262E+03,7.933414E+03,2.940696E-01,6.940502E-01,1.508010E+05,1.228122E+05,5.099436E+00,1.074415E+01,9.868701E+04,1.965637E+05,3.337165E+00,1.719625E+01,1.494836E+05,1.221777E+05,5.054888E+00,1.068864E+01,1.005360E+05,8.014987E+04,3.399690E+00,7.011865E+00,2.113717E+04,1.143217E+04,7.147680E-01,1.000137E+00,1.371558E+04,1.893148E+04,4.638014E-01,1.656209E+00,2.104332E+04,1.139638E+04,7.115944E-01,9.970051E-01,1.396872E+04,7.449506E+03,4.723617E-01,6.517157E-01
08:02:00,1.058086E+04,7.019629E+04,3.578042E-01,6.140891E+00,9.884722E+03,8.323365E+04,3.342636E-01,7.281531E+00,1.120849E+05,8.748250E+05,3.790285E+00,7.653232E+01,5.609960E+04,8.136397E+04,1.897074E+00,7.117964E+00,1.308225E+04,1.212625E+04,4.423848E-01,1.060858E+00,8.714536E+03,1.882340E+04,2.946876E-01,1.646754E+00,1.284376E+04,1.188544E+04,4.343200E-01,1.039791E+00,8.696189E+03,7.936919E+03,2.940672E-01,6.943568E-01,1.507998E+05,1.229469E+05,5.099395E+00,1.075594E+01,9.868623E+04,1.965865E+05,3.337139E+00,1.719825E+01,1.494824E+05,1.222050E+05,5.054848E+00,1.069103E+01,1.005352E+05,8.017411E+04,3.399664E+00,7.013986E+00,2.113282E+04,1.144477E+04,7.146208E-01,1.001239E+00,1.371276E+04,1.893365E+04,4.637062E-01,1.656399E+00,2.103894E+04,1.139870E+04,7.114460E-01,9.972079E-01,1.396591E+04,7.451711E+03,4.722665E-01,6.519086E-01
08:03:00,1.058087E+04,7.016821E+04,3.578046E-01,6.138435E+00,9.884080E+03,8.319581E+04,3.342419E-01,7.278221E+00,1.120778E+05,8.742391E+05,3.790043E+00,7.648107E+01,5.606746E+04,8.130132E+04,1.895988E+00,7.112484E+00,1.308213E+04,1.214190E+04,4.423809E-01,1.062227E+00,8.714463E+03,1.881550E+04,2.946852E-01,1.646062E+00,1.284364E+04,1.189010E+04,4.343162E-01,1.040198E+00,8.696117E+03,7.940497E+03,2.940647E-01,6.946699E-01,1.507986E+05,1.230829E+05,5.099355E+00,1.076784E+01,9.868546E+04,1.966073E+05,3.337113E+00,1.720007E+01,1.494813E+05,1.222350E+05,5.054808E+00,1.069365E+01,1.005345E+05,8.020112E+04,3.399638E+00,7.016349E+00,2.112850E+04,1.145753E+04,7.144749E-01,1.002355E+00,1.370997E+04,1.893564E+04,4.636118E-01,1.656573E+00,2.103459E+04,1.140096E+04,7.112990E-01,9.974058E-01,1.396311E+04,7.454124E+03,4.721721E-01,6.521198E-01
08:04:00,1.058088E+04,7.014031E+04,3.578050E-01,6.135994E+00,9.883444E+03,8.315843E+04,3.342204E-01,7.274951E+00,1.120706E+05,8.736591E+05,3.789802E+00,7.643032E+01,5.603558E+04,8.123936E+04,1.894910E+00,7.107063E+00,1.308202E+04,1.215759E+04,4.423772E-01,1.063600E+00,8.714392E+03,1.880742E+04,2.946828E-01,1.645356E+00,1.284353E+04,1.189489E+04,4.343125E-01,1.040618E+00,8.696045E+03,7.944153E+03,2.940623E-01,6.949898E-01,1.507974E+05,1.232199E+05,5.099315E+00,1.077982E+01,9.868470E+04,1.966260E+05,3.337087E+00,1.720170E+01,1.494801E+05,1.222655E+05,5.054769E+00,1.069632E+01,1.005337E+05,8.022818E+04,3.399613E+00,7.018717E+00,2.112423E+04,1.147041E+04,7.143302E-01,1.003482E+00,1.370720E+04,1.893743E+04,4.635181E-01,1.656729E+00,2.103027E+04,1.140364E+04,7.111532E-01,9.976407E-01,1.396035E+04,7.456453E+03,4.720785E-01,6.523236E-01
08:05:00,1.058089E+04,7.011259E+04,3.578054E-01,6.133569E+00,9.882813E+03,8.312151E+04,3.341991E-01,7.271721E+00,1.120636E+05,8.730847E+05,3.789563E+00,7.638008E+01,5.600397E+04,8.117808E+04,1.893841E+00,7.101703E+00,1.308191E+04,1.217330E+04,4.423734E-01,1.064975E+00,8.714322E+03,1.879917E+04,2.946804E-01,1.644634E+00,1.284342E+04,1.189983E+04,4.343087E-01,1.041049E+00,8.695975E+03,7.947887E+03,2.940600E-01,6.953165E-01,1.507962E+05,1.233577E+05,5.099275E+00,1.079188E+01,9.868395E+04,1.966425E+05,3.337062E+00,1.720315E+01,1.494789E+05,1.222987E+05,5.054730E+00,1.069923E+01,1.005329E+05,8.025633E+04,3.399587E+00,7.021180E+00,2.111998E+04,1.148339E+04,7.141867E-01,1.004618E+00,1.370445E+04,1.893901E+04,4.634253E-01,1.656868E+00,2.102600E+04,1.140637E+04,7.110086E-01,9.978794E-01,1.395760E+04,7.459080E+03,4.719856E-01,6.525534E-01
08:06:00,1.058090E+04,7.008504E+04,3.578057E-01,6.131159E+00,9.882188E+03,8.308503E+04,3.341779E-01,7.268529E+00,1.120566E+05,8.725161E+05,3.789326E+00,7.633033E+01,5.597260E+04,8.111748E+04,1.892780E+00,7.096401E+00,1.308180E+04,1.218901E+04,4.423697E-01,1.066348E+00,8.714252E+03,1.879074E+04,2.946780E-01,1.643896E+00,1.284331E+04,1.190491E+04,4.343050E-01,1.041494E+00,8.695905E+03,7.951702E+03,2.940576E-01,6.956503E-01,1.507951E+05,1.234961E+05,5.099236E+00,1.080399E+01,9.868320E+04,1.966568E+05,3.337037E+00,1.720441E+01,1.494778E+05,1.223325E+05,5.054691E+00,1.070218E+01,1.005322E+05,8.028542E+04,3.399562E+00,7.023725E+00,2.111577E+04,1.149647E+04,7.140444E-01,1.005762E+00,1.370173E+04,1.894040E+04,4.633332E-01,1.656990E+00,2.102176E+04,1.140930E+04,7.108652E-01,9.981352E-01,1.395488E+04,7.461723E+03,4.718936E-01,6.527846E-01
08:07:00,1.058091E+04,7.005767E+04,3.578061E-01,6.128765E+00,9.881568E+03,8.304899E+04,3.341570E-01,7.265376E+00,1.120496E+05,8.719530E+05,3.789091E+00,7.628107E+01,5.594149E+04,8.105754E+04,1.891728E+00,7.091157E+00,1.308169E+04,1.220462E+04,4.423661E-01,1.067714E+00,8.714183E+03,1.878206E+04,2.946757E-01,1.643137E+00,1.284320E+04,1.191005E+04,4.343014E-01,1.041944E+00,8.695836E+03,7.955543E+03,2.940553E-01,6.959864E-01,1.507939E+05,1.236343E+05,5.099197E+00,1.081608E+01,9.868246E+04,1.966683E+05,3.337012E+00,1.720541E+01,1.494766E+05,1.223676E+05,5.054653E+00,1.070525E+01,1.005315E+05,8.031513E+04,3.399538E+00,7.026325E+00,2.111160E+04,1.150955E+04,7.139033E-01,1.006907E+00,1.369903E+04,1.894151E+04,4.632419E-01,1.657087E+00,2.101755E+04,1.141233E+04,7.107230E-01,9.984007E-01,1.395218E+04,7.464430E+03,4.718023E-01,6.530215E-01
08:08:00,1.058092E+04,7.003046E+04,3.578064E-01,6.126384E+00,9.880954E+03,8.301335E+04,3.341362E-01,7.262259E+00,1.120427E+05,8.713952E+05,3.788857E+00,7.623227E+01,5.591062E+04,8.099825E+04,1.890684E+00,7.085970E+00,1.308159E+04,1.222009E+04,4.423625E-01,1.069068E+00,8.714115E+03,1.877311E+04,2.946734E-01,1.642355E+00,1.284310E+04,1.191528E+04,4.342978E-01,1.042401E+00,8.695768E+03,7.959433E+03,2.940530E-01,6.963267E-01,1.507928E+05,1.237717E+05,5.099158E+00,1.082810E+01,9.868173E+04,1.966767E+05,3.336987E+00,1.720615E+01,1.494755E+05,1.224035E+05,5.054615E+00,1.070839E+01,1.005307E+05,8.034524E+04,3.399513E+00,7.028960E+00,2.110746E+04,1.152259E+04,7.137634E-01,1.008048E+00,1.369635E+04,1.894233E+04,4.631513E-01,1.657159E+00,2.101338E+04,1.141545E+04,7.105820E-01,9.986742E-01,1.394950E+04,7.467189E+03,4.717117E-01,6.532630E-01
08:09:00,1.058093E+04,7.000341E+04,3.578067E-01,6.124018E+00,9.880344E+03,8.297812E+04,3.341156E-01,7.259177E+00,1.120358E+05,8.708425E+05,3.788625E+00,7.618393E+01,5.587999E+04,8.093958E+04,1.889648E+00,7.080838E+00,1.308148E+04,1.223538E+04,4.423589E-01,1.070406E+00,8.714047E+03,1.876390E+04,2.946711E-01,1.641549E+00,1.284299E+04,1.192055E+04,4.342942E-01,1.042863E+00,8.695700E+03,7.963340E+03,2.940507E-01,6.966686E-01,1.507916E+05,1.239082E+05,5.099120E+00,1.084004E+01,9.868100E+04,1.966820E+05,3.336963E+00,1.720661E+01,1.494744E+05,1.224400E+05,5.054577E+00,1.071159E+01,1.005300E+05,8.037566E+04,3.399489E+00,7.031621E+00,2.110336E+04,1.153557E+04,7.136246E-01,1.009183E+00,1.369369E+04,1.894285E+04,4.630615E-01,1.657205E+00,2.100925E+04,1.141865E+04,7.104421E-01,9.989541E-01,1.394685E+04,7.469993E+03,4.716219E-01,6.535083E-01
08:10:00,1.058094E+04,6.997651E+04,3.578070E-01,6.121665E+00,9.879739E+03,8.294327E+04,3.340951E-01,7.256128E+00,1.120290E+05,8.702949E+05,3.788395E+00,7.613602E+01,5.584961E+04,8.088154E+04,1.888621E+00,7.075760E+00,1.308138E+04,1.225048E+04,4.423553E-01,1.071727E+00,8.713981E+03,1.875441E+04,2.946689E-01,1.640718E+00,1.284289E+04,1.192586E+04,4.342907E-01,1.043327E+00,8.695634E+03,7.967260E+03,2.940485E-01,6.970116E-01,1.507905E+05,1.240435E+05,5.099083E+00,1.085188E+01,9.868028E+04,1.966839E+05,3.336938E+00,1.720678E+01,1.494733E+05,1.224771E+05,5.054540E+00,1.071483E+01,1.005293E+05,8.040638E+04,3.399465E+00,7.034309E+00,2.109929E+04,1.154847E+04,7.134870E-01,1.010311E+00,1.369106E+04,1.894306E+04,4.629724E-01,1.657223E+00,2.100515E+04,1.142192E+04,7.103034E-01,9.992400E-01,1.394421E+04,7.472838E+03,4.715329E-01,6.537572E-01
08:11:00,1.058095E+04,6.994977E+04,3.578073E-01,6.119326E+00,9.879138E+03,8.290880E+04,3.340748E-01,7.253113E+00,1.120223E+05,8.697524E+05,3.788166E+00,7.608856E+01,5.581946E+04,8.082411E+04,1.887601E+00,7.070736E+00,1.308127E+04,1.226537E+04,4.423519E-01,1.073030E+00,8.713915E+03,1.874464E+04,2.946667E-01,1.639864E+00,1.284278E+04,1.193120E+04,4.342872E-01,1.043794E+00,8.695568E+03,7.971191E+03,2.940462E-01,6.973555E-01,1.507894E+05,1.241775E+05,5.099045E+00,1.086360E+01,9.867957E+04,1.966826E+05,3.336914E+00,1.720667E+01,1.494722E+05,1.225147E+05,5.054503E+00,1.071812E+01,1.005286E+05,8.043737E+04,3.399441E+00,7.037021E+00,2.109525E+04,1.156127E+04,7.133504E-01,1.011432E+00,1.368845E+04,1.894296E+04,4.628840E-01,1.657214E+00,2.100108E+04,1.142526E+04,7.101658E-01,9.995320E-01,1.394160E+04,7.475723E+03,4.714445E-01,6.540097E-01
08:12:00,1.058096E+04,6.992319E+04,3.578076E-01,6.117000E+00,9.878542E+03,8.287471E+04,3.340546E-01,7.250130E+00,1.120155E+05,8.692147E+05,3.787938E+00,7.604152E+01,5.578954E+04,8.076729E+04,1.886590E+00,7.065766E+00,1.308117E+04,1.228005E+04,4.423484E-01,1.074314E+00,8.713850E+03,1.873458E+04,2.946645E-01,1.638984E+00,1.284268E+04,1.193657E+04,4.342838E-01,1.044264E+00,8.695502E+03,7.975134E+03,2.940440E-01,6.977005E-01,1.507883E+05,1.243087E+05,5.099008E+00,1.087508E+01,9.867887E+04,1.966779E+05,3.336891E+00,1.720626E+01,1.494711E+05,1.225528E+05,5.054467E+00,1.072146E+01,1.005279E+05,8.046869E+04,3.399417E+00,7.039761E+00,2.109125E+04,1.157381E+04,7.132150E-01,1.012529E+00,1.368585E+04,1.894253E+04,4.627963E-01,1.657177E+00,2.099704E+04,1.142867E+04,7.100294E-01,9.998303E-01,1.393901E+04,7.478652E+03,4.713569E-01,6.542659E-01
08:13:00,1.058096E+04,6.989677E+04,3.578079E-01,6.114689E+00,9.877951E+03,8.284098E+04,3.340346E-01,7.247180E+00,1.120088E+05,8.686819E+05,3.787712E+00,7.599491E+01,5.575985E+04,8.071108E+04,1.885586E+00,7.060848E+00,1.308107E+04,1.229443E+04,4.423450E-01,1.075572E+00,8.713785E+03,1.872423E+04,2.946623E-01,1.638079E+00,1.284258E+04,1.194197E+04,4.342803E-01,1.044737E+00,8.695438E+03,7.979087E+03,2.940419E-01,6.980464E-01,1.507872E+05,1.244400E+05,5.098971E+00,1.088657E+01,9.867817E+04,1.966699E+05,3.336867E+00,1.720555E+01,1.494701E+05,1.225915E+05,5.054430E+00,1.072484E+01,1.005272E+05,8.050028E+04,3.399394E+00,7.042525E+00,2.108727E+04,1.158641E+04,7.130807E-01,1.013631E+00,1.368328E+04,1.894178E+04,4.627093E-01,1.657111E+00,2.099304E+04,1.143215E+04,7.098940E-01,1.000135E+00,1.393644E+04,7.481619E+03,4.712699E-01,6.545256E-01
08:14:00,1.058097E+04,6.987048E+04,3.578081E-01,6.112390E+00,9.877364E+03,8.280760E+04,3.340148E-01,7.244259E+00,1.120022E+05,8.681538E+05,3.787487E+00,7.594871E+01,5.573039E+04,8.065545E+04,1.884589E+00,7.055982E+00,1.308097E+04,1.230863E+04,4.423416E-01,1.076814E+00,8.713721E+03,1.871360E+04,2.946601E-01,1.637149E+00,1.284248E+04,1.194740E+04,4.342770E-01,1.045212E+00,8.695374E+03,7.983052E+03,2.940397E-01,6.983933E-01,1.507861E+05,1.245683E+05,5.098935E+00,1.089780E+01,9.867747E+04,1.966584E+05,3.336844E+00,1.720455E+01,1.494690E+05,1.226306E+05,5.054395E+00,1.072827E+01,1.005265E+05,8.053216E+04,3.399371E+00,7.045315E+00,2.108333E+04,1.159874E+04,7.129474E-01,1.014710E+00,1.368073E+04,1.894071E+04,4.626231E-01,1.657018E+00,2.098907E+04,1.143569E+04,7.097598E-01,1.000445E+00,1.393388E+04,7.484628E+03,4.711837E-01,6.547888E-01
08:15:00,1.058098E+04,6.984434E+04,3.578084E-01,6.110103E+00,9.876781E+03,8.277455E+04,3.339951E-01,7.241368E+00,1.119956E+05,8.676301E+05,3.787264E+00,7.590290E+01,5.570115E+04,8.060040E+04,1.883601E+00,7.051165E+00,1.308087E+04,1.232261E+04,4.423382E-01,1.078038E+00,8.713658E+03,1.870270E+04,2.946580E-01,1.636195E+00,1.284238E+04,1.195288E+04,4.342736E-01,1.045691E+00,8.695311E+03,7.987039E+03,2.940376E-01,6.987421E-01,1.507851E+05,1.246953E+05,5.098899E+00,1.090890E+01,9.867679E+04,1.966436E+05,3.336820E+00,1.720326E+01,1.494679E+05,1.226704E+05,5.054359E+00,1.073175E+01,1.005258E+05,8.056438E+04,3.399348E+00,7.048134E+00,2.107942E+04,1.161095E+04,7.128152E-01,1.015778E+00,1.367820E+04,1.893932E+04,4.625375E-01,1.656896E+00,2.098513E+04,1.143931E+04,7.096266E-01,1.000762E+00,1.393135E+04,7.487681E+03,4.710981E-01,6.550560E-01
08:16:00,1.058099E+04,6.981834E+04,3.578086E-01,6.107828E+00,9.876202E+03,8.274182E+04,3.339755E-01,7.238505E+00,1.119890E+05,8.671109E+05,3.787041E+00,7.585747E+01,5.567214E+04,8.054591E+04,1.882619E+00,7.046398E+00,1.308077E+04,1.233636E+04,4.423349E-01,1.079240E+00,8.713595E+03,1.869151E+04,2.946559E-01,1.635217E+00,1.284228E+04,1.195834E+04,4.342703E-01,1.046169E+00,8.695248E+03,7.991047E+03,2.940355E-01,6.990928E-01,1.507840E+05,1.248208E+05,5.098863E+00,1.091988E+01,9.867610E+04,1.966255E+05,3.336797E+00,1.720167E+01,1.494669E+05,1.227107E+05,5.054324E+00,1.073528E+01,1.005252E+05,8.059695E+04,3.399325E+00,7.050984E+00,2.107555E+04,1.162306E+04,7.126841E-01,1.016837E+00,1.367569E+04,1.893760E+04,4.624526E-01,1.656746E+00,2.098122E+04,1.144301E+04,7.094944E-01,1.001085E+00,1.392884E+04,7.490780E+03,4.710132E-01,6.553271E-01
08:17:00,1.058099E+04,6.979248E+04,3.578088E-01,6.105566E+00,9.875627E+03,8.270942E+04,3.339561E-01,7.235671E+00,1.119825E+05,8.665960E+05,3.786821E+00,7.581243E+01,5.564334E+04,8.049198E+04,1.881646E+00,7.041681E+00,1.308067E+04,1.234987E+04,4.423316E-01,1.080422E+00,8.713533E+03,1.868004E+04,2.946538E-01,1.634213E+00,1.284218E+04,1.196393E+04,4.342670E-01,1.046658E+00,8.695186E+03,7.995078E+03,2.940334E-01,6.994455E-01,1.507830E+05,1.249448E+05,5.098827E+00,1.093074E+01,9.867543E+04,1.966038E+05,3.336775E+00,1.719978E+01,1.494659E+05,1.227517E+05,5.054289E+00,1.073887E+01,1.005245E+05,8.062990E+04,3.399302E+00,7.053867E+00,2.107170E+04,1.163505E+04,7.125540E-01,1.017887E+00,1.367320E+04,1.893556E+04,4.623683E-01,1.656567E+00,2.097734E+04,1.144678E+04,7.093633E-01,1.001415E+00,1.392635E+04,7.493928E+03,4.709290E-01,6.556026E-01
08:18:00,1.058100E+04,6.976676E+04,3.578091E-01,6.103315E+00,9.875056E+03,8.267733E+04,3.339368E-01,7.232863E+00,1.119760E+05,8.660854E+05,3.786601E+00,7.576776E+01,5.561476E+04,8.043861E+04,1.880679E+00,7.037012E+00,1.308058E+04,1.236313E+04,4.423284E-01,1.081582E+00,8.713472E+03,1.866827E+04,2.946517E-01,1.633184E+00,1.284209E+04,1.196950E+04,4.342638E-01,1.047145E+00,8.695124E+03,7.999131E+03,2.940313E-01,6.998001E-01,1.507819E+05,1.250687E+05,5.098792E+00,1.094158E+01,9.867476E+04,1.965786E+05,3.336752E+00,1.719758E+01,1.494648E+05,1.227933E+05,5.054254E+00,1.074251E+01,1.005238E+05,8.066320E+04,3.399280E+00,7.056780E+00,2.106788E+04,1.164709E+04,7.124249E-01,1.018940E+00,1.367072E+04,1.893317E+04,4.622847E-01,1.656358E+00,2.097350E+04,1.145063E+04,7.092332E-01,1.001752E+00,1.392388E+04,7.497121E+03,4.708454E-01,6.558819E-01
08:19:00,1.058101E+04,6.974117E+04,3.578093E-01,6.101077E+00,9.874489E+03,8.264555E+04,3.339176E-01,7.230083E+00,1.119695E+05,8.655791E+05,3.786383E+00,7.572347E+01,5.558639E+04,8.038579E+04,1.879720E+00,7.032391E+00,1.308048E+04,1.237618E+04,4.423251E-01,1.082724E+00,8.713411E+03,1.865621E+04,2.946497E-01,1.632128E+00,1.284199E+04,1.197518E+04,4.342605E-01,1.047642E+00,8.695063E+03,8.003172E+03,2.940292E-01,7.001536E-01,1.507809E+05,1.251894E+05,5.098757E+00,1.095213E+01,9.867409E+04,1.965499E+05,3.336730E+00,1.719506E+01,1.494638E+05,1.228355E+05,5.054220E+00,1.074620E+01,1.005232E+05,8.069684E+04,3.399257E+00,7.059724E+00,2.106409E+04,1.165882E+04,7.122968E-01,1.019967E+00,1.366827E+04,1.893045E+04,4.622018E-01,1.656120E+00,2.096968E+04,1.145456E+04,7.091042E-01,1.002096E+00,1.392143E+04,7.500360E+03,4.707625E-01,6.561653E-01
08:20:00,1.058101E+04,6.971572E+04,3.578095E-01,6.098850E+00,9.873926E+03,8.261406E+04,3.338985E-01,7.227328E+00,1.119631E+05,8.650768E+05,3.786166E+00,7.567953E+01,5.555823E+04,8.033350E+04,1.878767E+00,7.027816E+00,1.308038E+04,1.238889E+04,4.423219E-01,1.083837E+00,8.713351E+03,1.864385E+04,2.946477E-01,1.631047E+00,1.284190E+04,1.198082E+04,4.342574E-01,1.048136E+00,8.695003E+03,8.007283E+03,2.940272E-01,7.005133E-01,1.507799E+05,1.253094E+05,5.098723E+00,1.096264E+01,9.867343E+04,1.965176E+05,3.336707E+00,1.719223E+01,1.494628E+05,1.228782E+05,5.054185E+00,1.074994E+01,1.005225E+05,8.073080E+04,3.399235E+00,7.062695E+00,2.106033E+04,1.167056E+04,7.121697E-01,1.020993E+00,1.366584E+04,1.892738E+04,4.621195E-01,1.655851E+00,2.096589E+04,1.145856E+04,7.089761E-01,1.002446E+00,1.391900E+04,7.503641E+03,4.706802E-01,6.564524E-01
08:21:00,1.058102E+04,6.969039E+04,3.578096E-01,6.096635E+00,9.873366E+03,8.258285E+04,3.338796E-01,7.224597E+00,1.119567E+05,8.645785E+05,3.785950E+00,7.563594E+01,5.553027E+04,8.028173E+04,1.877822E+00,7.023288E+00,1.308029E+04,1.240130E+04,4.423188E-01,1.084922E+00,8.713291E+03,1.863118E+04,2.946456E-01,1.629938E+00,1.284180E+04,1.198657E+04,4.342542E-01,1.048639E+00,8.694943E+03,8.011370E+03,2.940252E-01,7.008709E-01,1.507788E+05,1.254274E+05,5.098688E+00,1.097296E+01,9.867278E+04,1.964815E+05,3.336685E+00,1.718908E+01,1.494618E+05,1.229215E+05,5.054152E+00,1.075372E+01,1.005219E+05,8.076508E+04,3.399213E+00,7.065694E+00,2.105660E+04,1.168213E+04,7.120435E-01,1.022005E+00,1.366342E+04,1.892395E+04,4.620378E-01,1.655552E+00,2.096214E+04,1.146262E+04,7.088490E-01,1.002802E+00,1.391658E+04,7.506966E+03,4.705986E-01,6.567433E-01
08:22:00,1.058102E+04,6.966518E+04,3.578098E-01,6.094430E+00,9.872810E+03,8.255190E+04,3.338608E-01,7.221891E+00,1.119504E+05,8.640841E+05,3.785735E+00,7.559268E+01,5.550252E+04,8.023049E+04,1.876884E+00,7.018805E+00,1.308020E+04,1.241340E+04,4.423156E-01,1.085981E+00,8.713232E+03,1.861818E+04,2.946436E-01,1.628802E+00,1.284171E+04,1.199234E+04,4.342511E-01,1.049144E+00,8.694884E+03,8.015523E+03,2.940232E-01,7.012342E-01,1.507778E+05,1.255433E+05,5.098654E+00,1.098309E+01,9.867213E+04,1.964416E+05,3.336663E+00,1.718559E+01,1.494608E+05,1.229653E+05,5.054118E+00,1.075755E+01,1.005212E+05,8.079969E+04,3.399191E+00,7.068722E+00,2.105290E+04,1.169353E+04,7.119184E-01,1.023003E+00,1.366103E+04,1.892016E+04,4.619568E-01,1.655220E+00,2.095841E+04,1.146676E+04,7.087229E-01,1.003164E+00,1.391419E+04,7.510335E+03,4.705176E-01,6.570381E-01
08:23:00,1.058103E+04,6.964011E+04,3.578100E-01,6.092236E+00,9.872257E+03,8.252123E+04,3.338421E-01,7.219207E+00,1.119440E+05,8.635934E+05,3.785521E+00,7.554976E+01,5.547497E+04,8.017975E+04,1.875952E+00,7.014366E+00,1.308011E+04,1.242521E+04,4.423125E-01,1.087014E+00,8.713173E+03,1.860487E+04,2.946417E-01,1.627637E+00,1.284162E+04,1.199813E+04,4.342480E-01,1.049650E+00,8.694825E+03,8.019649E+03,2.940212E-01,7.015952E-01,1.507768E+05,1.256570E+05,5.098620E+00,1.099304E+01,9.867148E+04,1.963978E+05,3.336641E+00,1.718176E+01,1.494598E+05,1.230096E+05,5.054085E+00,1.076143E+01,1.005206E+05,8.083462E+04,3.399170E+00,7.071778E+00,2.104923E+04,1.170476E+04,7.117942E-01,1.023985E+00,1.365865E+04,1.891599E+04,4.618763E-01,1.654855E+00,2.095471E+04,1.147097E+04,7.085978E-01,1.003532E+00,1.391181E+04,7.513747E+03,4.704372E-01,6.573366E-01
08:24:00,1.058103E+04,6.961515E+04,3.578102E-01,6.090053E+00,9.871707E+03,8.249082E+04,3.338235E-01,7.216547E+00,1.119378E+05,8.631066E+05,3.785308E+00,7.550717E+01,5.544762E+04,8.012953E+04,1.875027E+00,7.009973E+00,1.308001E+04,1.243673E+04,4.423094E-01,1.088022E+00,8.713115E+03,1.859122E+04,2.946397E-01,1.626443E+00,1.284153E+04,1.200395E+04,4.342449E-01,1.050160E+00,8.694767E+03,8.023839E+03,2.940193E-01,7.019618E-01,1.507758E+05,1.257686E+05,5.098587E+00,1.100281E+01,9.867084E+04,1.963501E+05,3.336620E+00,1.717759E+01,1.494588E+05,1.230544E+05,5.054051E+00,1.076535E+01,1.005199E+05,8.086985E+04,3.399148E+00,7.074860E+00,2.104558E+04,1.171582E+04,7.116709E-01,1.024953E+00,1.365629E+04,1.891145E+04,4.617965E-01,1.654458E+00,2.095103E+04,1.147525E+04,7.084737E-01,1.003906E+00,1.390945E+04,7.517200E+03,4.703574E-01,6.576387E-01
08:25:00,1.058104E+04,6.959032E+04,3.578103E-01,6.087881E+00,9.871161E+03,8.246068E+04,3.338050E-01,7.213910E+00,1.119315E+05,8.626235E+05,3.785096E+00,7.546491E+01,5.542047E+04,8.007981E+04,1.874109E+00,7.005623E+00,1.307992E+04,1.244796E+04,4.423064E-01,1.089004E+00,8.713057E+03,1.857724E+04,2.946378E-01,1.625219E+00,1.284144E+04,1.200981E+04,4.342418E-01,1.050672E+00,8.694709E+03,8.028033E+03,2.940173E-01,7.023288E-01,1.507748E+05,1.258782E+05,5.098553E+00,1.101239E+01,9.867021E+04,1.962984E+05,3.336598E+00,1.717306E+01,1.494579E+05,1.230997E+05,5.054018E+00,1.076931E+01,1.005193E+05,8.090537E+04,3.399127E+00,7.077968E+00,2.104197E+04,1.172671E+04,7.115486E-01,1.025906E+00,1.365394E+04,1.890652E+04,4.617173E-01,1.654027E+00,2.094739E+04,1.147959E+04,7.083504E-01,1.004286E+00,1.390711E+04,7.520695E+03,4.702782E-01,6.579445E-01
08:26:00,1.058104E+04,6.956561E+04,3.578104E-01,6.085719E+00,9.870618E+03,8.243077E+04,3.337867E-01,7.211294E+00,1.119253E+05,8.621440E+05,3.784886E+00,7.542296E+01,5.539351E+04,8.003058E+04,1.873197E+00,7.001316E+00,1.307983E+04,1.245889E+04,4.423033E-01,1.089960E+00,8.713000E+03,1.856290E+04,2.946358E-01,1.623965E+00,1.284135E+04,1.201568E+04,4.342388E-01,1.051186E+00,8.694652E+03,8.032237E+03,2.940154E-01,7.026965E-01,1.507739E+05,1.259857E+05,5.098520E+00,1.102180E+01,9.866958E+04,1.962426E+05,3.336577E+00,1.716818E+01,1.494569E+05,1.231455E+05,5.053986E+00,1.077332E+01,1.005187E+05,8.094118E+04,3.399106E+00,7.081101E+00,2.103838E+04,1.173744E+04,7.114272E-01,1.026844E+00,1.365162E+04,1.890120E+04,4.616387E-01,1.653562E+00,2.094377E+04,1.148399E+04,7.082281E-01,1.004671E+00,1.390478E+04,7.524229E+03,4.701996E-01,6.582537E-01
08:27:00,1.058104E+04,6.954101E+04,3.578106E-01,6.083567E+00,9.870078E+03,8.240110E+04,3.337684E-01,7.208698E+00,1.119191E+05,8.616679E+05,3.784676E+00,7.538131E+01,5.536674E+04,7.998183E+04,1.872292E+00,6.997052E+00,1.307974E+04,1.246952E+04,4.423003E-01,1.090890E+00,8.712943E+03,1.854821E+04,2.946339E-01,1.622680E+00,1.284126E+04,1.202159E+04,4.342358E-01,1.051703E+00,8.694595E+03,8.036455E+03,2.940135E-01,7.030656E-01,1.507729E+05,1.260912E+05,5.098487E+00,1.103103E+01,9.866895E+04,1.961825E+05,3.336556E+00,1.716292E+01,1.494559E+05,1.231917E+05,5.053953E+00,1.077736E+01,1.005181E+05,8.097729E+04,3.399085E+00,7.084261E+00,2.103481E+04,1.174800E+04,7.113067E-01,1.027768E+00,1.364931E+04,1.889547E+04,4.615606E-01,1.653060E+00,2.094018E+04,1.148847E+04,7.081067E-01,1.005062E+00,1.390248E+04,7.527805E+03,4.701216E-01,6.585665E-01
08:28:00,1.058105E+04,6.951652E+04,3.578107E-01,6.081425E+00,9.869541E+03,8.237165E+04,3.337502E-01,7.206122E+00,1.119129E+05,8.611953E+05,3.784468E+00,7.533996E+01,5.534016E+04,7.993356E+04,1.871393E+00,6.992829E+00,1.307966E+04,1.247987E+04,4.422974E-01,1.091795E+00,8.712887E+03,1.853315E+04,2.946320E-01,1.621362E+00,1.284117E+04,1.202753E+04,4.342328E-01,1.052222E+00,8.694539E+03,8.040688E+03,2.940116E-01,7.034359E-01,1.507719E+05,1.261946E+05,5.098454E+00,1.104007E+01,9.866833E+04,1.961181E+05,3.336535E+00,1.715728E+01,1.494550E+05,1.232384E+05,5.053921E+00,1.078145E+01,1.005174E+05,8.101368E+04,3.399064E+00,7.087444E+00,2.103128E+04,1.175840E+04,7.111871E-01,1.028678E+00,1.364702E+04,1.888933E+04,4.614831E-01,1.652523E+00,2.093662E+04,1.149300E+04,7.079863E-01,1.005459E+00,1.390019E+04,7.531421E+03,4.700441E-01,6.588828E-01
08:29:00,1.058105E+04,6.949215E+04,3.578108E-01,6.079293E+00,9.869007E+03,8.234243E+04,3.337322E-01,7.203566E+00,1.119068E+05,8.607260E+05,3.784260E+00,7.529891E+01,5.531377E+04,7.988576E+04,1.870501E+00,6.988647E+00,1.307957E+04,1.248992E+04,4.422944E-01,1.092675E+00,8.712831E+03,1.851772E+04,2.946301E-01,1.620012E+00,1.284108E+04,1.203349E+04,4.342299E-01,1.052744E+00,8.694483E+03,8.044935E+03,2.940097E-01,7.038075E-01,1.507709E+05,1.262960E+05,5.098422E+00,1.104895E+01,9.866771E+04,1.960492E+05,3.336514E+00,1.715126E+01,1.494540E+05,1.232855E+05,5.053889E+00,1.078557E+01,1.005168E+05,8.105034E+04,3.399043E+00,7.090651E+00,2.102777E+04,1.176864E+04,7.110684E-01,1.029574E+00,1.364475E+04,1.888276E+04,4.614063E-01,1.651948E+00,2.093308E+04,1.149759E+04,7.078667E-01,1.005861E+00,1.389791E+04,7.535075E+03,4.699673E-01,6.592026E-01
08:30:00,1.058105E+04,6.946788E+04,3.578109E-01,6.077170E+00,9.868475E+03,8.231344E+04,3.337142E-01,7.201029E+00,1.119006E+05,8.602600E+05,3.784053E+00,7.525815E+01,5.528756E+04,7.983843E+04,1.869614E+00,6.984507E+00,1.307948E+04,1.249969E+04,4.422915E-01,1.093530E+00,8.712776E+03,1.850190E+04,2.946283E-01,1.618628E+00,1.284100E+04,1.203948E+04,4.342269E-01,1.053268E+00,8.694428E+03,8.049195E+03,2.940078E-01,7.041802E-01,1.507700E+05,1.263955E+05,5.098390E+00,1.105765E+01,9.866709E+04,1.959759E+05,3.336493E+00,1.714485E+01,1.494531E+05,1.233331E+05,5.053857E+00,1.078973E+01,1.005162E+05,8.108726E+04,3.399022E+00,7.093882E+00,2.102428E+04,1.177871E+04,7.109505E-01,1.030455E+00,1.364249E+04,1.887577E+04,4.613299E-01,1.651336E+00,2.092957E+04,1.150225E+04,7.077480E-01,1.006268E+00,1.389566E+04,7.538767E+03,4.698910E-01,6.595256E-01
08:31:00,1.058106E+04,6.944373E+04,3.578110E-01,6.075057E+00,9.867947E+03,8.228466E+04,3.336963E-01,7.198511E+00,1.118946E+05,8.597974E+05,3.783847E+00,7.521767E+01,5.526153E+04,7.979157E+04,1.868734E+00,6.980407E+00,1.307939E+04,1.250919E+04,4.422885E-01,1.094360E+00,8.712721E+03,1.848568E+04,2.946264E-01,1.617210E+00,1.284091E+04,1.204546E+04,4.342240E-01,1.053791E+00,8.694373E+03,8.053468E+03,2.940059E-01,7.045540E-01,1.507690E+05,1.264930E+05,5.098357E+00,1.106618E+01,9.866648E+04,1.958980E+05,3.336473E+00,1.713803E+01,1.494521E+05,1.233811E+05,5.053826E+00,1.079393E+01,1.005156E+05,8.112445E+04,3.399002E+00,7.097135E+00,2.102082E+04,1.178864E+04,7.108335E-01,1.031324E+00,1.364025E+04,1.886833E+04,4.612541E-01,1.650685E+00,2.092609E+04,1.150697E+04,7.076301E-01,1.006681E+00,1.389342E+04,7.542498E+03,4.698152E-01,6.598520E-01
08:32:00,1.058106E+04,6.941969E+04,3.578111E-01,6.072954E+00,9.867421E+03,8.225608E+04,3.336786E-01,7.196012E+00,1.118885E+05,8.593379E+05,3.783642E+00,7.517748E+01,5.523569E+04,7.974516E+04,1.867860E+00,6.976347E+00,1.307931E+04,1.251841E+04,4.422857E-01,1.095167E+00,8.712666E+03,1.846906E+04,2.946246E-01,1.615755E+00,1.284083E+04,1.205158E+04,4.342211E-01,1.054326E+00,8.694318E+03,8.057742E+03,2.940041E-01,7.049279E-01,1.507681E+05,1.265887E+05,5.098326E+00,1.107456E+01,9.866588E+04,1.958153E+05,3.336452E+00,1.713080E+01,1.494512E+05,1.234295E+05,5.053794E+00,1.079816E+01,1.005150E+05,8.116190E+04,3.398982E+00,7.100412E+00,2.101739E+04,1.179842E+04,7.107174E-01,1.032179E+00,1.363802E+04,1.886043E+04,4.611789E-01,1.649994E+00,2.092263E+04,1.151174E+04,7.075132E-01,1.007099E+00,1.389119E+04,7.546267E+03,4.697400E-01,6.601818E-01
08:33:00,1.058106E+04,6.939575E+04,3.578112E-01,6.070859E+00,9.866898E+03,8.222770E+04,3.336609E-01,7.193529E+00,1.118825E+05,8.588815E+05,3.783438E+00,7.513755E+01,5.521002E+04,7.969919E+04,1.866992E+00,6.972326E+00,1.307922E+04,1.252735E+04,4.422828E-01,1.095950E+00,8.712612E+03,1.845201E+04,2.946227E-01,1.614264E+00,1.284074E+04,1.205757E+04,4.342183E-01,1.054851E+00,8.694264E+03,8.062095E+03,2.940023E-01,7.053087E-01,1.507672E+05,1.266826E+05,5.098294E+00,1.108277E+01,9.866527E+04,1.957277E+05,3.336432E+00,1.712314E+01,1.494503E+05,1.234783E+05,5.053763E+00,1.080243E+01,1.005144E+05,8.119961E+04,3.398961E+00,7.103711E+00,2.101398E+04,1.180805E+04,7.106021E-01,1.033022E+00,1.363581E+04,1.885206E+04,4.611043E-01,1.649262E+00,2.091920E+04,1.151658E+04,7.073970E-01,1.007522E+00,1.388899E+04,7.550074E+03,4.696654E-01,6.605148E-01
