Time,BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s]
08:34:00,1.058106E+04,6.937191E+04,3.578112E-01,6.068774E+00,9.866378E+03,8.219952E+04,3.336433E-01,7.191063E+00,1.118764E+05,8.584281E+05,3.783235E+00,7.509789E+01,5.518452E+04,7.965367E+04,1.866130E+00,6.968344E+00,1.307914E+04,1.253604E+04,4.422799E-01,1.096709E+00,8.712559E+03,1.843453E+04,2.946209E-01,1.612735E+00,1.284066E+04,1.206370E+04,4.342154E-01,1.055387E+00,8.694210E+03,8.066363E+03,2.940005E-01,7.056822E-01,1.507662E+05,1.267746E+05,5.098262E+00,1.109082E+01,9.866467E+04,1.956352E+05,3.336412E+00,1.711504E+01,1.494494E+05,1.235274E+05,5.053732E+00,1.080674E+01,1.005138E+05,8.123756E+04,3.398941E+00,7.107030E+00,2.101059E+04,1.181754E+04,7.104877E-01,1.033852E+00,1.363362E+04,1.884321E+04,4.610301E-01,1.648488E+00,2.091579E+04,1.152147E+04,7.072818E-01,1.007950E+00,1.388679E+04,7.553916E+03,4.695913E-01,6.608509E-01
08:35:00,1.058107E+04,6.934801E+04,3.578113E-01,6.066683E+00,9.865860E+03,8.217130E+04,3.336258E-01,7.188595E+00,1.118705E+05,8.579744E+05,3.783032E+00,7.505819E+01,5.515920E+04,7.960826E+04,1.865274E+00,6.964371E+00,1.307906E+04,1.254449E+04,4.422771E-01,1.097449E+00,8.712505E+03,1.841651E+04,2.946191E-01,1.611158E+00,1.284057E+04,1.206984E+04,4.342126E-01,1.055924E+00,8.694157E+03,8.070748E+03,2.939987E-01,7.060657E-01,1.507653E+05,1.268653E+05,5.098231E+00,1.109875E+01,9.866408E+04,1.955369E+05,3.336391E+00,1.710644E+01,1.494485E+05,1.235774E+05,5.053701E+00,1.081110E+01,1.005132E+05,8.127601E+04,3.398921E+00,7.110395E+00,2.100723E+04,1.182694E+04,7.103740E-01,1.034674E+00,1.363145E+04,1.883382E+04,4.609565E-01,1.647666E+00,2.091240E+04,1.152645E+04,7.071673E-01,1.008385E+00,1.388462E+04,7.557824E+03,4.695177E-01,6.611928E-01
08:36:00,1.058107E+04,6.932431E+04,3.578114E-01,6.064610E+00,9.865345E+03,8.214340E+04,3.336083E-01,7.186154E+00,1.118645E+05,8.575256E+05,3.782831E+00,7.501893E+01,5.513406E+04,7.956348E+04,1.864424E+00,6.960454E+00,1.307897E+04,1.255268E+04,4.422743E-01,1.098166E+00,8.712452E+03,1.839808E+04,2.946173E-01,1.609546E+00,1.284049E+04,1.207606E+04,4.342098E-01,1.056468E+00,8.694104E+03,8.075103E+03,2.939969E-01,7.064468E-01,1.507644E+05,1.269541E+05,5.098200E+00,1.110652E+01,9.866349E+04,1.954338E+05,3.336371E+00,1.709742E+01,1.494475E+05,1.236274E+05,5.053671E+00,1.081548E+01,1.005126E+05,8.131456E+04,3.398901E+00,7.113767E+00,2.100390E+04,1.183618E+04,7.102612E-01,1.035483E+00,1.362928E+04,1.882396E+04,4.608834E-01,1.646804E+00,2.090904E+04,1.153146E+04,7.070537E-01,1.008824E+00,1.388246E+04,7.561751E+03,4.694446E-01,6.615364E-01
08:37:00,1.058107E+04,6.930062E+04,3.578114E-01,6.062537E+00,9.864832E+03,8.211555E+04,3.335910E-01,7.183717E+00,1.118586E+05,8.570775E+05,3.782630E+00,7.497973E+01,5.510908E+04,7.951893E+04,1.863579E+00,6.956556E+00,1.307889E+04,1.256065E+04,4.422715E-01,1.098863E+00,8.712400E+03,1.837911E+04,2.946156E-01,1.607887E+00,1.284041E+04,1.208221E+04,4.342070E-01,1.057006E+00,8.694051E+03,8.079486E+03,2.939951E-01,7.068302E-01,1.507635E+05,1.270416E+05,5.098169E+00,1.111418E+01,9.866290E+04,1.953248E+05,3.336352E+00,1.708788E+01,1.494466E+05,1.236781E+05,5.053640E+00,1.081992E+01,1.005120E+05,8.135353E+04,3.398882E+00,7.117177E+00,2.100058E+04,1.184534E+04,7.101492E-01,1.036284E+00,1.362714E+04,1.881353E+04,4.608109E-01,1.645892E+00,2.090571E+04,1.153656E+04,7.069409E-01,1.009270E+00,1.388031E+04,7.565735E+03,4.693721E-01,6.618849E-01
08:38:00,1.058107E+04,6.927696E+04,3.578114E-01,6.060468E+00,9.864321E+03,8.208779E+04,3.335737E-01,7.181289E+00,1.118526E+05,8.566310E+05,3.782430E+00,7.494067E+01,5.508427E+04,7.947469E+04,1.862740E+00,6.952686E+00,1.307881E+04,1.256839E+04,4.422687E-01,1.099540E+00,8.712347E+03,1.835961E+04,2.946138E-01,1.606180E+00,1.284032E+04,1.208840E+04,4.342043E-01,1.057548E+00,8.693999E+03,8.083889E+03,2.939933E-01,7.072154E-01,1.507625E+05,1.271278E+05,5.098138E+00,1.112171E+01,9.866231E+04,1.952100E+05,3.336332E+00,1.707784E+01,1.494457E+05,1.237293E+05,5.053610E+00,1.082440E+01,1.005115E+05,8.139283E+04,3.398862E+00,7.120615E+00,2.099729E+04,1.185439E+04,7.100380E-01,1.037076E+00,1.362501E+04,1.880255E+04,4.607388E-01,1.644930E+00,2.090239E+04,1.154173E+04,7.068288E-01,1.009723E+00,1.387818E+04,7.569763E+03,4.693001E-01,6.622373E-01
08:39:00,1.058107E+04,6.925340E+04,3.578115E-01,6.058407E+00,9.863813E+03,8.206018E+04,3.335565E-01,7.178874E+00,1.118467E+05,8.561871E+05,3.782230E+00,7.490183E+01,5.505962E+04,7.943085E+04,1.861906E+00,6.948851E+00,1.307873E+04,1.257590E+04,4.422660E-01,1.100197E+00,8.712295E+03,1.833960E+04,2.946120E-01,1.604429E+00,1.284024E+04,1.209470E+04,4.342015E-01,1.058099E+00,8.693947E+03,8.088295E+03,2.939916E-01,7.076009E-01,1.507616E+05,1.272124E+05,5.098108E+00,1.112912E+01,9.866173E+04,1.950894E+05,3.336312E+00,1.706729E+01,1.494449E+05,1.237809E+05,5.053580E+00,1.082891E+01,1.005109E+05,8.143239E+04,3.398842E+00,7.124076E+00,2.099403E+04,1.186334E+04,7.099276E-01,1.037859E+00,1.362289E+04,1.879101E+04,4.606673E-01,1.643921E+00,2.089910E+04,1.154696E+04,7.067176E-01,1.010180E+00,1.387607E+04,7.573831E+03,4.692286E-01,6.625932E-01
08:40:00,1.058107E+04,6.922992E+04,3.578115E-01,6.056353E+00,9.863307E+03,8.203272E+04,3.335394E-01,7.176472E+00,1.118409E+05,8.557456E+05,3.782032E+00,7.486321E+01,5.503513E+04,7.938740E+04,1.861078E+00,6.945050E+00,1.307865E+04,1.258319E+04,4.422632E-01,1.100835E+00,8.712244E+03,1.831906E+04,2.946103E-01,1.602632E+00,1.284016E+04,1.210099E+04,4.341988E-01,1.058649E+00,8.693895E+03,8.092767E+03,2.939898E-01,7.079922E-01,1.507607E+05,1.272957E+05,5.098077E+00,1.113641E+01,9.866115E+04,1.949630E+05,3.336293E+00,1.705623E+01,1.494440E+05,1.238328E+05,5.053550E+00,1.083345E+01,1.005103E+05,8.147216E+04,3.398823E+00,7.127556E+00,2.099079E+04,1.187219E+04,7.098179E-01,1.038633E+00,1.362079E+04,1.877890E+04,4.605962E-01,1.642862E+00,2.089584E+04,1.155224E+04,7.066072E-01,1.010642E+00,1.387397E+04,7.577933E+03,4.691575E-01,6.629521E-01
08:41:00,1.058107E+04,6.920669E+04,3.578115E-01,6.054320E+00,9.862803E+03,8.200562E+04,3.335224E-01,7.174101E+00,1.118350E+05,8.553099E+05,3.781834E+00,7.482510E+01,5.501081E+04,7.934468E+04,1.860256E+00,6.941312E+00,1.307856E+04,1.259025E+04,4.422605E-01,1.101452E+00,8.712193E+03,1.829809E+04,2.946086E-01,1.600798E+00,1.284008E+04,1.210723E+04,4.341961E-01,1.059195E+00,8.693844E+03,8.097194E+03,2.939881E-01,7.083794E-01,1.507598E+05,1.273773E+05,5.098047E+00,1.114355E+01,9.866057E+04,1.948312E+05,3.336273E+00,1.704470E+01,1.494431E+05,1.238847E+05,5.053520E+00,1.083799E+01,1.005097E+05,8.151191E+04,3.398804E+00,7.131033E+00,2.098756E+04,1.188090E+04,7.097090E-01,1.039395E+00,1.361870E+04,1.876629E+04,4.605256E-01,1.641759E+00,2.089259E+04,1.155753E+04,7.064975E-01,1.011105E+00,1.387188E+04,7.582044E+03,4.690870E-01,6.633117E-01
08:42:00,1.058107E+04,6.918344E+04,3.578115E-01,6.052287E+00,9.862301E+03,8.197854E+04,3.335054E-01,7.171731E+00,1.118292E+05,8.548747E+05,3.781637E+00,7.478703E+01,5.498665E+04,7.930215E+04,1.859439E+00,6.937592E+00,1.307848E+04,1.259713E+04,4.422578E-01,1.102054E+00,8.712142E+03,1.827651E+04,2.946068E-01,1.598910E+00,1.284000E+04,1.211350E+04,4.341934E-01,1.059743E+00,8.693793E+03,8.101628E+03,2.939864E-01,7.087673E-01,1.507590E+05,1.274580E+05,5.098017E+00,1.115060E+01,9.866000E+04,1.946929E+05,3.336254E+00,1.703260E+01,1.494422E+05,1.239371E+05,5.053490E+00,1.084258E+01,1.005092E+05,8.155203E+04,3.398784E+00,7.134543E+00,2.098437E+04,1.188955E+04,7.096008E-01,1.040152E+00,1.361663E+04,1.875305E+04,4.604556E-01,1.640600E+00,2.088937E+04,1.156291E+04,7.063886E-01,1.011575E+00,1.386981E+04,7.586205E+03,4.690170E-01,6.636758E-01
08:43:00,1.058107E+04,6.916038E+04,3.578115E-01,6.050270E+00,9.861802E+03,8.195174E+04,3.334885E-01,7.169387E+00,1.118234E+05,8.544442E+05,3.781440E+00,7.474936E+01,5.496264E+04,7.926022E+04,1.858627E+00,6.933924E+00,1.307841E+04,1.260381E+04,4.422552E-01,1.102638E+00,8.712091E+03,1.825443E+04,2.946051E-01,1.596979E+00,1.283992E+04,1.211983E+04,4.341907E-01,1.060297E+00,8.693743E+03,8.106103E+03,2.939847E-01,7.091589E-01,1.507581E+05,1.275373E+05,5.097987E+00,1.115754E+01,9.865943E+04,1.945489E+05,3.336234E+00,1.702000E+01,1.494413E+05,1.239897E+05,5.053461E+00,1.084717E+01,1.005086E+05,8.159222E+04,3.398765E+00,7.138059E+00,2.098119E+04,1.189810E+04,7.094934E-01,1.040900E+00,1.361457E+04,1.873925E+04,4.603860E-01,1.639393E+00,2.088618E+04,1.156831E+04,7.062804E-01,1.012048E+00,1.386775E+04,7.590385E+03,4.689474E-01,6.640415E-01
08:44:00,1.058107E+04,6.913746E+04,3.578115E-01,6.048264E+00,9.861304E+03,8.192515E+04,3.334717E-01,7.167060E+00,1.118176E+05,8.540172E+05,3.781244E+00,7.471201E+01,5.493879E+04,7.921880E+04,1.857821E+00,6.930300E+00,1.307833E+04,1.261031E+04,4.422525E-01,1.103207E+00,8.712041E+03,1.823183E+04,2.946034E-01,1.595001E+00,1.283984E+04,1.212612E+04,4.341880E-01,1.060848E+00,8.693692E+03,8.110547E+03,2.939830E-01,7.095477E-01,1.507572E+05,1.276155E+05,5.097957E+00,1.116438E+01,9.865886E+04,1.943987E+05,3.336215E+00,1.700686E+01,1.494405E+05,1.240424E+05,5.053431E+00,1.085178E+01,1.005080E+05,8.163251E+04,3.398746E+00,7.141583E+00,2.097804E+04,1.190657E+04,7.093868E-01,1.041641E+00,1.361253E+04,1.872485E+04,4.603169E-01,1.638134E+00,2.088300E+04,1.157374E+04,7.061730E-01,1.012523E+00,1.386571E+04,7.594587E+03,4.688784E-01,6.644091E-01
08:45:00,1.058107E+04,6.911462E+04,3.578115E-01,6.046266E+00,9.860808E+03,8.189870E+04,3.334549E-01,7.164747E+00,1.118118E+05,8.535928E+05,3.781049E+00,7.467488E+01,5.491510E+04,7.917777E+04,1.857019E+00,6.926711E+00,1.307825E+04,1.261667E+04,4.422498E-01,1.103763E+00,8.711991E+03,1.820864E+04,2.946017E-01,1.592972E+00,1.283977E+04,1.213240E+04,4.341854E-01,1.061397E+00,8.693642E+03,8.114985E+03,2.939813E-01,7.099359E-01,1.507563E+05,1.276927E+05,5.097928E+00,1.117114E+01,9.865830E+04,1.942420E+05,3.336196E+00,1.699315E+01,1.494396E+05,1.240953E+05,5.053402E+00,1.085642E+01,1.005075E+05,8.167296E+04,3.398727E+00,7.145123E+00,2.097490E+04,1.191498E+04,7.092808E-01,1.042377E+00,1.361050E+04,1.870984E+04,4.602483E-01,1.636820E+00,2.087984E+04,1.157922E+04,7.060663E-01,1.013003E+00,1.386368E+04,7.598820E+03,4.688098E-01,6.647794E-01
08:46:00,1.058107E+04,6.909187E+04,3.578115E-01,6.044276E+00,9.860315E+03,8.187240E+04,3.334383E-01,7.162446E+00,1.118061E+05,8.531709E+05,3.780855E+00,7.463797E+01,5.489155E+04,7.913714E+04,1.856223E+00,6.923157E+00,1.307817E+04,1.262287E+04,4.422472E-01,1.104306E+00,8.711941E+03,1.818485E+04,2.946001E-01,1.590891E+00,1.283969E+04,1.213869E+04,4.341828E-01,1.061947E+00,8.693592E+03,8.119425E+03,2.939796E-01,7.103243E-01,1.507554E+05,1.277691E+05,5.097898E+00,1.117782E+01,9.865774E+04,1.940787E+05,3.336177E+00,1.697887E+01,1.494387E+05,1.241485E+05,5.053373E+00,1.086107E+01,1.005069E+05,8.171359E+04,3.398708E+00,7.148677E+00,2.097179E+04,1.192334E+04,7.091756E-01,1.043108E+00,1.360849E+04,1.869418E+04,4.601801E-01,1.635450E+00,2.087671E+04,1.158475E+04,7.059604E-01,1.013486E+00,1.386167E+04,7.603082E+03,4.687416E-01,6.651523E-01
08:47:00,1.058107E+04,6.906921E+04,3.578114E-01,6.042294E+00,9.859823E+03,8.184624E+04,3.334216E-01,7.160157E+00,1.118003E+05,8.527515E+05,3.780661E+00,7.460128E+01,5.486816E+04,7.909691E+04,1.855432E+00,6.919637E+00,1.307809E+04,1.262895E+04,4.422446E-01,1.104838E+00,8.711892E+03,1.816044E+04,2.945984E-01,1.588756E+00,1.283961E+04,1.214498E+04,4.341802E-01,1.062498E+00,8.693543E+03,8.123870E+03,2.939779E-01,7.107132E-01,1.507546E+05,1.278448E+05,5.097869E+00,1.118444E+01,9.865718E+04,1.939085E+05,3.336158E+00,1.696398E+01,1.494379E+05,1.242020E+05,5.053344E+00,1.086575E+01,1.005064E+05,8.175441E+04,3.398690E+00,7.152248E+00,2.096870E+04,1.193165E+04,7.090711E-01,1.043835E+00,1.360648E+04,1.867787E+04,4.601124E-01,1.634023E+00,2.087360E+04,1.159032E+04,7.058552E-01,1.013973E+00,1.385967E+04,7.607376E+03,4.686739E-01,6.655280E-01
08:48:00,1.058107E+04,6.904664E+04,3.578114E-01,6.040319E+00,9.859333E+03,8.182021E+04,3.334051E-01,7.157881E+00,1.117946E+05,8.523345E+05,3.780467E+00,7.456480E+01,5.484491E+04,7.905707E+04,1.854646E+00,6.916152E+00,1.307802E+04,1.263491E+04,4.422420E-01,1.105359E+00,8.711842E+03,1.813540E+04,2.945967E-01,1.586565E+00,1.283953E+04,1.215128E+04,4.341776E-01,1.063049E+00,8.693494E+03,8.128321E+03,2.939763E-01,7.111026E-01,1.507537E+05,1.279199E+05,5.097840E+00,1.119101E+01,9.865662E+04,1.937314E+05,3.336140E+00,1.694849E+01,1.494370E+05,1.242557E+05,5.053315E+00,1.087045E+01,1.005058E+05,8.179541E+04,3.398671E+00,7.155835E+00,2.096563E+04,1.193994E+04,7.089673E-01,1.044560E+00,1.360449E+04,1.866088E+04,4.600451E-01,1.632537E+00,2.087051E+04,1.159594E+04,7.057507E-01,1.014465E+00,1.385768E+04,7.611700E+03,4.686067E-01,6.659062E-01
08:49:00,1.058107E+04,6.902415E+04,3.578114E-01,6.038352E+00,9.858845E+03,8.179433E+04,3.333886E-01,7.155616E+00,1.117889E+05,8.519200E+05,3.780275E+00,7.452854E+01,5.482182E+04,7.901762E+04,1.853865E+00,6.912701E+00,1.307794E+04,1.264076E+04,4.422394E-01,1.105871E+00,8.711793E+03,1.810971E+04,2.945951E-01,1.584318E+00,1.283946E+04,1.215759E+04,4.341750E-01,1.063601E+00,8.693445E+03,8.132778E+03,2.939746E-01,7.114925E-01,1.507528E+05,1.279944E+05,5.097810E+00,1.119753E+01,9.865607E+04,1.935473E+05,3.336121E+00,1.693237E+01,1.494362E+05,1.243097E+05,5.053287E+00,1.087517E+01,1.005053E+05,8.183657E+04,3.398652E+00,7.159436E+00,2.096258E+04,1.194820E+04,7.088643E-01,1.045283E+00,1.360252E+04,1.864322E+04,4.599783E-01,1.630992E+00,2.086744E+04,1.160160E+04,7.056469E-01,1.014960E+00,1.385570E+04,7.616054E+03,4.685399E-01,6.662871E-01
08:50:00,1.058107E+04,6.900174E+04,3.578113E-01,6.036392E+00,9.858359E+03,8.176857E+04,3.333721E-01,7.153363E+00,1.117832E+05,8.515078E+05,3.780083E+00,7.449248E+01,5.479886E+04,7.897855E+04,1.853089E+00,6.909282E+00,1.307786E+04,1.264652E+04,4.422368E-01,1.106374E+00,8.711745E+03,1.808336E+04,2.945935E-01,1.582013E+00,1.283938E+04,1.216390E+04,4.341724E-01,1.064153E+00,8.693396E+03,8.137240E+03,2.939730E-01,7.118829E-01,1.507520E+05,1.280685E+05,5.097781E+00,1.120402E+01,9.865552E+04,1.933558E+05,3.336102E+00,1.691563E+01,1.494353E+05,1.243639E+05,5.053258E+00,1.087992E+01,1.005047E+05,8.187790E+04,3.398634E+00,7.163051E+00,2.095956E+04,1.195644E+04,7.087618E-01,1.046004E+00,1.360056E+04,1.862485E+04,4.599120E-01,1.629385E+00,2.086439E+04,1.160730E+04,7.055438E-01,1.015459E+00,1.385374E+04,7.620436E+03,4.684736E-01,6.666705E-01
08:51:00,1.058106E+04,6.897942E+04,3.578113E-01,6.034438E+00,9.857875E+03,8.174293E+04,3.333557E-01,7.151119E+00,1.117776E+05,8.510978E+05,3.779891E+00,7.445661E+01,5.477605E+04,7.893985E+04,1.852317E+00,6.905897E+00,1.307779E+04,1.265218E+04,4.422342E-01,1.106870E+00,8.711697E+03,1.805599E+04,2.945918E-01,1.579618E+00,1.283931E+04,1.217022E+04,4.341698E-01,1.064706E+00,8.693348E+03,8.141706E+03,2.939713E-01,7.122736E-01,1.507511E+05,1.281423E+05,5.097753E+00,1.121047E+01,9.865497E+04,1.931569E+05,3.336084E+00,1.689823E+01,1.494345E+05,1.244184E+05,5.053230E+00,1.088468E+01,1.005042E+05,8.191939E+04,3.398615E+00,7.166681E+00,2.095655E+04,1.196469E+04,7.086601E-01,1.046725E+00,1.359861E+04,1.860576E+04,4.598461E-01,1.627715E+00,2.086136E+04,1.161305E+04,7.054413E-01,1.015962E+00,1.385179E+04,7.624848E+03,4.684077E-01,6.670565E-01
08:52:00,1.058106E+04,6.895717E+04,3.578112E-01,6.032492E+00,9.857392E+03,8.171740E+04,3.333394E-01,7.148887E+00,1.117719E+05,8.506901E+05,3.779700E+00,7.442094E+01,5.475339E+04,7.890152E+04,1.851551E+00,6.902544E+00,1.307771E+04,1.265778E+04,4.422317E-01,1.107360E+00,8.711648E+03,1.802787E+04,2.945902E-01,1.577158E+00,1.283923E+04,1.217655E+04,4.341673E-01,1.065260E+00,8.693300E+03,8.146179E+03,2.939697E-01,7.126649E-01,1.507503E+05,1.282159E+05,5.097724E+00,1.121691E+01,9.865442E+04,1.929504E+05,3.336065E+00,1.688016E+01,1.494337E+05,1.244731E+05,5.053201E+00,1.088946E+01,1.005036E+05,8.196104E+04,3.398597E+00,7.170326E+00,2.095356E+04,1.197294E+04,7.085591E-01,1.047447E+00,1.359667E+04,1.858594E+04,4.597806E-01,1.625981E+00,2.085835E+04,1.161884E+04,7.053396E-01,1.016468E+00,1.384986E+04,7.629289E+03,4.683423E-01,6.674450E-01
08:53:00,1.058106E+04,6.893500E+04,3.578111E-01,6.030553E+00,9.856911E+03,8.169200E+04,3.333231E-01,7.146664E+00,1.117663E+05,8.502845E+05,3.779510E+00,7.438546E+01,5.473086E+04,7.886356E+04,1.850789E+00,6.899223E+00,1.307764E+04,1.266331E+04,4.422292E-01,1.107844E+00,8.711601E+03,1.799902E+04,2.945886E-01,1.574634E+00,1.283916E+04,1.218289E+04,4.341648E-01,1.065814E+00,8.693252E+03,8.150656E+03,2.939681E-01,7.130566E-01,1.507494E+05,1.282893E+05,5.097695E+00,1.122333E+01,9.865388E+04,1.927361E+05,3.336047E+00,1.686141E+01,1.494328E+05,1.245280E+05,5.053173E+00,1.089427E+01,1.005031E+05,8.200287E+04,3.398579E+00,7.173984E+00,2.095059E+04,1.198120E+04,7.084587E-01,1.048170E+00,1.359475E+04,1.856537E+04,4.597155E-01,1.624181E+00,2.085536E+04,1.162467E+04,7.052385E-01,1.016978E+00,1.384794E+04,7.633760E+03,4.682773E-01,6.678361E-01
08:54:00,1.058106E+04,6.891291E+04,3.578110E-01,6.028620E+00,9.856432E+03,8.166671E+04,3.333069E-01,7.144452E+00,1.117607E+05,8.498812E+05,3.779320E+00,7.435018E+01,5.470847E+04,7.882597E+04,1.850032E+00,6.895935E+00,1.307756E+04,1.266879E+04,4.422266E-01,1.108323E+00,8.711553E+03,1.796943E+04,2.945870E-01,1.572045E+00,1.283908E+04,1.218923E+04,4.341623E-01,1.066369E+00,8.693204E+03,8.155137E+03,2.939665E-01,7.134486E-01,1.507486E+05,1.283627E+05,5.097667E+00,1.122975E+01,9.865334E+04,1.925140E+05,3.336029E+00,1.684198E+01,1.494320E+05,1.245831E+05,5.053145E+00,1.089909E+01,1.005025E+05,8.204484E+04,3.398560E+00,7.177657E+00,2.094764E+04,1.198949E+04,7.083589E-01,1.048895E+00,1.359284E+04,1.854404E+04,4.596509E-01,1.622315E+00,2.085239E+04,1.163054E+04,7.051381E-01,1.017492E+00,1.384603E+04,7.638258E+03,4.682127E-01,6.682297E-01
08:55:00,1.058106E+04,6.889090E+04,3.578110E-01,6.026695E+00,9.855954E+03,8.164154E+04,3.332908E-01,7.142250E+00,1.117551E+05,8.494800E+05,3.779131E+00,7.431508E+01,5.468622E+04,7.878874E+04,1.849279E+00,6.892678E+00,1.307749E+04,1.267424E+04,4.422241E-01,1.108799E+00,8.711506E+03,1.793908E+04,2.945854E-01,1.569390E+00,1.283901E+04,1.219557E+04,4.341598E-01,1.066924E+00,8.693157E+03,8.159623E+03,2.939649E-01,7.138411E-01,1.507478E+05,1.284362E+05,5.097639E+00,1.123618E+01,9.865280E+04,1.922797E+05,3.336010E+00,1.682148E+01,1.494312E+05,1.246384E+05,5.053117E+00,1.090393E+01,1.005020E+05,8.208697E+04,3.398542E+00,7.181342E+00,2.094471E+04,1.199781E+04,7.082599E-01,1.049623E+00,1.359094E+04,1.852194E+04,4.595867E-01,1.620381E+00,2.084944E+04,1.163645E+04,7.050384E-01,1.018010E+00,1.384413E+04,7.642785E+03,4.681485E-01,6.686257E-01
08:56:00,1.058105E+04,6.886896E+04,3.578109E-01,6.024776E+00,9.855478E+03,8.161647E+04,3.332747E-01,7.140056E+00,1.117495E+05,8.490808E+05,3.778942E+00,7.428016E+01,5.466411E+04,7.875187E+04,1.848532E+00,6.889452E+00,1.307741E+04,1.267965E+04,4.422216E-01,1.109273E+00,8.711458E+03,1.790796E+04,2.945838E-01,1.566667E+00,1.283893E+04,1.220192E+04,4.341573E-01,1.067479E+00,8.693110E+03,8.164113E+03,2.939633E-01,7.142338E-01,1.507469E+05,1.285098E+05,5.097610E+00,1.124262E+01,9.865226E+04,1.920403E+05,3.335992E+00,1.680053E+01,1.494303E+05,1.246940E+05,5.053089E+00,1.090879E+01,1.005015E+05,8.212924E+04,3.398524E+00,7.185041E+00,2.094180E+04,1.200617E+04,7.081614E-01,1.050354E+00,1.358905E+04,1.849904E+04,4.595229E-01,1.618378E+00,2.084651E+04,1.164241E+04,7.049393E-01,1.018530E+00,1.384224E+04,7.647339E+03,4.680847E-01,6.690241E-01
08:57:00,1.058105E+04,6.884710E+04,3.578108E-01,6.022863E+00,9.855003E+03,8.159150E+04,3.332586E-01,7.137872E+00,1.117439E+05,8.486837E+05,3.778754E+00,7.424542E+01,5.464212E+04,7.871535E+04,1.847788E+00,6.886257E+00,1.307734E+04,1.268505E+04,4.422192E-01,1.109745E+00,8.711412E+03,1.787638E+04,2.945822E-01,1.563904E+00,1.283886E+04,1.220827E+04,4.341548E-01,1.068035E+00,8.693063E+03,8.168607E+03,2.939617E-01,7.146270E-01,1.507461E+05,1.285837E+05,5.097582E+00,1.124908E+01,9.865172E+04,1.917888E+05,3.335974E+00,1.677853E+01,1.494295E+05,1.247497E+05,5.053062E+00,1.091367E+01,1.005009E+05,8.217167E+04,3.398506E+00,7.188753E+00,2.093891E+04,1.201458E+04,7.080636E-01,1.051090E+00,1.358718E+04,1.847488E+04,4.594595E-01,1.616264E+00,2.084360E+04,1.164840E+04,7.048408E-01,1.019055E+00,1.384037E+04,7.651922E+03,4.680214E-01,6.694251E-01
08:58:00,1.058105E+04,6.882531E+04,3.578107E-01,6.020957E+00,9.854530E+03,8.156663E+04,3.332426E-01,7.135696E+00,1.117384E+05,8.482886E+05,3.778566E+00,7.421086E+01,5.462028E+04,7.867918E+04,1.847049E+00,6.883093E+00,1.307727E+04,1.269044E+04,4.422167E-01,1.110217E+00,8.711365E+03,1.784403E+04,2.945806E-01,1.561074E+00,1.283879E+04,1.221463E+04,4.341523E-01,1.068591E+00,8.693016E+03,8.173105E+03,2.939601E-01,7.150205E-01,1.507453E+05,1.286580E+05,5.097554E+00,1.125558E+01,9.865119E+04,1.915282E+05,3.335956E+00,1.675574E+01,1.494287E+05,1.248056E+05,5.053034E+00,1.091856E+01,1.005004E+05,8.221425E+04,3.398488E+00,7.192477E+00,2.093603E+04,1.202306E+04,7.079665E-01,1.051832E+00,1.358531E+04,1.845022E+04,4.593966E-01,1.614107E+00,2.084071E+04,1.165444E+04,7.047430E-01,1.019583E+00,1.383851E+04,7.656532E+03,4.679585E-01,6.698284E-01
08:59:00,1.058104E+04,6.880359E+04,3.578106E-01,6.019057E+00,9.854058E+03,8.154186E+04,3.332267E-01,7.133529E+00,1.117328E+05,8.478955E+05,3.778378E+00,7.417646E+01,5.459856E+04,7.864336E+04,1.846315E+00,6.879959E+00,1.307719E+04,1.269584E+04,4.422142E-01,1.110689E+00,8.711318E+03,1.781087E+04,2.945790E-01,1.558174E+00,1.283871E+04,1.222099E+04,4.341499E-01,1.069147E+00,8.692970E+03,8.177606E+03,2.939586E-01,7.154143E-01,1.507444E+05,1.287327E+05,5.097526E+00,1.126212E+01,9.865066E+04,1.912588E+05,3.335938E+00,1.673217E+01,1.494279E+05,1.248617E+05,5.053007E+00,1.092347E+01,1.004999E+05,8.225696E+04,3.398470E+00,7.196214E+00,2.093318E+04,1.203161E+04,7.078699E-01,1.052580E+00,1.358346E+04,1.842435E+04,4.593340E-01,1.611844E+00,2.083784E+04,1.166051E+04,7.046458E-01,1.020114E+00,1.383666E+04,7.661169E+03,4.678959E-01,6.702340E-01
09:00:00,1.058104E+04,6.878195E+04,3.578104E-01,6.017163E+00,9.853588E+03,8.151719E+04,3.332108E-01,7.131371E+00,1.117273E+05,8.475043E+05,3.778192E+00,7.414224E+01,5.457697E+04,7.860788E+04,1.845585E+00,6.876856E+00,1.307712E+04,1.270125E+04,4.422118E-01,1.111163E+00,8.711272E+03,1.777690E+04,2.945775E-01,1.555202E+00,1.283864E+04,1.222735E+04,4.341474E-01,1.069704E+00,8.692923E+03,8.182110E+03,2.939570E-01,7.158083E-01,1.507436E+05,1.288079E+05,5.097499E+00,1.126870E+01,9.865013E+04,1.909803E+05,3.335920E+00,1.670781E+01,1.494271E+05,1.249180E+05,5.052979E+00,1.092839E+01,1.004993E+05,8.229981E+04,3.398453E+00,7.199962E+00,2.093034E+04,1.204023E+04,7.077740E-01,1.053334E+00,1.358163E+04,1.839757E+04,4.592718E-01,1.609501E+00,2.083498E+04,1.166662E+04,7.045492E-01,1.020648E+00,1.383482E+04,7.665832E+03,4.678338E-01,6.706420E-01
09:01:00,1.058104E+04,6.876037E+04,3.578103E-01,6.015276E+00,9.853119E+03,8.149261E+04,3.331949E-01,7.129221E+00,1.117218E+05,8.471151E+05,3.778005E+00,7.410819E+01,5.455551E+04,7.857275E+04,1.844859E+00,6.873782E+00,1.307705E+04,1.270661E+04,4.422093E-01,1.111632E+00,8.711226E+03,1.774202E+04,2.945759E-01,1.552150E+00,1.283857E+04,1.223364E+04,4.341450E-01,1.070254E+00,8.692877E+03,8.186565E+03,2.939554E-01,7.161981E-01,1.507428E+05,1.288831E+05,5.097471E+00,1.127528E+01,9.864960E+04,1.906963E+05,3.335902E+00,1.668295E+01,1.494263E+05,1.249728E+05,5.052952E+00,1.093319E+01,1.004988E+05,8.234144E+04,3.398435E+00,7.203605E+00,2.092752E+04,1.204887E+04,7.076787E-01,1.054090E+00,1.357980E+04,1.836984E+04,4.592101E-01,1.607075E+00,2.083214E+04,1.167269E+04,7.044533E-01,1.021180E+00,1.383300E+04,7.670369E+03,4.677721E-01,6.710389E-01
09:02:00,1.058103E+04,6.873887E+04,3.578102E-01,6.013395E+00,9.852651E+03,8.146812E+04,3.331791E-01,7.127079E+00,1.117163E+05,8.467277E+05,3.777819E+00,7.407431E+01,5.453418E+04,7.853796E+04,1.844138E+00,6.870738E+00,1.307698E+04,1.271193E+04,4.422069E-01,1.112097E+00,8.711180E+03,1.770620E+04,2.945744E-01,1.549017E+00,1.283850E+04,1.223984E+04,4.341426E-01,1.070796E+00,8.692831E+03,8.190964E+03,2.939539E-01,7.165829E-01,1.507420E+05,1.289581E+05,5.097443E+00,1.128184E+01,9.864908E+04,1.903989E+05,3.335885E+00,1.665694E+01,1.494255E+05,1.250282E+05,5.052925E+00,1.093803E+01,1.004983E+05,8.238364E+04,3.398417E+00,7.207297E+00,2.092472E+04,1.205752E+04,7.075839E-01,1.054846E+00,1.357798E+04,1.834112E+04,4.591487E-01,1.604563E+00,2.082932E+04,1.167859E+04,7.043579E-01,1.021696E+00,1.383118E+04,7.674984E+03,4.677107E-01,6.714427E-01
09:03:00,1.058103E+04,6.871743E+04,3.578101E-01,6.011519E+00,9.852185E+03,8.144372E+04,3.331633E-01,7.124944E+00,1.117108E+05,8.463422E+05,3.777634E+00,7.404058E+01,5.451298E+04,7.850350E+04,1.843421E+00,6.867724E+00,1.307690E+04,1.271721E+04,4.422045E-01,1.112559E+00,8.711134E+03,1.766945E+04,2.945728E-01,1.545801E+00,1.283843E+04,1.224595E+04,4.341401E-01,1.071331E+00,8.692786E+03,8.195307E+03,2.939524E-01,7.169628E-01,1.507412E+05,1.290331E+05,5.097416E+00,1.128839E+01,9.864856E+04,1.900950E+05,3.335867E+00,1.663035E+01,1.494247E+05,1.250818E+05,5.052898E+00,1.094272E+01,1.004978E+05,8.242446E+04,3.398400E+00,7.210868E+00,2.092194E+04,1.206618E+04,7.074898E-01,1.055604E+00,1.357618E+04,1.831186E+04,4.590877E-01,1.602003E+00,2.082652E+04,1.168459E+04,7.042632E-01,1.022221E+00,1.382938E+04,7.679462E+03,4.676497E-01,6.718344E-01
09:04:00,1.058103E+04,6.869606E+04,3.578099E-01,6.009650E+00,9.851720E+03,8.141941E+04,3.331476E-01,7.122817E+00,1.117053E+05,8.459585E+05,3.777449E+00,7.400701E+01,5.449189E+04,7.846937E+04,1.842708E+00,6.864738E+00,1.307683E+04,1.272247E+04,4.422021E-01,1.113019E+00,8.711089E+03,1.763174E+04,2.945713E-01,1.542503E+00,1.283835E+04,1.225197E+04,4.341377E-01,1.071858E+00,8.692740E+03,8.199593E+03,2.939508E-01,7.173378E-01,1.507404E+05,1.291080E+05,5.097388E+00,1.129495E+01,9.864803E+04,1.897813E+05,3.335849E+00,1.660291E+01,1.494239E+05,1.251358E+05,5.052871E+00,1.094744E+01,1.004973E+05,8.246573E+04,3.398382E+00,7.214478E+00,2.091917E+04,1.207486E+04,7.073963E-01,1.056363E+00,1.357439E+04,1.828126E+04,4.590271E-01,1.599326E+00,2.082374E+04,1.169040E+04,7.041690E-01,1.022729E+00,1.382759E+04,7.684007E+03,4.675892E-01,6.722321E-01
09:05:00,1.058102E+04,6.867476E+04,3.578098E-01,6.007786E+00,9.851257E+03,8.139517E+04,3.331319E-01,7.120697E+00,1.116999E+05,8.455766E+05,3.777264E+00,7.397360E+01,5.447093E+04,7.843557E+04,1.841999E+00,6.861781E+00,1.307676E+04,1.272770E+04,4.421997E-01,1.113477E+00,8.711044E+03,1.759307E+04,2.945698E-01,1.539119E+00,1.283828E+04,1.225791E+04,4.341353E-01,1.072377E+00,8.692695E+03,8.203824E+03,2.939493E-01,7.177079E-01,1.507395E+05,1.291830E+05,5.097361E+00,1.130151E+01,9.864751E+04,1.894574E+05,3.335832E+00,1.657457E+01,1.494231E+05,1.251879E+05,5.052844E+00,1.095200E+01,1.004967E+05,8.250556E+04,3.398365E+00,7.217963E+00,2.091642E+04,1.208356E+04,7.073033E-01,1.057125E+00,1.357261E+04,1.825004E+04,4.589668E-01,1.596594E+00,2.082097E+04,1.169629E+04,7.040754E-01,1.023245E+00,1.382581E+04,7.688410E+03,4.675289E-01,6.726172E-01
09:06:00,1.058102E+04,6.865349E+04,3.578096E-01,6.005925E+00,9.850794E+03,8.137097E+04,3.331163E-01,7.118580E+00,1.116944E+05,8.451957E+05,3.777080E+00,7.394028E+01,5.445010E+04,7.840204E+04,1.841295E+00,6.858848E+00,1.307669E+04,1.273165E+04,4.421973E-01,1.113822E+00,8.710999E+03,1.754313E+04,2.945682E-01,1.534750E+00,1.283821E+04,1.226791E+04,4.341330E-01,1.073252E+00,8.692650E+03,8.210787E+03,2.939478E-01,7.183171E-01,1.507387E+05,1.292492E+05,5.097334E+00,1.130730E+01,9.864700E+04,1.890229E+05,3.335814E+00,1.653655E+01,1.494223E+05,1.252810E+05,5.052817E+00,1.096014E+01,1.004962E+05,8.257267E+04,3.398347E+00,7.223833E+00,2.091369E+04,1.209144E+04,7.072110E-01,1.057814E+00,1.357084E+04,1.820801E+04,4.589070E-01,1.592918E+00,2.081822E+04,1.170596E+04,7.039825E-01,1.024090E+00,1.382404E+04,7.695487E+03,4.674691E-01,6.732363E-01
09:07:00,1.058101E+04,6.863231E+04,3.578095E-01,6.004073E+00,9.850333E+03,8.134688E+04,3.331007E-01,7.116473E+00,1.116890E+05,8.448170E+05,3.776897E+00,7.390715E+01,5.442938E+04,7.836887E+04,1.840594E+00,6.855946E+00,1.307662E+04,1.273552E+04,4.421949E-01,1.114161E+00,8.710954E+03,1.748964E+04,2.945667E-01,1.530070E+00,1.283814E+04,1.227897E+04,4.341306E-01,1.074220E+00,8.692605E+03,8.218456E+03,2.939462E-01,7.189881E-01,1.507379E+05,1.293121E+05,5.097307E+00,1.131281E+01,9.864648E+04,1.885512E+05,3.335797E+00,1.649529E+01,1.494215E+05,1.253842E+05,5.052790E+00,1.096917E+01,1.004957E+05,8.264638E+04,3.398330E+00,7.230283E+00,2.091098E+04,1.209903E+04,7.071192E-01,1.058478E+00,1.356908E+04,1.816231E+04,4.588475E-01,1.588920E+00,2.081549E+04,1.171678E+04,7.038901E-01,1.025037E+00,1.382228E+04,7.703221E+03,4.674096E-01,6.739130E-01
09:08:00,1.058101E+04,6.861120E+04,3.578093E-01,6.002226E+00,9.849873E+03,8.132289E+04,3.330852E-01,7.114373E+00,1.116836E+05,8.444403E+05,3.776713E+00,7.387419E+01,5.440878E+04,7.833604E+04,1.839898E+00,6.853075E+00,1.307655E+04,1.273938E+04,4.421925E-01,1.114498E+00,8.710909E+03,1.743467E+04,2.945652E-01,1.525261E+00,1.283807E+04,1.229038E+04,4.341282E-01,1.075218E+00,8.692560E+03,8.226348E+03,2.939447E-01,7.196785E-01,1.507371E+05,1.293748E+05,5.097280E+00,1.131829E+01,9.864597E+04,1.880642E+05,3.335779E+00,1.645269E+01,1.494207E+05,1.254906E+05,5.052764E+00,1.097848E+01,1.004952E+05,8.272210E+04,3.398312E+00,7.236906E+00,2.090828E+04,1.210660E+04,7.070279E-01,1.059141E+00,1.356733E+04,1.811512E+04,4.587883E-01,1.584791E+00,2.081277E+04,1.172794E+04,7.037982E-01,1.026013E+00,1.382053E+04,7.711160E+03,4.673505E-01,6.746075E-01
09:09:00,1.058100E+04,6.859016E+04,3.578092E-01,6.000385E+00,9.849415E+03,8.129896E+04,3.330697E-01,7.112280E+00,1.116782E+05,8.440651E+05,3.776531E+00,7.384138E+01,5.438831E+04,7.830353E+04,1.839205E+00,6.850230E+00,1.307648E+04,1.274321E+04,4.421902E-01,1.114833E+00,8.710864E+03,1.737819E+04,2.945637E-01,1.520321E+00,1.283800E+04,1.230208E+04,4.341259E-01,1.076242E+00,8.692515E+03,8.234430E+03,2.939432E-01,7.203856E-01,1.507363E+05,1.294373E+05,5.097253E+00,1.132376E+01,9.864545E+04,1.875616E+05,3.335762E+00,1.640872E+01,1.494199E+05,1.255999E+05,5.052737E+00,1.098805E+01,1.004947E+05,8.279972E+04,3.398295E+00,7.243697E+00,2.090560E+04,1.211418E+04,7.069372E-01,1.059804E+00,1.356559E+04,1.806641E+04,4.587296E-01,1.580529E+00,2.081007E+04,1.173939E+04,7.037070E-01,1.027015E+00,1.381879E+04,7.719297E+03,4.672918E-01,6.753194E-01
09:10:00,1.058100E+04,6.856917E+04,3.578090E-01,5.998550E+00,9.848957E+03,8.127510E+04,3.330542E-01,7.110193E+00,1.116728E+05,8.436916E+05,3.776348E+00,7.380870E+01,5.436794E+04,7.827133E+04,1.838517E+00,6.847413E+00,1.307641E+04,1.274701E+04,4.421878E-01,1.115166E+00,8.710820E+03,1.732029E+04,2.945622E-01,1.515255E+00,1.283793E+04,1.231403E+04,4.341235E-01,1.077287E+00,8.692471E+03,8.242673E+03,2.939417E-01,7.211067E-01,1.507355E+05,1.294998E+05,5.097226E+00,1.132923E+01,9.864494E+04,1.870442E+05,3.335745E+00,1.636345E+01,1.494191E+05,1.257118E+05,5.052711E+00,1.099783E+01,1.004942E+05,8.287899E+04,3.398278E+00,7.250632E+00,2.090293E+04,1.212178E+04,7.068471E-01,1.060468E+00,1.356386E+04,1.801625E+04,4.586712E-01,1.576141E+00,2.080739E+04,1.175111E+04,7.036163E-01,1.028040E+00,1.381707E+04,7.727609E+03,4.672334E-01,6.760466E-01
09:11:00,1.058099E+04,6.854825E+04,3.578088E-01,5.996720E+00,9.848501E+03,8.125130E+04,3.330387E-01,7.108111E+00,1.116674E+05,8.433197E+05,3.776166E+00,7.377616E+01,5.434770E+04,7.823943E+04,1.837832E+00,6.844623E+00,1.307634E+04,1.275079E+04,4.421855E-01,1.115497E+00,8.710776E+03,1.726100E+04,2.945607E-01,1.510068E+00,1.283786E+04,1.232618E+04,4.341212E-01,1.078350E+00,8.692427E+03,8.251061E+03,2.939402E-01,7.218405E-01,1.507348E+05,1.295624E+05,5.097199E+00,1.133470E+01,9.864443E+04,1.865124E+05,3.335728E+00,1.631693E+01,1.494184E+05,1.258258E+05,5.052684E+00,1.100781E+01,1.004937E+05,8.295976E+04,3.398261E+00,7.257698E+00,2.090028E+04,1.212941E+04,7.067575E-01,1.061136E+00,1.356215E+04,1.796470E+04,4.586131E-01,1.571631E+00,2.080472E+04,1.176305E+04,7.035261E-01,1.029085E+00,1.381535E+04,7.736081E+03,4.671754E-01,6.767878E-01
09:12:00,1.058099E+04,6.852743E+04,3.578086E-01,5.994898E+00,9.848046E+03,8.122762E+04,3.330234E-01,7.106039E+00,1.116620E+05,8.429501E+05,3.775984E+00,7.374383E+01,5.432756E+04,7.820790E+04,1.837151E+00,6.841865E+00,1.307627E+04,1.275586E+04,4.421831E-01,1.115940E+00,8.710732E+03,1.721064E+04,2.945592E-01,1.505662E+00,1.283780E+04,1.233437E+04,4.341189E-01,1.079066E+00,8.692383E+03,8.256793E+03,2.939387E-01,7.223420E-01,1.507340E+05,1.296341E+05,5.097173E+00,1.134098E+01,9.864393E+04,1.860668E+05,3.335710E+00,1.627794E+01,1.494176E+05,1.259013E+05,5.052658E+00,1.101441E+01,1.004932E+05,8.301508E+04,3.398244E+00,7.262539E+00,2.089765E+04,1.213794E+04,7.066685E-01,1.061882E+00,1.356044E+04,1.792160E+04,4.585554E-01,1.567860E+00,2.080207E+04,1.177125E+04,7.034365E-01,1.029802E+00,1.381365E+04,7.742094E+03,4.671177E-01,6.773139E-01
09:13:00,1.058098E+04,6.850664E+04,3.578084E-01,5.993080E+00,9.847591E+03,8.120396E+04,3.330080E-01,7.103970E+00,1.116567E+05,8.425815E+05,3.775803E+00,7.371158E+01,5.430754E+04,7.817664E+04,1.836474E+00,6.839129E+00,1.307620E+04,1.276107E+04,4.421808E-01,1.116396E+00,8.710688E+03,1.716158E+04,2.945577E-01,1.501370E+00,1.283773E+04,1.234166E+04,4.341165E-01,1.079704E+00,8.692339E+03,8.261939E+03,2.939373E-01,7.227922E-01,1.507332E+05,1.297103E+05,5.097146E+00,1.134764E+01,9.864342E+04,1.856345E+05,3.335693E+00,1.624013E+01,1.494168E+05,1.259682E+05,5.052632E+00,1.102027E+01,1.004927E+05,8.306501E+04,3.398227E+00,7.266907E+00,2.089503E+04,1.214691E+04,7.065800E-01,1.062667E+00,1.355874E+04,1.787987E+04,4.584980E-01,1.564210E+00,2.079944E+04,1.177865E+04,7.033474E-01,1.030449E+00,1.381195E+04,7.747601E+03,4.670604E-01,6.777956E-01
09:14:00,1.058098E+04,6.848591E+04,3.578082E-01,5.991266E+00,9.847138E+03,8.118035E+04,3.329927E-01,7.101904E+00,1.116513E+05,8.422142E+05,3.775622E+00,7.367945E+01,5.428763E+04,7.814564E+04,1.835801E+00,6.836418E+00,1.307614E+04,1.276640E+04,4.421785E-01,1.116862E+00,8.710644E+03,1.711177E+04,2.945563E-01,1.497013E+00,1.283766E+04,1.234875E+04,4.341142E-01,1.080325E+00,8.692295E+03,8.266973E+03,2.939358E-01,7.232325E-01,1.507324E+05,1.297883E+05,5.097120E+00,1.135446E+01,9.864291E+04,1.851944E+05,3.335676E+00,1.620162E+01,1.494160E+05,1.260335E+05,5.052606E+00,1.102598E+01,1.004922E+05,8.311407E+04,3.398210E+00,7.271199E+00,2.089243E+04,1.215610E+04,7.064920E-01,1.063471E+00,1.355706E+04,1.783739E+04,4.584410E-01,1.560493E+00,2.079682E+04,1.178590E+04,7.032589E-01,1.031084E+00,1.381027E+04,7.753040E+03,4.670034E-01,6.782715E-01
09:15:00,1.058097E+04,6.846523E+04,3.578080E-01,5.989456E+00,9.846686E+03,8.115679E+04,3.329774E-01,7.099842E+00,1.116460E+05,8.418482E+05,3.775441E+00,7.364743E+01,5.426784E+04,7.811494E+04,1.835131E+00,6.833732E+00,1.307607E+04,1.277188E+04,4.421762E-01,1.117342E+00,8.710600E+03,1.706127E+04,2.945548E-01,1.492595E+00,1.283759E+04,1.235569E+04,4.341119E-01,1.080931E+00,8.692251E+03,8.271914E+03,2.939343E-01,7.236648E-01,1.507316E+05,1.298681E+05,5.097093E+00,1.136145E+01,9.864241E+04,1.847467E+05,3.335659E+00,1.616246E+01,1.494153E+05,1.260973E+05,5.052579E+00,1.103156E+01,1.004917E+05,8.316231E+04,3.398193E+00,7.275419E+00,2.088985E+04,1.216548E+04,7.064046E-01,1.064291E+00,1.355538E+04,1.779419E+04,4.583843E-01,1.556714E+00,2.079422E+04,1.179304E+04,7.031709E-01,1.031708E+00,1.380859E+04,7.758412E+03,4.669468E-01,6.787415E-01
09:16:00,1.058096E+04,6.844461E+04,3.578078E-01,5.987652E+00,9.846235E+03,8.113328E+04,3.329621E-01,7.097786E+00,1.116406E+05,8.414837E+05,3.775261E+00,7.361555E+01,5.424815E+04,7.808454E+04,1.834466E+00,6.831072E+00,1.307600E+04,1.277753E+04,4.421739E-01,1.117836E+00,8.710557E+03,1.701000E+04,2.945533E-01,1.488109E+00,1.283752E+04,1.236251E+04,4.341096E-01,1.081528E+00,8.692208E+03,8.276786E+03,2.939328E-01,7.240911E-01,1.507308E+05,1.299498E+05,5.097067E+00,1.136859E+01,9.864191E+04,1.842909E+05,3.335642E+00,1.612257E+01,1.494145E+05,1.261601E+05,5.052553E+00,1.103706E+01,1.004912E+05,8.320996E+04,3.398176E+00,7.279587E+00,2.088728E+04,1.217506E+04,7.063176E-01,1.065130E+00,1.355371E+04,1.775020E+04,4.583280E-01,1.552865E+00,2.079163E+04,1.180010E+04,7.030834E-01,1.032326E+00,1.380693E+04,7.763741E+03,4.668905E-01,6.792076E-01
09:17:00,1.058096E+04,6.842404E+04,3.578076E-01,5.985854E+00,9.845785E+03,8.110983E+04,3.329469E-01,7.095734E+00,1.116353E+05,8.411207E+05,3.775081E+00,7.358378E+01,5.422857E+04,7.805442E+04,1.833804E+00,6.828438E+00,1.307593E+04,1.278334E+04,4.421716E-01,1.118344E+00,8.710513E+03,1.695791E+04,2.945519E-01,1.483552E+00,1.283746E+04,1.236923E+04,4.341073E-01,1.082117E+00,8.692164E+03,8.281604E+03,2.939314E-01,7.245125E-01,1.507301E+05,1.300333E+05,5.097040E+00,1.137590E+01,9.864141E+04,1.838263E+05,3.335625E+00,1.608193E+01,1.494137E+05,1.262222E+05,5.052528E+00,1.104248E+01,1.004907E+05,8.325715E+04,3.398159E+00,7.283716E+00,2.088472E+04,1.218484E+04,7.062312E-01,1.065985E+00,1.355206E+04,1.770537E+04,4.582720E-01,1.548944E+00,2.078906E+04,1.180710E+04,7.029964E-01,1.032938E+00,1.380527E+04,7.769038E+03,4.668345E-01,6.796710E-01
09:18:00,1.058095E+04,6.840354E+04,3.578074E-01,5.984060E+00,9.845336E+03,8.108643E+04,3.329317E-01,7.093687E+00,1.116300E+05,8.407590E+05,3.774902E+00,7.355215E+01,5.420910E+04,7.802460E+04,1.833145E+00,6.825828E+00,1.307586E+04,1.278932E+04,4.421693E-01,1.118867E+00,8.710470E+03,1.690498E+04,2.945504E-01,1.478922E+00,1.283739E+04,1.237588E+04,4.341051E-01,1.082698E+00,8.692121E+03,8.286373E+03,2.939299E-01,7.249298E-01,1.507293E+05,1.301187E+05,5.097014E+00,1.138337E+01,9.864091E+04,1.833528E+05,3.335609E+00,1.604051E+01,1.494130E+05,1.262835E+05,5.052502E+00,1.104786E+01,1.004902E+05,8.330397E+04,3.398142E+00,7.287811E+00,2.088218E+04,1.219483E+04,7.061453E-01,1.066859E+00,1.355041E+04,1.765969E+04,4.582163E-01,1.544947E+00,2.078650E+04,1.181405E+04,7.029100E-01,1.033547E+00,1.380362E+04,7.774310E+03,4.667789E-01,6.801323E-01
09:19:00,1.058094E+04,6.838309E+04,3.578072E-01,5.982271E+00,9.844888E+03,8.106309E+04,3.329166E-01,7.091645E+00,1.116247E+05,8.403988E+05,3.774722E+00,7.352064E+01,5.418973E+04,7.799507E+04,1.832490E+00,6.823245E+00,1.307580E+04,1.279547E+04,4.421670E-01,1.119405E+00,8.710427E+03,1.685120E+04,2.945489E-01,1.474217E+00,1.283732E+04,1.238246E+04,4.341028E-01,1.083273E+00,8.692078E+03,8.291099E+03,2.939284E-01,7.253432E-01,1.507285E+05,1.302060E+05,5.096988E+00,1.139101E+01,9.864041E+04,1.828703E+05,3.335592E+00,1.599830E+01,1.494122E+05,1.263444E+05,5.052476E+00,1.105318E+01,1.004897E+05,8.335045E+04,3.398126E+00,7.291878E+00,2.087965E+04,1.220502E+04,7.060599E-01,1.067751E+00,1.354878E+04,1.761313E+04,4.581610E-01,1.540874E+00,2.078396E+04,1.182098E+04,7.028241E-01,1.034153E+00,1.380199E+04,7.779563E+03,4.667235E-01,6.805918E-01
09:20:00,1.058094E+04,6.836270E+04,3.578070E-01,5.980487E+00,9.844441E+03,8.103980E+04,3.329015E-01,7.089608E+00,1.116194E+05,8.400401E+05,3.774544E+00,7.348925E+01,5.417048E+04,7.796583E+04,1.831839E+00,6.820687E+00,1.307573E+04,1.280181E+04,4.421648E-01,1.119960E+00,8.710384E+03,1.679653E+04,2.945475E-01,1.469434E+00,1.283725E+04,1.238897E+04,4.341005E-01,1.083843E+00,8.692035E+03,8.295788E+03,2.939270E-01,7.257534E-01,1.507277E+05,1.302953E+05,5.096962E+00,1.139883E+01,9.863992E+04,1.823784E+05,3.335575E+00,1.595526E+01,1.494114E+05,1.264047E+05,5.052450E+00,1.105846E+01,1.004892E+05,8.339666E+04,3.398109E+00,7.295921E+00,2.087714E+04,1.221543E+04,7.059750E-01,1.068661E+00,1.354715E+04,1.756567E+04,4.581059E-01,1.536722E+00,2.078144E+04,1.182787E+04,7.027386E-01,1.034756E+00,1.380036E+04,7.784804E+03,4.666685E-01,6.810503E-01
09:21:00,1.058093E+04,6.834236E+04,3.578067E-01,5.978707E+00,9.843995E+03,8.101655E+04,3.328864E-01,7.087575E+00,1.116142E+05,8.396826E+05,3.774365E+00,7.345798E+01,5.415132E+04,7.793687E+04,1.831191E+00,6.818154E+00,1.307566E+04,1.280834E+04,4.421625E-01,1.120531E+00,8.710342E+03,1.674096E+04,2.945460E-01,1.464572E+00,1.283719E+04,1.239543E+04,4.340983E-01,1.084409E+00,8.691992E+03,8.300445E+03,2.939255E-01,7.261608E-01,1.507270E+05,1.303867E+05,5.096936E+00,1.140682E+01,9.863942E+04,1.818768E+05,3.335558E+00,1.591138E+01,1.494107E+05,1.264647E+05,5.052425E+00,1.106370E+01,1.004887E+05,8.344265E+04,3.398092E+00,7.299944E+00,2.087465E+04,1.222605E+04,7.058906E-01,1.069590E+00,1.354553E+04,1.751728E+04,4.580512E-01,1.532489E+00,2.077893E+04,1.183475E+04,7.026537E-01,1.035358E+00,1.379875E+04,7.790035E+03,4.666139E-01,6.815079E-01
09:22:00,1.058092E+04,6.832207E+04,3.578065E-01,5.976933E+00,9.843550E+03,8.099336E+04,3.328713E-01,7.085546E+00,1.116089E+05,8.393266E+05,3.774187E+00,7.342683E+01,5.413227E+04,7.790820E+04,1.830547E+00,6.815646E+00,1.307560E+04,1.281506E+04,4.421602E-01,1.121119E+00,8.710299E+03,1.668447E+04,2.945446E-01,1.459630E+00,1.283712E+04,1.240184E+04,4.340960E-01,1.084969E+00,8.691950E+03,8.305072E+03,2.939241E-01,7.265656E-01,1.507262E+05,1.304802E+05,5.096910E+00,1.141500E+01,9.863893E+04,1.813656E+05,3.335542E+00,1.586666E+01,1.494099E+05,1.265243E+05,5.052399E+00,1.106892E+01,1.004882E+05,8.348845E+04,3.398076E+00,7.303950E+00,2.087217E+04,1.223690E+04,7.058067E-01,1.070540E+00,1.354392E+04,1.746795E+04,4.579968E-01,1.528173E+00,2.077643E+04,1.184161E+04,7.025692E-01,1.035958E+00,1.379714E+04,7.795260E+03,4.665595E-01,6.819650E-01
09:23:00,1.058092E+04,6.830184E+04,3.578063E-01,5.975163E+00,9.843106E+03,8.097022E+04,3.328563E-01,7.083521E+00,1.116036E+05,8.389719E+05,3.774009E+00,7.339580E+01,5.411332E+04,7.787981E+04,1.829906E+00,6.813162E+00,1.307553E+04,1.282198E+04,4.421580E-01,1.121725E+00,8.710256E+03,1.662706E+04,2.945432E-01,1.454608E+00,1.283705E+04,1.240820E+04,4.340938E-01,1.085526E+00,8.691907E+03,8.309670E+03,2.939227E-01,7.269678E-01,1.507254E+05,1.305758E+05,5.096884E+00,1.142336E+01,9.863844E+04,1.808446E+05,3.335525E+00,1.582108E+01,1.494092E+05,1.265836E+05,5.052373E+00,1.107410E+01,1.004877E+05,8.353405E+04,3.398059E+00,7.307940E+00,2.086970E+04,1.224797E+04,7.057233E-01,1.071508E+00,1.354232E+04,1.741769E+04,4.579428E-01,1.523776E+00,2.077395E+04,1.184846E+04,7.024853E-01,1.036557E+00,1.379554E+04,7.800479E+03,4.665055E-01,6.824217E-01
09:24:00,1.058091E+04,6.828166E+04,3.578060E-01,5.973398E+00,9.842662E+03,8.094713E+04,3.328413E-01,7.081501E+00,1.115984E+05,8.386185E+05,3.773831E+00,7.336489E+01,5.409447E+04,7.785171E+04,1.829269E+00,6.810704E+00,1.307546E+04,1.282910E+04,4.421558E-01,1.122348E+00,8.710214E+03,1.656873E+04,2.945417E-01,1.449505E+00,1.283699E+04,1.241452E+04,4.340915E-01,1.086078E+00,8.691865E+03,8.314240E+03,2.939212E-01,7.273677E-01,1.507247E+05,1.306736E+05,5.096858E+00,1.143191E+01,9.863794E+04,1.803139E+05,3.335508E+00,1.577465E+01,1.494084E+05,1.266425E+05,5.052348E+00,1.107926E+01,1.004872E+05,8.357948E+04,3.398042E+00,7.311914E+00,2.086725E+04,1.225928E+04,7.056403E-01,1.072497E+00,1.354073E+04,1.736650E+04,4.578890E-01,1.519297E+00,2.077148E+04,1.185530E+04,7.024018E-01,1.037156E+00,1.379395E+04,7.805695E+03,4.664517E-01,6.828779E-01
09:25:00,1.058090E+04,6.826154E+04,3.578058E-01,5.971637E+00,9.842220E+03,8.092409E+04,3.328264E-01,7.079486E+00,1.115931E+05,8.382665E+05,3.773654E+00,7.333409E+01,5.407572E+04,7.782389E+04,1.828635E+00,6.808270E+00,1.307540E+04,1.283643E+04,4.421535E-01,1.122989E+00,8.710172E+03,1.650950E+04,2.945403E-01,1.444323E+00,1.283692E+04,1.242079E+04,4.340893E-01,1.086627E+00,8.691822E+03,8.318785E+03,2.939198E-01,7.277653E-01,1.507239E+05,1.307735E+05,5.096833E+00,1.144066E+01,9.863745E+04,1.797735E+05,3.335492E+00,1.572738E+01,1.494077E+05,1.267012E+05,5.052323E+00,1.108439E+01,1.004867E+05,8.362475E+04,3.398026E+00,7.315875E+00,2.086481E+04,1.227081E+04,7.055578E-01,1.073506E+00,1.353915E+04,1.731437E+04,4.578355E-01,1.514737E+00,2.076902E+04,1.186214E+04,7.023188E-01,1.037753E+00,1.379237E+04,7.810908E+03,4.663983E-01,6.833340E-01
09:26:00,1.058089E+04,6.824146E+04,3.578055E-01,5.969881E+00,9.841778E+03,8.090110E+04,3.328114E-01,7.077474E+00,1.115879E+05,8.379158E+05,3.773477E+00,7.330341E+01,5.405707E+04,7.779635E+04,1.828004E+00,6.805861E+00,1.307533E+04,1.284397E+04,4.421513E-01,1.123648E+00,8.710129E+03,1.644934E+04,2.945389E-01,1.439060E+00,1.283686E+04,1.242702E+04,4.340871E-01,1.087172E+00,8.691780E+03,8.323306E+03,2.939184E-01,7.281608E-01,1.507232E+05,1.308757E+05,5.096807E+00,1.144960E+01,9.863697E+04,1.792234E+05,3.335475E+00,1.567925E+01,1.494069E+05,1.267596E+05,5.052297E+00,1.108950E+01,1.004862E+05,8.366988E+04,3.398009E+00,7.319823E+00,2.086238E+04,1.228258E+04,7.054758E-01,1.074536E+00,1.353758E+04,1.726129E+04,4.577824E-01,1.510094E+00,2.076658E+04,1.186896E+04,7.022363E-01,1.038351E+00,1.379080E+04,7.816121E+03,4.663452E-01,6.837900E-01
09:27:00,1.058089E+04,6.822144E+04,3.578052E-01,5.968130E+00,9.841337E+03,8.087814E+04,3.327965E-01,7.075466E+00,1.115827E+05,8.375664E+05,3.773300E+00,7.327284E+01,5.403852E+04,7.776908E+04,1.827377E+00,6.803475E+00,1.307526E+04,1.285172E+04,4.421491E-01,1.124327E+00,8.710087E+03,1.638824E+04,2.945375E-01,1.433715E+00,1.283679E+04,1.243321E+04,4.340849E-01,1.087713E+00,8.691738E+03,8.327806E+03,2.939170E-01,7.285545E-01,1.507224E+05,1.309802E+05,5.096781E+00,1.145874E+01,9.863648E+04,1.786633E+05,3.335459E+00,1.563025E+01,1.494062E+05,1.268178E+05,5.052272E+00,1.109459E+01,1.004857E+05,8.371490E+04,3.397993E+00,7.323761E+00,2.085997E+04,1.229459E+04,7.053943E-01,1.075587E+00,1.353602E+04,1.720726E+04,4.577295E-01,1.505367E+00,2.076416E+04,1.187579E+04,7.021543E-01,1.038948E+00,1.378924E+04,7.821335E+03,4.662924E-01,6.842462E-01
09:28:00,1.058088E+04,6.820147E+04,3.578050E-01,5.966382E+00,9.840897E+03,8.085524E+04,3.327816E-01,7.073462E+00,1.115774E+05,8.372182E+05,3.773124E+00,7.324239E+01,5.402007E+04,7.774209E+04,1.826753E+00,6.801114E+00,1.307520E+04,1.285970E+04,4.421468E-01,1.125025E+00,8.710045E+03,1.632622E+04,2.945360E-01,1.428289E+00,1.283672E+04,1.243937E+04,4.340826E-01,1.088252E+00,8.691696E+03,8.332285E+03,2.939155E-01,7.289463E-01,1.507216E+05,1.310871E+05,5.096756E+00,1.146809E+01,9.863599E+04,1.780935E+05,3.335442E+00,1.558040E+01,1.494054E+05,1.268758E+05,5.052247E+00,1.109967E+01,1.004853E+05,8.375980E+04,3.397977E+00,7.327690E+00,2.085757E+04,1.230685E+04,7.053132E-01,1.076659E+00,1.353446E+04,1.715229E+04,4.576770E-01,1.500558E+00,2.076174E+04,1.188261E+04,7.020727E-01,1.039545E+00,1.378768E+04,7.826552E+03,4.662398E-01,6.847026E-01
09:29:00,1.058087E+04,6.818155E+04,3.578047E-01,5.964640E+00,9.840458E+03,8.083237E+04,3.327668E-01,7.071462E+00,1.115722E+05,8.368713E+05,3.772948E+00,7.321204E+01,5.400171E+04,7.771538E+04,1.826132E+00,6.798777E+00,1.307513E+04,1.286790E+04,4.421446E-01,1.125742E+00,8.710004E+03,1.626329E+04,2.945346E-01,1.422784E+00,1.283666E+04,1.244549E+04,4.340804E-01,1.088788E+00,8.691654E+03,8.336744E+03,2.939141E-01,7.293364E-01,1.507209E+05,1.311962E+05,5.096730E+00,1.147764E+01,9.863551E+04,1.775139E+05,3.335426E+00,1.552970E+01,1.494047E+05,1.269336E+05,5.052222E+00,1.110472E+01,1.004848E+05,8.380461E+04,3.397960E+00,7.331609E+00,2.085519E+04,1.231935E+04,7.052326E-01,1.077753E+00,1.353292E+04,1.709639E+04,4.576247E-01,1.495667E+00,2.075934E+04,1.188944E+04,7.019916E-01,1.040142E+00,1.378614E+04,7.831772E+03,4.661876E-01,6.851593E-01
09:30:00,1.058086E+04,6.816167E+04,3.578044E-01,5.962901E+00,9.840020E+03,8.080955E+04,3.327520E-01,7.069465E+00,1.115670E+05,8.365257E+05,3.772772E+00,7.318180E+01,5.398345E+04,7.768894E+04,1.825514E+00,6.796464E+00,1.307507E+04,1.287632E+04,4.421424E-01,1.126479E+00,8.709962E+03,1.619946E+04,2.945332E-01,1.417199E+00,1.283659E+04,1.245158E+04,4.340782E-01,1.089320E+00,8.691613E+03,8.341184E+03,2.939127E-01,7.297248E-01,1.507201E+05,1.313077E+05,5.096705E+00,1.148739E+01,9.863502E+04,1.769248E+05,3.335410E+00,1.547816E+01,1.494039E+05,1.269911E+05,5.052197E+00,1.110976E+01,1.004843E+05,8.384931E+04,3.397944E+00,7.335520E+00,2.085282E+04,1.233210E+04,7.051524E-01,1.078868E+00,1.353138E+04,1.703956E+04,4.575727E-01,1.490695E+00,2.075696E+04,1.189626E+04,7.019109E-01,1.040739E+00,1.378460E+04,7.836995E+03,4.661357E-01,6.856162E-01
