Time,BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s]
09:31:00,1.058085E+04,6.814185E+04,3.578042E-01,5.961167E+00,9.839582E+03,8.078677E+04,3.327372E-01,7.067473E+00,1.115619E+05,8.361813E+05,3.772596E+00,7.315167E+01,5.396528E+04,7.766277E+04,1.824900E+00,6.794175E+00,1.307500E+04,1.288497E+04,4.421402E-01,1.127235E+00,8.709920E+03,1.613474E+04,2.945318E-01,1.411537E+00,1.283653E+04,1.245763E+04,4.340760E-01,1.089850E+00,8.691571E+03,8.345605E+03,2.939113E-01,7.301116E-01,1.507194E+05,1.314216E+05,5.096680E+00,1.149736E+01,9.863454E+04,1.763262E+05,3.335393E+00,1.542579E+01,1.494032E+05,1.270485E+05,5.052172E+00,1.111478E+01,1.004838E+05,8.389391E+04,3.397928E+00,7.339422E+00,2.085046E+04,1.234510E+04,7.050726E-01,1.080005E+00,1.352985E+04,1.698182E+04,4.575211E-01,1.485644E+00,2.075459E+04,1.190309E+04,7.018307E-01,1.041336E+00,1.378308E+04,7.842222E+03,4.660840E-01,6.860735E-01
09:32:00,1.058085E+04,6.812207E+04,3.578039E-01,5.959437E+00,9.839145E+03,8.076404E+04,3.327224E-01,7.065483E+00,1.115567E+05,8.358381E+05,3.772421E+00,7.312165E+01,5.394721E+04,7.763687E+04,1.824289E+00,6.791910E+00,1.307494E+04,1.289384E+04,4.421380E-01,1.128012E+00,8.709879E+03,1.606912E+04,2.945304E-01,1.405797E+00,1.283646E+04,1.246366E+04,4.340738E-01,1.090377E+00,8.691529E+03,8.350009E+03,2.939099E-01,7.304969E-01,1.507186E+05,1.315380E+05,5.096654E+00,1.150754E+01,9.863406E+04,1.757181E+05,3.335377E+00,1.537258E+01,1.494025E+05,1.271058E+05,5.052147E+00,1.111978E+01,1.004833E+05,8.393844E+04,3.397912E+00,7.343318E+00,2.084811E+04,1.235835E+04,7.049934E-01,1.081164E+00,1.352833E+04,1.692316E+04,4.574697E-01,1.480512E+00,2.075223E+04,1.190992E+04,7.017509E-01,1.041934E+00,1.378156E+04,7.847455E+03,4.660327E-01,6.865313E-01
09:33:00,1.058084E+04,6.810235E+04,3.578036E-01,5.957711E+00,9.838709E+03,8.074134E+04,3.327076E-01,7.063498E+00,1.115515E+05,8.354961E+05,3.772246E+00,7.309173E+01,5.392922E+04,7.761124E+04,1.823681E+00,6.789667E+00,1.307487E+04,1.290296E+04,4.421358E-01,1.128809E+00,8.709837E+03,1.600262E+04,2.945290E-01,1.399979E+00,1.283640E+04,1.246965E+04,4.340717E-01,1.090901E+00,8.691488E+03,8.354396E+03,2.939085E-01,7.308807E-01,1.507179E+05,1.316568E+05,5.096629E+00,1.151793E+01,9.863358E+04,1.751005E+05,3.335361E+00,1.531856E+01,1.494017E+05,1.271628E+05,5.052122E+00,1.112478E+01,1.004829E+05,8.398290E+04,3.397895E+00,7.347207E+00,2.084578E+04,1.237186E+04,7.049145E-01,1.082346E+00,1.352682E+04,1.686359E+04,4.574186E-01,1.475301E+00,2.074988E+04,1.191676E+04,7.016716E-01,1.042532E+00,1.378005E+04,7.852693E+03,4.659816E-01,6.869896E-01
09:34:00,1.058083E+04,6.808267E+04,3.578033E-01,5.955989E+00,9.838274E+03,8.071867E+04,3.326929E-01,7.061515E+00,1.115463E+05,8.351553E+05,3.772071E+00,7.306192E+01,5.391133E+04,7.758588E+04,1.823076E+00,6.787448E+00,1.307481E+04,1.291230E+04,4.421336E-01,1.129627E+00,8.709796E+03,1.593526E+04,2.945276E-01,1.394086E+00,1.283633E+04,1.247562E+04,4.340695E-01,1.091423E+00,8.691447E+03,8.358768E+03,2.939071E-01,7.312631E-01,1.507171E+05,1.317780E+05,5.096604E+00,1.152854E+01,9.863310E+04,1.744738E+05,3.335344E+00,1.526373E+01,1.494010E+05,1.272197E+05,5.052097E+00,1.112975E+01,1.004824E+05,8.402729E+04,3.397879E+00,7.351090E+00,2.084346E+04,1.238562E+04,7.048361E-01,1.083551E+00,1.352532E+04,1.680314E+04,4.573677E-01,1.470012E+00,2.074755E+04,1.192360E+04,7.015927E-01,1.043130E+00,1.377855E+04,7.857938E+03,4.659308E-01,6.874484E-01
09:35:00,1.058082E+04,6.806303E+04,3.578030E-01,5.954272E+00,9.837839E+03,8.069605E+04,3.326782E-01,7.059536E+00,1.115412E+05,8.348157E+05,3.771897E+00,7.303221E+01,5.389354E+04,7.756078E+04,1.822474E+00,6.785253E+00,1.307474E+04,1.292189E+04,4.421315E-01,1.130465E+00,8.709755E+03,1.586706E+04,2.945262E-01,1.388119E+00,1.283627E+04,1.248155E+04,4.340673E-01,1.091943E+00,8.691405E+03,8.363124E+03,2.939057E-01,7.316442E-01,1.507164E+05,1.319017E+05,5.096579E+00,1.153936E+01,9.863262E+04,1.738380E+05,3.335328E+00,1.520811E+01,1.494002E+05,1.272765E+05,5.052072E+00,1.113472E+01,1.004819E+05,8.407160E+04,3.397863E+00,7.354967E+00,2.084116E+04,1.239965E+04,7.047581E-01,1.084777E+00,1.352382E+04,1.674182E+04,4.573172E-01,1.464648E+00,2.074523E+04,1.193045E+04,7.015143E-01,1.043729E+00,1.377705E+04,7.863189E+03,4.658803E-01,6.879078E-01
09:36:00,1.058081E+04,6.804344E+04,3.578027E-01,5.952558E+00,9.837405E+03,8.067346E+04,3.326635E-01,7.057560E+00,1.115360E+05,8.344772E+05,3.771723E+00,7.300260E+01,5.387583E+04,7.753595E+04,1.821875E+00,6.783080E+00,1.307468E+04,1.293171E+04,4.421293E-01,1.131324E+00,8.709714E+03,1.579803E+04,2.945248E-01,1.382080E+00,1.283621E+04,1.248746E+04,4.340651E-01,1.092460E+00,8.691364E+03,8.367464E+03,2.939043E-01,7.320239E-01,1.507157E+05,1.320279E+05,5.096554E+00,1.155040E+01,9.863214E+04,1.731934E+05,3.335312E+00,1.515171E+01,1.493995E+05,1.273331E+05,5.052047E+00,1.113967E+01,1.004814E+05,8.411586E+04,3.397847E+00,7.358839E+00,2.083886E+04,1.241392E+04,7.046805E-01,1.086027E+00,1.352234E+04,1.667965E+04,4.572669E-01,1.459208E+00,2.074292E+04,1.193730E+04,7.014362E-01,1.044329E+00,1.377557E+04,7.868447E+03,4.658301E-01,6.883677E-01
09:37:00,1.058080E+04,6.802390E+04,3.578024E-01,5.950849E+00,9.836972E+03,8.065092E+04,3.326489E-01,7.055587E+00,1.115309E+05,8.341399E+05,3.771549E+00,7.297309E+01,5.385821E+04,7.751138E+04,1.821279E+00,6.780931E+00,1.307462E+04,1.294176E+04,4.421271E-01,1.132204E+00,8.709673E+03,1.572818E+04,2.945234E-01,1.375969E+00,1.283614E+04,1.249334E+04,4.340630E-01,1.092974E+00,8.691323E+03,8.371790E+03,2.939029E-01,7.324024E-01,1.507149E+05,1.321566E+05,5.096529E+00,1.156166E+01,9.863167E+04,1.725400E+05,3.335296E+00,1.509455E+01,1.493988E+05,1.273895E+05,5.052023E+00,1.114461E+01,1.004810E+05,8.416005E+04,3.397831E+00,7.362705E+00,2.083658E+04,1.242847E+04,7.046034E-01,1.087299E+00,1.352086E+04,1.661663E+04,4.572169E-01,1.453695E+00,2.074063E+04,1.194416E+04,7.013586E-01,1.044929E+00,1.377409E+04,7.873712E+03,4.657801E-01,6.888283E-01
09:38:00,1.058079E+04,6.800441E+04,3.578021E-01,5.949143E+00,9.836540E+03,8.062840E+04,3.326343E-01,7.053618E+00,1.115257E+05,8.338038E+05,3.771375E+00,7.294368E+01,5.384068E+04,7.748707E+04,1.820687E+00,6.778804E+00,1.307455E+04,1.295206E+04,4.421250E-01,1.133105E+00,8.709632E+03,1.565754E+04,2.945221E-01,1.369789E+00,1.283608E+04,1.249920E+04,4.340608E-01,1.093486E+00,8.691282E+03,8.376102E+03,2.939016E-01,7.327796E-01,1.507142E+05,1.322878E+05,5.096504E+00,1.157314E+01,9.863119E+04,1.718780E+05,3.335280E+00,1.503664E+01,1.493981E+05,1.274459E+05,5.051998E+00,1.114954E+01,1.004805E+05,8.420419E+04,3.397815E+00,7.366566E+00,2.083431E+04,1.244327E+04,7.045267E-01,1.088594E+00,1.351939E+04,1.655279E+04,4.571672E-01,1.448110E+00,2.073835E+04,1.195102E+04,7.012815E-01,1.045530E+00,1.377262E+04,7.878985E+03,4.657304E-01,6.892896E-01
09:39:00,1.058078E+04,6.798496E+04,3.578018E-01,5.947442E+00,9.836108E+03,8.060592E+04,3.326197E-01,7.051651E+00,1.115206E+05,8.334687E+05,3.771202E+00,7.291437E+01,5.382324E+04,7.746302E+04,1.820097E+00,6.776701E+00,1.307449E+04,1.296260E+04,4.421228E-01,1.134027E+00,8.709591E+03,1.558612E+04,2.945207E-01,1.363542E+00,1.283601E+04,1.250503E+04,4.340587E-01,1.093996E+00,8.691242E+03,8.380400E+03,2.939002E-01,7.331556E-01,1.507134E+05,1.324216E+05,5.096479E+00,1.158484E+01,9.863072E+04,1.712077E+05,3.335264E+00,1.497799E+01,1.493973E+05,1.275021E+05,5.051973E+00,1.115446E+01,1.004800E+05,8.424828E+04,3.397799E+00,7.370423E+00,2.083206E+04,1.245834E+04,7.044504E-01,1.089912E+00,1.351793E+04,1.648815E+04,4.571178E-01,1.442455E+00,2.073608E+04,1.195790E+04,7.012047E-01,1.046131E+00,1.377116E+04,7.884265E+03,4.656810E-01,6.897516E-01
09:40:00,1.058077E+04,6.796552E+04,3.578015E-01,5.945741E+00,9.835677E+03,8.058343E+04,3.326051E-01,7.049684E+00,1.115155E+05,8.331341E+05,3.771028E+00,7.288510E+01,5.380588E+04,7.743919E+04,1.819510E+00,6.774616E+00,1.307442E+04,1.297339E+04,4.421206E-01,1.134971E+00,8.709550E+03,1.551387E+04,2.945193E-01,1.357221E+00,1.283595E+04,1.251084E+04,4.340565E-01,1.094505E+00,8.691201E+03,8.384691E+03,2.938988E-01,7.335310E-01,1.507127E+05,1.325580E+05,5.096454E+00,1.159677E+01,9.863024E+04,1.705284E+05,3.335248E+00,1.491857E+01,1.493966E+05,1.275582E+05,5.051949E+00,1.115937E+01,1.004795E+05,8.429238E+04,3.397783E+00,7.374281E+00,2.082981E+04,1.247368E+04,7.043745E-01,1.091254E+00,1.351647E+04,1.642265E+04,4.570686E-01,1.436725E+00,2.073382E+04,1.196479E+04,7.011284E-01,1.046734E+00,1.376971E+04,7.889562E+03,4.656319E-01,6.902150E-01
09:41:00,1.058076E+04,6.794611E+04,3.578011E-01,5.944044E+00,9.835246E+03,8.056095E+04,3.325905E-01,7.047717E+00,1.115104E+05,8.328004E+05,3.770855E+00,7.285590E+01,5.378861E+04,7.741561E+04,1.818926E+00,6.772553E+00,1.307436E+04,1.298443E+04,4.421185E-01,1.135937E+00,8.709510E+03,1.544086E+04,2.945179E-01,1.350834E+00,1.283589E+04,1.251663E+04,4.340544E-01,1.095011E+00,8.691160E+03,8.388971E+03,2.938974E-01,7.339054E-01,1.507120E+05,1.326970E+05,5.096429E+00,1.160894E+01,9.862977E+04,1.698409E+05,3.335232E+00,1.485842E+01,1.493959E+05,1.276143E+05,5.051924E+00,1.116428E+01,1.004791E+05,8.433645E+04,3.397767E+00,7.378137E+00,2.082758E+04,1.248930E+04,7.042990E-01,1.092621E+00,1.351502E+04,1.635636E+04,4.570196E-01,1.430926E+00,2.073157E+04,1.197169E+04,7.010525E-01,1.047338E+00,1.376826E+04,7.894870E+03,4.655830E-01,6.906794E-01
09:42:00,1.058076E+04,6.792675E+04,3.578008E-01,5.942350E+00,9.834816E+03,8.053851E+04,3.325760E-01,7.045754E+00,1.115053E+05,8.324677E+05,3.770683E+00,7.282680E+01,5.377143E+04,7.739228E+04,1.818345E+00,6.770512E+00,1.307430E+04,1.299571E+04,4.421164E-01,1.136924E+00,8.709469E+03,1.536714E+04,2.945166E-01,1.344384E+00,1.283582E+04,1.252240E+04,4.340522E-01,1.095516E+00,8.691120E+03,8.393239E+03,2.938961E-01,7.342788E-01,1.507112E+05,1.328386E+05,5.096404E+00,1.162132E+01,9.862930E+04,1.691456E+05,3.335216E+00,1.479759E+01,1.493951E+05,1.276703E+05,5.051900E+00,1.116917E+01,1.004786E+05,8.438049E+04,3.397751E+00,7.381990E+00,2.082536E+04,1.250518E+04,7.042239E-01,1.094010E+00,1.351359E+04,1.628932E+04,4.569710E-01,1.425061E+00,2.072934E+04,1.197861E+04,7.009769E-01,1.047943E+00,1.376682E+04,7.900188E+03,4.655343E-01,6.911446E-01
09:43:00,1.058075E+04,6.790744E+04,3.578005E-01,5.940660E+00,9.834387E+03,8.051609E+04,3.325615E-01,7.043793E+00,1.115002E+05,8.321360E+05,3.770510E+00,7.279778E+01,5.375433E+04,7.736921E+04,1.817766E+00,6.768494E+00,1.307423E+04,1.300724E+04,4.421142E-01,1.137932E+00,8.709429E+03,1.529273E+04,2.945152E-01,1.337874E+00,1.283576E+04,1.252814E+04,4.340501E-01,1.096018E+00,8.691079E+03,8.397495E+03,2.938947E-01,7.346512E-01,1.507105E+05,1.329827E+05,5.096379E+00,1.163393E+01,9.862883E+04,1.684429E+05,3.335200E+00,1.473612E+01,1.493944E+05,1.277261E+05,5.051875E+00,1.117406E+01,1.004781E+05,8.442448E+04,3.397735E+00,7.385839E+00,2.082315E+04,1.252133E+04,7.041493E-01,1.095423E+00,1.351215E+04,1.622157E+04,4.569226E-01,1.419134E+00,2.072712E+04,1.198553E+04,7.009018E-01,1.048548E+00,1.376539E+04,7.905515E+03,4.654860E-01,6.916106E-01
09:44:00,1.058074E+04,6.788816E+04,3.578001E-01,5.938974E+00,9.833958E+03,8.049370E+04,3.325470E-01,7.041834E+00,1.114951E+05,8.318054E+05,3.770338E+00,7.276886E+01,5.373731E+04,7.734640E+04,1.817191E+00,6.766498E+00,1.307417E+04,1.301900E+04,4.421121E-01,1.138961E+00,8.709388E+03,1.521768E+04,2.945138E-01,1.331309E+00,1.283570E+04,1.253386E+04,4.340480E-01,1.096518E+00,8.691039E+03,8.401739E+03,2.938933E-01,7.350224E-01,1.507098E+05,1.331294E+05,5.096355E+00,1.164676E+01,9.862836E+04,1.677330E+05,3.335184E+00,1.467401E+01,1.493937E+05,1.277819E+05,5.051851E+00,1.117893E+01,1.004777E+05,8.446844E+04,3.397719E+00,7.389684E+00,2.082096E+04,1.253775E+04,7.040750E-01,1.096859E+00,1.351073E+04,1.615314E+04,4.568744E-01,1.413147E+00,2.072491E+04,1.199246E+04,7.008271E-01,1.049155E+00,1.376397E+04,7.910852E+03,4.654379E-01,6.920775E-01
09:45:00,1.058073E+04,6.786893E+04,3.577998E-01,5.937291E+00,9.833530E+03,8.047134E+04,3.325325E-01,7.039878E+00,1.114900E+05,8.314758E+05,3.770166E+00,7.274003E+01,5.372038E+04,7.732384E+04,1.816618E+00,6.764524E+00,1.307411E+04,1.303101E+04,4.421099E-01,1.140012E+00,8.709348E+03,1.514201E+04,2.945125E-01,1.324688E+00,1.283564E+04,1.253955E+04,4.340458E-01,1.097017E+00,8.690998E+03,8.405972E+03,2.938920E-01,7.353927E-01,1.507090E+05,1.332786E+05,5.096330E+00,1.165981E+01,9.862789E+04,1.670162E+05,3.335168E+00,1.461130E+01,1.493930E+05,1.278375E+05,5.051827E+00,1.118380E+01,1.004772E+05,8.451236E+04,3.397704E+00,7.393527E+00,2.081877E+04,1.255443E+04,7.040011E-01,1.098318E+00,1.350931E+04,1.608404E+04,4.568265E-01,1.407102E+00,2.072271E+04,1.199941E+04,7.007528E-01,1.049762E+00,1.376255E+04,7.916199E+03,4.653900E-01,6.925453E-01
09:46:00,1.058072E+04,6.784976E+04,3.577994E-01,5.935614E+00,9.833103E+03,8.044906E+04,3.325181E-01,7.037928E+00,1.114849E+05,8.311479E+05,3.769994E+00,7.271134E+01,5.370353E+04,7.730157E+04,1.816049E+00,6.762576E+00,1.307404E+04,1.304325E+04,4.421078E-01,1.141083E+00,8.709308E+03,1.506585E+04,2.945111E-01,1.318025E+00,1.283557E+04,1.254522E+04,4.340437E-01,1.097513E+00,8.690958E+03,8.410188E+03,2.938906E-01,7.357615E-01,1.507083E+05,1.334302E+05,5.096306E+00,1.167308E+01,9.862742E+04,1.662937E+05,3.335153E+00,1.454809E+01,1.493923E+05,1.278929E+05,5.051802E+00,1.118865E+01,1.004767E+05,8.455619E+04,3.397688E+00,7.397361E+00,2.081660E+04,1.257135E+04,7.039276E-01,1.099799E+00,1.350790E+04,1.601440E+04,4.567789E-01,1.401009E+00,2.072052E+04,1.200635E+04,7.006788E-01,1.050370E+00,1.376115E+04,7.921548E+03,4.653424E-01,6.930132E-01
09:47:00,1.058070E+04,6.783065E+04,3.577991E-01,5.933942E+00,9.832676E+03,8.042682E+04,3.325036E-01,7.035983E+00,1.114798E+05,8.308212E+05,3.769822E+00,7.268276E+01,5.368676E+04,7.727957E+04,1.815482E+00,6.760652E+00,1.307398E+04,1.305573E+04,4.421057E-01,1.142174E+00,8.709268E+03,1.498916E+04,2.945097E-01,1.311316E+00,1.283551E+04,1.255086E+04,4.340416E-01,1.098006E+00,8.690918E+03,8.414390E+03,2.938892E-01,7.361291E-01,1.507076E+05,1.335843E+05,5.096281E+00,1.168656E+01,9.862695E+04,1.655652E+05,3.335137E+00,1.448436E+01,1.493916E+05,1.279482E+05,5.051778E+00,1.119349E+01,1.004763E+05,8.459996E+04,3.397672E+00,7.401190E+00,2.081443E+04,1.258854E+04,7.038544E-01,1.101303E+00,1.350650E+04,1.594419E+04,4.567315E-01,1.394867E+00,2.071835E+04,1.201330E+04,7.006053E-01,1.050978E+00,1.375974E+04,7.926904E+03,4.652950E-01,6.934818E-01
09:48:00,1.058069E+04,6.781157E+04,3.577987E-01,5.932274E+00,9.832250E+03,8.040461E+04,3.324892E-01,7.034040E+00,1.114747E+05,8.304956E+05,3.769651E+00,7.265428E+01,5.367007E+04,7.725782E+04,1.814917E+00,6.758749E+00,1.307392E+04,1.306845E+04,4.421036E-01,1.143287E+00,8.709228E+03,1.491196E+04,2.945084E-01,1.304562E+00,1.283545E+04,1.255648E+04,4.340395E-01,1.098497E+00,8.690878E+03,8.418580E+03,2.938879E-01,7.364957E-01,1.507069E+05,1.337409E+05,5.096256E+00,1.170026E+01,9.862649E+04,1.648308E+05,3.335121E+00,1.442011E+01,1.493908E+05,1.280034E+05,5.051754E+00,1.119832E+01,1.004758E+05,8.464369E+04,3.397656E+00,7.405015E+00,2.081228E+04,1.260598E+04,7.037817E-01,1.102829E+00,1.350511E+04,1.587341E+04,4.566844E-01,1.388675E+00,2.071619E+04,1.202026E+04,7.005321E-01,1.051587E+00,1.375835E+04,7.932269E+03,4.652479E-01,6.939512E-01
09:49:00,1.058068E+04,6.779254E+04,3.577984E-01,5.930608E+00,9.831824E+03,8.038243E+04,3.324748E-01,7.032099E+00,1.114697E+05,8.301710E+05,3.769480E+00,7.262588E+01,5.365347E+04,7.723632E+04,1.814356E+00,6.756868E+00,1.307386E+04,1.308140E+04,4.421015E-01,1.144420E+00,8.709188E+03,1.483428E+04,2.945070E-01,1.297766E+00,1.283539E+04,1.256207E+04,4.340374E-01,1.098987E+00,8.690838E+03,8.422759E+03,2.938865E-01,7.368614E-01,1.507061E+05,1.339000E+05,5.096232E+00,1.171418E+01,9.862602E+04,1.640909E+05,3.335105E+00,1.435538E+01,1.493901E+05,1.280585E+05,5.051730E+00,1.120313E+01,1.004753E+05,8.468738E+04,3.397641E+00,7.408837E+00,2.081014E+04,1.262369E+04,7.037093E-01,1.104378E+00,1.350372E+04,1.580211E+04,4.566375E-01,1.382437E+00,2.071403E+04,1.202723E+04,7.004594E-01,1.052196E+00,1.375697E+04,7.937643E+03,4.652011E-01,6.944213E-01
09:50:00,1.058067E+04,6.777354E+04,3.577980E-01,5.928947E+00,9.831399E+03,8.036028E+04,3.324604E-01,7.030162E+00,1.114646E+05,8.298475E+05,3.769309E+00,7.259757E+01,5.363694E+04,7.721507E+04,1.813797E+00,6.755009E+00,1.307379E+04,1.309459E+04,4.420994E-01,1.145574E+00,8.709148E+03,1.475616E+04,2.945057E-01,1.290933E+00,1.283532E+04,1.256765E+04,4.340353E-01,1.099474E+00,8.690798E+03,8.426928E+03,2.938852E-01,7.372260E-01,1.507054E+05,1.340616E+05,5.096208E+00,1.172832E+01,9.862556E+04,1.633458E+05,3.335089E+00,1.429020E+01,1.493894E+05,1.281135E+05,5.051706E+00,1.120794E+01,1.004749E+05,8.473103E+04,3.397625E+00,7.412656E+00,2.080801E+04,1.264165E+04,7.036374E-01,1.105949E+00,1.350234E+04,1.573032E+04,4.565908E-01,1.376156E+00,2.071189E+04,1.203420E+04,7.003870E-01,1.052807E+00,1.375559E+04,7.943027E+03,4.651544E-01,6.948923E-01
09:51:00,1.058066E+04,6.775458E+04,3.577977E-01,5.927288E+00,9.830975E+03,8.033816E+04,3.324461E-01,7.028227E+00,1.114596E+05,8.295249E+05,3.769138E+00,7.256935E+01,5.362049E+04,7.719406E+04,1.813240E+00,6.753172E+00,1.307373E+04,1.310801E+04,4.420972E-01,1.146748E+00,8.709108E+03,1.467765E+04,2.945043E-01,1.284064E+00,1.283526E+04,1.257320E+04,4.340332E-01,1.099960E+00,8.690758E+03,8.431085E+03,2.938838E-01,7.375897E-01,1.507047E+05,1.342257E+05,5.096183E+00,1.174267E+01,9.862509E+04,1.625960E+05,3.335074E+00,1.422460E+01,1.493887E+05,1.281683E+05,5.051682E+00,1.121274E+01,1.004744E+05,8.477464E+04,3.397609E+00,7.416472E+00,2.080590E+04,1.265987E+04,7.035657E-01,1.107543E+00,1.350097E+04,1.565807E+04,4.565444E-01,1.369836E+00,2.070976E+04,1.204119E+04,7.003150E-01,1.053418E+00,1.375422E+04,7.948419E+03,4.651081E-01,6.953640E-01
09:52:00,1.058065E+04,6.773566E+04,3.577973E-01,5.925633E+00,9.830551E+03,8.031607E+04,3.324318E-01,7.026294E+00,1.114545E+05,8.292034E+05,3.768967E+00,7.254123E+01,5.360412E+04,7.717331E+04,1.812687E+00,6.751356E+00,1.307367E+04,1.312167E+04,4.420951E-01,1.147943E+00,8.709068E+03,1.459876E+04,2.945030E-01,1.277162E+00,1.283520E+04,1.257873E+04,4.340311E-01,1.100444E+00,8.690718E+03,8.435231E+03,2.938825E-01,7.379525E-01,1.507040E+05,1.343923E+05,5.096159E+00,1.175725E+01,9.862463E+04,1.618416E+05,3.335058E+00,1.415861E+01,1.493880E+05,1.282231E+05,5.051658E+00,1.121754E+01,1.004739E+05,8.481823E+04,3.397594E+00,7.420285E+00,2.080379E+04,1.267835E+04,7.034945E-01,1.109160E+00,1.349960E+04,1.558540E+04,4.564982E-01,1.363478E+00,2.070765E+04,1.204819E+04,7.002433E-01,1.054030E+00,1.375285E+04,7.953821E+03,4.650619E-01,6.958366E-01
09:53:00,1.058064E+04,6.771679E+04,3.577969E-01,5.923982E+00,9.830128E+03,8.029401E+04,3.324174E-01,7.024365E+00,1.114495E+05,8.288828E+05,3.768797E+00,7.251318E+01,5.358782E+04,7.715279E+04,1.812136E+00,6.749561E+00,1.307361E+04,1.313556E+04,4.420930E-01,1.149158E+00,8.709028E+03,1.451955E+04,2.945017E-01,1.270233E+00,1.283514E+04,1.258424E+04,4.340290E-01,1.100926E+00,8.690679E+03,8.439368E+03,2.938811E-01,7.383143E-01,1.507033E+05,1.345613E+05,5.096135E+00,1.177203E+01,9.862417E+04,1.610832E+05,3.335043E+00,1.409225E+01,1.493873E+05,1.282778E+05,5.051634E+00,1.122232E+01,1.004735E+05,8.486178E+04,3.397578E+00,7.424095E+00,2.080169E+04,1.269709E+04,7.034236E-01,1.110799E+00,1.349825E+04,1.551234E+04,4.564523E-01,1.357087E+00,2.070554E+04,1.205519E+04,7.001720E-01,1.054643E+00,1.375149E+04,7.959233E+03,4.650160E-01,6.963101E-01
09:54:00,1.058063E+04,6.769795E+04,3.577965E-01,5.922334E+00,9.829705E+03,8.027198E+04,3.324031E-01,7.022437E+00,1.114445E+05,8.285633E+05,3.768627E+00,7.248523E+01,5.357160E+04,7.713252E+04,1.811587E+00,6.747788E+00,1.307355E+04,1.314968E+04,4.420910E-01,1.150394E+00,8.708989E+03,1.444005E+04,2.945003E-01,1.263278E+00,1.283507E+04,1.258973E+04,4.340269E-01,1.101406E+00,8.690639E+03,8.443493E+03,2.938798E-01,7.386752E-01,1.507025E+05,1.347327E+05,5.096110E+00,1.178703E+01,9.862371E+04,1.603210E+05,3.335027E+00,1.402558E+01,1.493866E+05,1.283323E+05,5.051610E+00,1.122709E+01,1.004730E+05,8.490529E+04,3.397563E+00,7.427902E+00,2.079961E+04,1.271608E+04,7.033531E-01,1.112460E+00,1.349689E+04,1.543893E+04,4.564066E-01,1.350665E+00,2.070344E+04,1.206221E+04,7.001011E-01,1.055257E+00,1.375014E+04,7.964654E+03,4.649704E-01,6.967843E-01
09:55:00,1.058062E+04,6.767915E+04,3.577962E-01,5.920689E+00,9.829283E+03,8.024998E+04,3.323889E-01,7.020513E+00,1.114394E+05,8.282448E+05,3.768457E+00,7.245737E+01,5.355546E+04,7.711250E+04,1.811042E+00,6.746036E+00,1.307348E+04,1.316403E+04,4.420889E-01,1.151649E+00,8.708949E+03,1.436031E+04,2.944990E-01,1.256302E+00,1.283501E+04,1.259519E+04,4.340248E-01,1.101884E+00,8.690599E+03,8.447608E+03,2.938785E-01,7.390352E-01,1.507018E+05,1.349066E+05,5.096086E+00,1.180224E+01,9.862324E+04,1.595556E+05,3.335011E+00,1.395861E+01,1.493859E+05,1.283868E+05,5.051586E+00,1.123186E+01,1.004726E+05,8.494877E+04,3.397547E+00,7.431706E+00,2.079753E+04,1.273531E+04,7.032829E-01,1.114143E+00,1.349555E+04,1.536521E+04,4.563611E-01,1.344215E+00,2.070135E+04,1.206924E+04,7.000306E-01,1.055871E+00,1.374880E+04,7.970084E+03,4.649249E-01,6.972594E-01
09:56:00,1.058061E+04,6.766038E+04,3.577958E-01,5.919047E+00,9.828861E+03,8.022801E+04,3.323746E-01,7.018591E+00,1.114344E+05,8.279272E+05,3.768287E+00,7.242959E+01,5.353940E+04,7.709271E+04,1.810498E+00,6.744305E+00,1.307342E+04,1.317860E+04,4.420868E-01,1.152923E+00,8.708910E+03,1.428038E+04,2.944976E-01,1.249309E+00,1.283495E+04,1.260064E+04,4.340227E-01,1.102361E+00,8.690560E+03,8.451713E+03,2.938771E-01,7.393944E-01,1.507011E+05,1.350828E+05,5.096062E+00,1.181766E+01,9.862278E+04,1.587873E+05,3.334996E+00,1.389140E+01,1.493852E+05,1.284412E+05,5.051562E+00,1.123661E+01,1.004721E+05,8.499222E+04,3.397532E+00,7.435507E+00,2.079547E+04,1.275480E+04,7.032131E-01,1.115848E+00,1.349421E+04,1.529123E+04,4.563159E-01,1.337743E+00,2.069928E+04,1.207627E+04,6.999604E-01,1.056487E+00,1.374746E+04,7.975523E+03,4.648797E-01,6.977352E-01
09:57:00,1.058060E+04,6.764165E+04,3.577954E-01,5.917409E+00,9.828440E+03,8.020607E+04,3.323604E-01,7.016671E+00,1.114294E+05,8.276107E+05,3.768118E+00,7.240189E+01,5.352341E+04,7.707317E+04,1.809958E+00,6.742595E+00,1.307336E+04,1.319339E+04,4.420847E-01,1.154218E+00,8.708870E+03,1.420028E+04,2.944963E-01,1.242301E+00,1.283489E+04,1.260607E+04,4.340206E-01,1.102836E+00,8.690521E+03,8.455808E+03,2.938758E-01,7.397526E-01,1.507004E+05,1.352614E+05,5.096038E+00,1.183328E+01,9.862233E+04,1.580164E+05,3.334980E+00,1.382396E+01,1.493845E+05,1.284955E+05,5.051538E+00,1.124136E+01,1.004716E+05,8.503564E+04,3.397516E+00,7.439305E+00,2.079342E+04,1.277453E+04,7.031437E-01,1.117574E+00,1.349288E+04,1.521701E+04,4.562709E-01,1.331250E+00,2.069721E+04,1.208332E+04,6.998905E-01,1.057104E+00,1.374613E+04,7.980973E+03,4.648347E-01,6.982120E-01
09:58:00,1.058058E+04,6.762296E+04,3.577950E-01,5.915774E+00,9.828019E+03,8.018416E+04,3.323461E-01,7.014754E+00,1.114244E+05,8.272951E+05,3.767948E+00,7.237429E+01,5.350749E+04,7.705387E+04,1.809419E+00,6.740907E+00,1.307330E+04,1.320841E+04,4.420826E-01,1.155532E+00,8.708831E+03,1.412006E+04,2.944950E-01,1.235283E+00,1.283483E+04,1.261148E+04,4.340186E-01,1.103309E+00,8.690481E+03,8.459894E+03,2.938745E-01,7.401100E-01,1.506997E+05,1.354424E+05,5.096014E+00,1.184912E+01,9.862187E+04,1.572435E+05,3.334965E+00,1.375634E+01,1.493837E+05,1.285496E+05,5.051514E+00,1.124610E+01,1.004712E+05,8.507903E+04,3.397501E+00,7.443101E+00,2.079137E+04,1.279451E+04,7.030746E-01,1.119323E+00,1.349156E+04,1.514260E+04,4.562261E-01,1.324740E+00,2.069516E+04,1.209038E+04,6.998210E-01,1.057721E+00,1.374481E+04,7.986432E+03,4.647900E-01,6.986896E-01
09:59:00,1.058057E+04,6.760431E+04,3.577946E-01,5.914142E+00,9.827599E+03,8.016227E+04,3.323319E-01,7.012839E+00,1.114194E+05,8.269805E+05,3.767779E+00,7.234676E+01,5.349164E+04,7.703480E+04,1.808883E+00,6.739239E+00,1.307324E+04,1.322365E+04,4.420805E-01,1.156865E+00,8.708792E+03,1.403977E+04,2.944936E-01,1.228259E+00,1.283477E+04,1.261687E+04,4.340165E-01,1.103780E+00,8.690442E+03,8.463970E+03,2.938731E-01,7.404666E-01,1.506990E+05,1.356257E+05,5.095990E+00,1.186516E+01,9.862141E+04,1.564690E+05,3.334949E+00,1.368858E+01,1.493830E+05,1.286037E+05,5.051491E+00,1.125083E+01,1.004707E+05,8.512239E+04,3.397485E+00,7.446894E+00,2.078934E+04,1.281474E+04,7.030058E-01,1.121092E+00,1.349024E+04,1.506805E+04,4.561815E-01,1.318218E+00,2.069311E+04,1.209745E+04,6.997519E-01,1.058339E+00,1.374349E+04,7.991901E+03,4.647455E-01,6.991680E-01
10:00:00,1.058056E+04,6.758569E+04,3.577942E-01,5.912513E+00,9.827179E+03,8.014042E+04,3.323177E-01,7.010928E+00,1.114144E+05,8.266668E+05,3.767610E+00,7.231932E+01,5.347587E+04,7.701598E+04,1.808350E+00,6.737593E+00,1.307318E+04,1.323910E+04,4.420785E-01,1.158216E+00,8.708752E+03,1.395946E+04,2.944923E-01,1.221233E+00,1.283471E+04,1.262223E+04,4.340144E-01,1.104250E+00,8.690403E+03,8.468035E+03,2.938718E-01,7.408223E-01,1.506983E+05,1.358113E+05,5.095966E+00,1.188139E+01,9.862095E+04,1.556932E+05,3.334934E+00,1.362071E+01,1.493823E+05,1.286577E+05,5.051467E+00,1.125556E+01,1.004703E+05,8.516572E+04,3.397470E+00,7.450685E+00,2.078732E+04,1.283520E+04,7.029374E-01,1.122882E+00,1.348893E+04,1.499339E+04,4.561372E-01,1.311686E+00,2.069108E+04,1.210453E+04,6.996831E-01,1.058959E+00,1.374218E+04,7.997379E+03,4.647012E-01,6.996473E-01
10:01:00,1.058055E+04,6.756711E+04,3.577938E-01,5.910887E+00,9.826760E+03,8.011859E+04,3.323035E-01,7.009018E+00,1.114094E+05,8.263542E+05,3.767441E+00,7.229197E+01,5.346018E+04,7.699740E+04,1.807819E+00,6.735967E+00,1.307311E+04,1.325469E+04,4.420764E-01,1.159580E+00,8.708713E+03,1.387909E+04,2.944910E-01,1.214202E+00,1.283465E+04,1.262751E+04,4.340124E-01,1.104711E+00,8.690363E+03,8.472038E+03,2.938705E-01,7.411725E-01,1.506976E+05,1.359985E+05,5.095942E+00,1.189777E+01,9.862050E+04,1.549160E+05,3.334918E+00,1.355272E+01,1.493816E+05,1.287109E+05,5.051443E+00,1.126021E+01,1.004698E+05,8.520851E+04,3.397455E+00,7.454428E+00,2.078530E+04,1.285584E+04,7.028693E-01,1.124687E+00,1.348762E+04,1.491859E+04,4.560931E-01,1.305143E+00,2.068905E+04,1.211154E+04,6.996147E-01,1.059572E+00,1.374088E+04,8.002818E+03,4.646571E-01,7.001231E-01
10:02:00,1.058054E+04,6.754856E+04,3.577934E-01,5.909265E+00,9.826341E+03,8.009679E+04,3.322894E-01,7.007111E+00,1.114044E+05,8.260424E+05,3.767273E+00,7.226470E+01,5.344455E+04,7.697906E+04,1.807291E+00,6.734362E+00,1.307305E+04,1.327041E+04,4.420743E-01,1.160956E+00,8.708674E+03,1.379872E+04,2.944897E-01,1.207171E+00,1.283458E+04,1.263266E+04,4.340103E-01,1.105162E+00,8.690324E+03,8.475969E+03,2.938692E-01,7.415163E-01,1.506969E+05,1.361871E+05,5.095918E+00,1.191427E+01,9.862004E+04,1.541377E+05,3.334903E+00,1.348463E+01,1.493809E+05,1.287630E+05,5.051419E+00,1.126477E+01,1.004694E+05,8.525061E+04,3.397439E+00,7.458112E+00,2.078330E+04,1.287662E+04,7.028016E-01,1.126506E+00,1.348633E+04,1.484370E+04,4.560492E-01,1.298591E+00,2.068704E+04,1.211847E+04,6.995466E-01,1.060179E+00,1.373958E+04,8.008201E+03,4.646132E-01,7.005940E-01
10:03:00,1.058052E+04,6.753005E+04,3.577930E-01,5.907645E+00,9.825922E+03,8.007503E+04,3.322752E-01,7.005207E+00,1.113994E+05,8.257317E+05,3.767104E+00,7.223751E+01,5.342899E+04,7.696095E+04,1.806765E+00,6.732778E+00,1.307299E+04,1.328626E+04,4.420723E-01,1.162342E+00,8.708635E+03,1.371838E+04,2.944884E-01,1.200143E+00,1.283452E+04,1.263771E+04,4.340082E-01,1.105604E+00,8.690285E+03,8.479829E+03,2.938678E-01,7.418540E-01,1.506961E+05,1.363771E+05,5.095894E+00,1.193089E+01,9.861959E+04,1.533588E+05,3.334888E+00,1.341649E+01,1.493802E+05,1.288140E+05,5.051396E+00,1.126923E+01,1.004689E+05,8.529203E+04,3.397424E+00,7.461735E+00,2.078131E+04,1.289755E+04,7.027342E-01,1.128337E+00,1.348503E+04,1.476877E+04,4.560055E-01,1.292036E+00,2.068504E+04,1.212531E+04,6.994788E-01,1.060777E+00,1.373829E+04,8.013527E+03,4.645696E-01,7.010599E-01
10:04:00,1.058051E+04,6.751157E+04,3.577926E-01,5.906029E+00,9.825505E+03,8.005329E+04,3.322611E-01,7.003305E+00,1.113945E+05,8.254218E+05,3.766936E+00,7.221041E+01,5.341351E+04,7.694308E+04,1.806241E+00,6.731215E+00,1.307293E+04,1.330223E+04,4.420702E-01,1.163740E+00,8.708596E+03,1.363817E+04,2.944870E-01,1.193125E+00,1.283446E+04,1.264265E+04,4.340062E-01,1.106036E+00,8.690246E+03,8.483620E+03,2.938665E-01,7.421857E-01,1.506954E+05,1.365683E+05,5.095870E+00,1.194762E+01,9.861913E+04,1.525799E+05,3.334872E+00,1.334835E+01,1.493795E+05,1.288640E+05,5.051372E+00,1.127360E+01,1.004685E+05,8.533277E+04,3.397409E+00,7.465299E+00,2.077932E+04,1.291862E+04,7.026671E-01,1.130180E+00,1.348375E+04,1.469384E+04,4.559621E-01,1.285480E+00,2.068304E+04,1.213207E+04,6.994114E-01,1.061368E+00,1.373701E+04,8.018796E+03,4.645262E-01,7.015209E-01
10:05:00,1.058050E+04,6.749312E+04,3.577922E-01,5.904415E+00,9.825087E+03,8.003158E+04,3.322470E-01,7.001406E+00,1.113895E+05,8.251130E+05,3.766768E+00,7.218339E+01,5.339809E+04,7.692544E+04,1.805720E+00,6.729672E+00,1.307287E+04,1.331833E+04,4.420681E-01,1.165148E+00,8.708557E+03,1.355813E+04,2.944857E-01,1.186123E+00,1.283440E+04,1.264748E+04,4.340041E-01,1.106459E+00,8.690207E+03,8.487342E+03,2.938652E-01,7.425113E-01,1.506947E+05,1.367608E+05,5.095846E+00,1.196446E+01,9.861868E+04,1.518013E+05,3.334857E+00,1.328023E+01,1.493789E+05,1.289130E+05,5.051349E+00,1.127789E+01,1.004680E+05,8.537281E+04,3.397393E+00,7.468802E+00,2.077735E+04,1.293982E+04,7.026004E-01,1.132035E+00,1.348247E+04,1.461895E+04,4.559188E-01,1.278929E+00,2.068106E+04,1.213874E+04,6.993442E-01,1.061952E+00,1.373573E+04,8.024007E+03,4.644830E-01,7.019768E-01
10:06:00,1.058049E+04,6.747471E+04,3.577917E-01,5.902805E+00,9.824670E+03,8.000990E+04,3.322329E-01,6.999509E+00,1.113845E+05,8.248050E+05,3.766600E+00,7.215645E+01,5.338275E+04,7.690804E+04,1.805201E+00,6.728150E+00,1.307281E+04,1.333454E+04,4.420661E-01,1.166566E+00,8.708518E+03,1.347832E+04,2.944844E-01,1.179141E+00,1.283434E+04,1.265221E+04,4.340021E-01,1.106872E+00,8.690168E+03,8.490995E+03,2.938639E-01,7.428308E-01,1.506940E+05,1.369545E+05,5.095822E+00,1.198141E+01,9.861823E+04,1.510236E+05,3.334842E+00,1.321219E+01,1.493782E+05,1.289609E+05,5.051325E+00,1.128208E+01,1.004676E+05,8.541217E+04,3.397378E+00,7.472245E+00,2.077539E+04,1.296116E+04,7.025340E-01,1.133901E+00,1.348120E+04,1.454415E+04,4.558758E-01,1.272385E+00,2.067908E+04,1.214533E+04,6.992775E-01,1.062528E+00,1.373446E+04,8.029161E+03,4.644399E-01,7.024277E-01
10:07:00,1.058047E+04,6.745633E+04,3.577913E-01,5.901197E+00,9.824254E+03,7.998825E+04,3.322188E-01,6.997616E+00,1.113796E+05,8.244981E+05,3.766433E+00,7.212959E+01,5.336747E+04,7.689088E+04,1.804684E+00,6.726648E+00,1.307275E+04,1.335094E+04,4.420640E-01,1.168001E+00,8.708479E+03,1.339887E+04,2.944831E-01,1.172190E+00,1.283428E+04,1.265690E+04,4.340000E-01,1.107283E+00,8.690130E+03,8.494631E+03,2.938626E-01,7.431489E-01,1.506933E+05,1.371502E+05,5.095799E+00,1.199852E+01,9.861777E+04,1.502478E+05,3.334826E+00,1.314432E+01,1.493775E+05,1.290085E+05,5.051302E+00,1.128625E+01,1.004671E+05,8.545135E+04,3.397363E+00,7.475673E+00,2.077343E+04,1.298269E+04,7.024679E-01,1.135785E+00,1.347993E+04,1.446954E+04,4.558329E-01,1.265857E+00,2.067712E+04,1.215190E+04,6.992110E-01,1.063103E+00,1.373319E+04,8.034307E+03,4.643972E-01,7.028779E-01
10:08:00,1.058046E+04,6.743799E+04,3.577909E-01,5.899592E+00,9.823838E+03,7.996663E+04,3.322047E-01,6.995724E+00,1.113746E+05,8.241920E+05,3.766265E+00,7.210282E+01,5.335226E+04,7.687395E+04,1.804170E+00,6.725167E+00,1.307269E+04,1.336753E+04,4.420620E-01,1.169452E+00,8.708441E+03,1.331984E+04,2.944818E-01,1.165277E+00,1.283422E+04,1.266158E+04,4.339980E-01,1.107692E+00,8.690091E+03,8.498258E+03,2.938613E-01,7.434663E-01,1.506926E+05,1.373479E+05,5.095775E+00,1.201582E+01,9.861732E+04,1.494746E+05,3.334811E+00,1.307668E+01,1.493768E+05,1.290560E+05,5.051278E+00,1.129040E+01,1.004667E+05,8.549047E+04,3.397348E+00,7.479095E+00,2.077149E+04,1.300444E+04,7.024021E-01,1.137688E+00,1.347867E+04,1.439518E+04,4.557903E-01,1.259353E+00,2.067516E+04,1.215848E+04,6.991449E-01,1.063679E+00,1.373193E+04,8.039459E+03,4.643546E-01,7.033286E-01
10:09:00,1.058045E+04,6.741968E+04,3.577904E-01,5.897990E+00,9.823422E+03,7.994504E+04,3.321907E-01,6.993835E+00,1.113697E+05,8.238869E+05,3.766098E+00,7.207612E+01,5.333712E+04,7.685725E+04,1.803658E+00,6.723706E+00,1.307263E+04,1.338431E+04,4.420599E-01,1.170920E+00,8.708402E+03,1.324133E+04,2.944805E-01,1.158408E+00,1.283416E+04,1.266624E+04,4.339960E-01,1.108099E+00,8.690052E+03,8.501874E+03,2.938600E-01,7.437826E-01,1.506919E+05,1.375475E+05,5.095751E+00,1.203328E+01,9.861687E+04,1.487045E+05,3.334796E+00,1.300931E+01,1.493761E+05,1.291034E+05,5.051255E+00,1.129455E+01,1.004662E+05,8.552952E+04,3.397332E+00,7.482512E+00,2.076955E+04,1.302640E+04,7.023367E-01,1.139609E+00,1.347742E+04,1.432114E+04,4.557479E-01,1.252875E+00,2.067322E+04,1.216507E+04,6.990791E-01,1.064256E+00,1.373068E+04,8.044617E+03,4.643122E-01,7.037798E-01
10:10:00,1.058044E+04,6.740140E+04,3.577900E-01,5.896391E+00,9.823007E+03,7.992348E+04,3.321767E-01,6.991949E+00,1.113647E+05,8.235827E+05,3.765930E+00,7.204951E+01,5.332204E+04,7.684079E+04,1.803148E+00,6.722266E+00,1.307257E+04,1.340126E+04,4.420579E-01,1.172403E+00,8.708363E+03,1.316334E+04,2.944792E-01,1.151585E+00,1.283410E+04,1.267087E+04,4.339939E-01,1.108505E+00,8.690014E+03,8.505478E+03,2.938587E-01,7.440979E-01,1.506912E+05,1.377491E+05,5.095728E+00,1.205092E+01,9.861642E+04,1.479380E+05,3.334781E+00,1.294226E+01,1.493754E+05,1.291507E+05,5.051232E+00,1.129869E+01,1.004658E+05,8.556851E+04,3.397317E+00,7.485922E+00,2.076763E+04,1.304856E+04,7.022716E-01,1.141548E+00,1.347617E+04,1.424745E+04,4.557057E-01,1.246428E+00,2.067128E+04,1.217167E+04,6.990136E-01,1.064833E+00,1.372943E+04,8.049780E+03,4.642700E-01,7.042315E-01
10:11:00,1.058042E+04,6.738315E+04,3.577896E-01,5.894794E+00,9.822593E+03,7.990195E+04,3.321626E-01,6.990066E+00,1.113598E+05,8.232794E+05,3.765763E+00,7.202298E+01,5.330703E+04,7.682455E+04,1.802641E+00,6.720846E+00,1.307251E+04,1.341839E+04,4.420559E-01,1.173901E+00,8.708325E+03,1.308593E+04,2.944779E-01,1.144813E+00,1.283404E+04,1.267548E+04,4.339919E-01,1.108908E+00,8.689975E+03,8.509068E+03,2.938574E-01,7.444119E-01,1.506905E+05,1.379526E+05,5.095704E+00,1.206872E+01,9.861597E+04,1.471756E+05,3.334765E+00,1.287555E+01,1.493747E+05,1.291978E+05,5.051208E+00,1.130281E+01,1.004653E+05,8.560742E+04,3.397302E+00,7.489327E+00,2.076571E+04,1.307092E+04,7.022067E-01,1.143504E+00,1.347493E+04,1.417414E+04,4.556637E-01,1.240015E+00,2.066935E+04,1.217827E+04,6.989485E-01,1.065410E+00,1.372819E+04,8.054947E+03,4.642281E-01,7.046836E-01
10:12:00,1.058041E+04,6.736493E+04,3.577891E-01,5.893201E+00,9.822178E+03,7.988045E+04,3.321486E-01,6.988185E+00,1.113549E+05,8.229771E+05,3.765597E+00,7.199653E+01,5.329209E+04,7.680855E+04,1.802135E+00,6.719446E+00,1.307245E+04,1.343569E+04,4.420538E-01,1.175415E+00,8.708286E+03,1.300912E+04,2.944766E-01,1.138093E+00,1.283398E+04,1.268007E+04,4.339899E-01,1.109310E+00,8.689936E+03,8.512645E+03,2.938560E-01,7.447249E-01,1.506898E+05,1.381579E+05,5.095680E+00,1.208669E+01,9.861552E+04,1.464174E+05,3.334750E+00,1.280923E+01,1.493740E+05,1.292448E+05,5.051185E+00,1.130692E+01,1.004649E+05,8.564626E+04,3.397287E+00,7.492725E+00,2.076380E+04,1.309348E+04,7.021422E-01,1.145477E+00,1.347369E+04,1.410126E+04,4.556219E-01,1.233639E+00,2.066744E+04,1.218488E+04,6.988836E-01,1.065988E+00,1.372696E+04,8.060120E+03,4.641863E-01,7.051361E-01
10:13:00,1.058040E+04,6.734675E+04,3.577887E-01,5.891610E+00,9.821764E+03,7.985899E+04,3.321346E-01,6.986307E+00,1.113499E+05,8.226757E+05,3.765430E+00,7.197016E+01,5.327722E+04,7.679277E+04,1.801632E+00,6.718066E+00,1.307239E+04,1.345316E+04,4.420518E-01,1.176943E+00,8.708248E+03,1.293296E+04,2.944753E-01,1.131430E+00,1.283392E+04,1.268464E+04,4.339878E-01,1.109710E+00,8.689898E+03,8.516210E+03,2.938547E-01,7.450368E-01,1.506891E+05,1.383651E+05,5.095657E+00,1.210481E+01,9.861507E+04,1.456640E+05,3.334735E+00,1.274332E+01,1.493733E+05,1.292917E+05,5.051162E+00,1.131102E+01,1.004644E+05,8.568503E+04,3.397272E+00,7.496116E+00,2.076190E+04,1.311623E+04,7.020780E-01,1.147468E+00,1.347246E+04,1.402885E+04,4.555803E-01,1.227304E+00,2.066553E+04,1.219149E+04,6.988191E-01,1.066567E+00,1.372573E+04,8.065297E+03,4.641447E-01,7.055890E-01
10:14:00,1.058038E+04,6.732859E+04,3.577882E-01,5.890022E+00,9.821351E+03,7.983755E+04,3.321206E-01,6.984432E+00,1.113450E+05,8.223752E+05,3.765263E+00,7.194388E+01,5.326241E+04,7.677723E+04,1.801131E+00,6.716706E+00,1.307233E+04,1.347079E+04,4.420498E-01,1.178486E+00,8.708209E+03,1.285751E+04,2.944740E-01,1.124829E+00,1.283386E+04,1.268919E+04,4.339858E-01,1.110108E+00,8.689859E+03,8.519763E+03,2.938534E-01,7.453476E-01,1.506884E+05,1.385741E+05,5.095633E+00,1.212309E+01,9.861463E+04,1.449160E+05,3.334720E+00,1.267787E+01,1.493726E+05,1.293385E+05,5.051138E+00,1.131511E+01,1.004640E+05,8.572373E+04,3.397257E+00,7.499502E+00,2.076001E+04,1.313917E+04,7.020142E-01,1.149475E+00,1.347124E+04,1.395696E+04,4.555389E-01,1.221014E+00,2.066363E+04,1.219811E+04,6.987548E-01,1.067146E+00,1.372450E+04,8.070480E+03,4.641034E-01,7.060425E-01
10:15:00,1.058037E+04,6.731047E+04,3.577878E-01,5.888437E+00,9.820938E+03,7.981615E+04,3.321067E-01,6.982560E+00,1.113401E+05,8.220756E+05,3.765097E+00,7.191767E+01,5.324766E+04,7.676191E+04,1.800633E+00,6.715366E+00,1.307227E+04,1.348858E+04,4.420477E-01,1.180042E+00,8.708171E+03,1.278281E+04,2.944727E-01,1.118294E+00,1.283380E+04,1.269372E+04,4.339838E-01,1.110504E+00,8.689821E+03,8.523304E+03,2.938521E-01,7.456574E-01,1.506877E+05,1.387848E+05,5.095610E+00,1.214153E+01,9.861418E+04,1.441737E+05,3.334705E+00,1.261294E+01,1.493719E+05,1.293851E+05,5.051115E+00,1.131919E+01,1.004635E+05,8.576236E+04,3.397242E+00,7.502881E+00,2.075813E+04,1.316230E+04,7.019506E-01,1.151498E+00,1.347002E+04,1.388563E+04,4.554977E-01,1.214774E+00,2.066174E+04,1.220474E+04,6.986909E-01,1.067726E+00,1.372329E+04,8.075668E+03,4.640622E-01,7.064963E-01
10:16:00,1.058036E+04,6.729238E+04,3.577873E-01,5.886854E+00,9.820525E+03,7.979478E+04,3.320927E-01,6.980690E+00,1.113352E+05,8.217770E+05,3.764931E+00,7.189155E+01,5.323298E+04,7.674682E+04,1.800136E+00,6.714046E+00,1.307221E+04,1.350653E+04,4.420457E-01,1.181613E+00,8.708132E+03,1.270890E+04,2.944714E-01,1.111829E+00,1.283374E+04,1.269823E+04,4.339818E-01,1.110899E+00,8.689783E+03,8.526833E+03,2.938509E-01,7.459661E-01,1.506870E+05,1.389973E+05,5.095586E+00,1.216011E+01,9.861373E+04,1.434376E+05,3.334690E+00,1.254854E+01,1.493713E+05,1.294317E+05,5.051092E+00,1.132326E+01,1.004631E+05,8.580093E+04,3.397227E+00,7.506256E+00,2.075626E+04,1.318561E+04,7.018873E-01,1.153538E+00,1.346880E+04,1.381490E+04,4.554567E-01,1.208587E+00,2.065986E+04,1.221137E+04,6.986273E-01,1.068306E+00,1.372208E+04,8.080862E+03,4.640212E-01,7.069507E-01
10:17:00,1.058034E+04,6.727431E+04,3.577868E-01,5.885274E+00,9.820113E+03,7.977344E+04,3.320788E-01,6.978824E+00,1.113303E+05,8.214793E+05,3.764765E+00,7.186550E+01,5.321836E+04,7.673197E+04,1.799642E+00,6.712746E+00,1.307215E+04,1.352463E+04,4.420437E-01,1.183196E+00,8.708094E+03,1.263581E+04,2.944701E-01,1.105435E+00,1.283368E+04,1.270273E+04,4.339797E-01,1.111292E+00,8.689744E+03,8.530351E+03,2.938496E-01,7.462739E-01,1.506864E+05,1.392114E+05,5.095563E+00,1.217885E+01,9.861329E+04,1.427080E+05,3.334675E+00,1.248471E+01,1.493706E+05,1.294781E+05,5.051069E+00,1.132732E+01,1.004626E+05,8.583944E+04,3.397212E+00,7.509625E+00,2.075440E+04,1.320911E+04,7.018243E-01,1.155593E+00,1.346760E+04,1.374481E+04,4.554159E-01,1.202455E+00,2.065798E+04,1.221802E+04,6.985640E-01,1.068887E+00,1.372087E+04,8.086062E+03,4.639804E-01,7.074057E-01
10:18:00,1.058033E+04,6.725631E+04,3.577864E-01,5.883699E+00,9.819701E+03,7.975219E+04,3.320649E-01,6.976964E+00,1.113254E+05,8.211831E+05,3.764599E+00,7.183959E+01,5.320380E+04,7.671735E+04,1.799150E+00,6.711468E+00,1.307209E+04,1.354287E+04,4.420417E-01,1.184791E+00,8.708056E+03,1.256368E+04,2.944688E-01,1.099124E+00,1.283362E+04,1.270719E+04,4.339777E-01,1.111682E+00,8.689706E+03,8.533853E+03,2.938483E-01,7.465803E-01,1.506857E+05,1.394269E+05,5.095539E+00,1.219770E+01,9.861284E+04,1.419861E+05,3.334660E+00,1.242155E+01,1.493699E+05,1.295243E+05,5.051046E+00,1.133137E+01,1.004622E+05,8.587784E+04,3.397197E+00,7.512984E+00,2.075254E+04,1.323275E+04,7.017616E-01,1.157661E+00,1.346640E+04,1.367547E+04,4.553753E-01,1.196389E+00,2.065612E+04,1.222466E+04,6.985009E-01,1.069468E+00,1.371967E+04,8.091261E+03,4.639399E-01,7.078604E-01
10:19:00,1.058031E+04,6.723835E+04,3.577859E-01,5.882127E+00,9.819290E+03,7.973098E+04,3.320509E-01,6.975109E+00,1.113205E+05,8.208881E+05,3.764433E+00,7.181379E+01,5.318931E+04,7.670298E+04,1.798660E+00,6.710210E+00,1.307203E+04,1.356123E+04,4.420396E-01,1.186398E+00,8.708018E+03,1.249247E+04,2.944675E-01,1.092895E+00,1.283356E+04,1.271164E+04,4.339757E-01,1.112071E+00,8.689668E+03,8.537342E+03,2.938470E-01,7.468855E-01,1.506850E+05,1.396439E+05,5.095516E+00,1.221669E+01,9.861240E+04,1.412718E+05,3.334645E+00,1.235906E+01,1.493692E+05,1.295705E+05,5.051022E+00,1.133541E+01,1.004617E+05,8.591615E+04,3.397182E+00,7.516336E+00,2.075070E+04,1.325655E+04,7.016992E-01,1.159743E+00,1.346520E+04,1.360687E+04,4.553348E-01,1.190387E+00,2.065426E+04,1.223131E+04,6.984382E-01,1.070050E+00,1.371847E+04,8.096461E+03,4.638995E-01,7.083154E-01
10:20:00,1.058030E+04,6.722041E+04,3.577854E-01,5.880558E+00,9.818879E+03,7.970982E+04,3.320370E-01,6.973258E+00,1.113156E+05,8.205941E+05,3.764268E+00,7.178806E+01,5.317487E+04,7.668883E+04,1.798172E+00,6.708972E+00,1.307197E+04,1.357974E+04,4.420376E-01,1.188017E+00,8.707980E+03,1.242223E+04,2.944662E-01,1.086749E+00,1.283350E+04,1.271607E+04,4.339737E-01,1.112459E+00,8.689630E+03,8.540819E+03,2.938457E-01,7.471897E-01,1.506843E+05,1.398625E+05,5.095493E+00,1.223581E+01,9.861195E+04,1.405653E+05,3.334630E+00,1.229725E+01,1.493685E+05,1.296165E+05,5.050999E+00,1.133944E+01,1.004613E+05,8.595440E+04,3.397167E+00,7.519682E+00,2.074886E+04,1.328051E+04,7.016371E-01,1.161840E+00,1.346401E+04,1.353903E+04,4.552946E-01,1.184452E+00,2.065242E+04,1.223796E+04,6.983758E-01,1.070632E+00,1.371729E+04,8.101667E+03,4.638593E-01,7.087708E-01
10:21:00,1.058029E+04,6.720250E+04,3.577850E-01,5.878991E+00,9.818468E+03,7.968870E+04,3.320232E-01,6.971410E+00,1.113107E+05,8.203011E+05,3.764102E+00,7.176243E+01,5.316050E+04,7.667490E+04,1.797686E+00,6.707754E+00,1.307191E+04,1.359838E+04,4.420356E-01,1.189648E+00,8.707941E+03,1.235297E+04,2.944649E-01,1.080691E+00,1.283344E+04,1.272048E+04,4.339717E-01,1.112845E+00,8.689592E+03,8.544286E+03,2.938444E-01,7.474929E-01,1.506836E+05,1.400825E+05,5.095469E+00,1.225505E+01,9.861151E+04,1.398670E+05,3.334615E+00,1.223616E+01,1.493678E+05,1.296625E+05,5.050976E+00,1.134346E+01,1.004609E+05,8.599259E+04,3.397152E+00,7.523022E+00,2.074703E+04,1.330463E+04,7.015753E-01,1.163950E+00,1.346283E+04,1.347199E+04,4.552545E-01,1.178588E+00,2.065058E+04,1.224462E+04,6.983136E-01,1.071215E+00,1.371610E+04,8.106878E+03,4.638192E-01,7.092267E-01
10:22:00,1.058027E+04,6.718463E+04,3.577845E-01,5.877428E+00,9.818058E+03,7.966762E+04,3.320093E-01,6.969566E+00,1.113058E+05,8.200091E+05,3.763937E+00,7.173688E+01,5.314620E+04,7.666120E+04,1.797202E+00,6.706555E+00,1.307185E+04,1.361715E+04,4.420336E-01,1.191290E+00,8.707903E+03,1.228474E+04,2.944636E-01,1.074722E+00,1.283338E+04,1.272488E+04,4.339697E-01,1.113230E+00,8.689554E+03,8.547741E+03,2.938431E-01,7.477952E-01,1.506829E+05,1.403040E+05,5.095446E+00,1.227443E+01,9.861107E+04,1.391772E+05,3.334600E+00,1.217582E+01,1.493672E+05,1.297083E+05,5.050953E+00,1.134747E+01,1.004604E+05,8.603072E+04,3.397137E+00,7.526358E+00,2.074521E+04,1.332891E+04,7.015137E-01,1.166074E+00,1.346165E+04,1.340578E+04,4.552147E-01,1.172796E+00,2.064875E+04,1.225130E+04,6.982518E-01,1.071799E+00,1.371492E+04,8.112095E+03,4.637794E-01,7.096831E-01
10:23:00,1.058026E+04,6.716678E+04,3.577840E-01,5.875866E+00,9.817648E+03,7.964658E+04,3.319954E-01,6.967726E+00,1.113009E+05,8.197181E+05,3.763772E+00,7.171142E+01,5.313195E+04,7.664772E+04,1.796720E+00,6.705376E+00,1.307179E+04,1.363605E+04,4.420316E-01,1.192944E+00,8.707865E+03,1.221757E+04,2.944623E-01,1.068845E+00,1.283332E+04,1.272926E+04,4.339677E-01,1.113613E+00,8.689516E+03,8.551186E+03,2.938418E-01,7.480966E-01,1.506822E+05,1.405269E+05,5.095423E+00,1.229393E+01,9.861063E+04,1.384962E+05,3.334585E+00,1.211624E+01,1.493665E+05,1.297541E+05,5.050930E+00,1.135147E+01,1.004600E+05,8.606879E+04,3.397122E+00,7.529689E+00,2.074340E+04,1.335334E+04,7.014525E-01,1.168211E+00,1.346047E+04,1.334044E+04,4.551750E-01,1.167079E+00,2.064693E+04,1.225798E+04,6.981902E-01,1.072383E+00,1.371375E+04,8.117317E+03,4.637397E-01,7.101399E-01
10:24:00,1.058024E+04,6.714894E+04,3.577835E-01,5.874305E+00,9.817239E+03,7.962555E+04,3.319816E-01,6.965885E+00,1.112960E+05,8.194274E+05,3.763607E+00,7.168600E+01,5.311776E+04,7.663445E+04,1.796240E+00,6.704215E+00,1.307173E+04,1.365510E+04,4.420296E-01,1.194610E+00,8.707827E+03,1.215138E+04,2.944611E-01,1.063054E+00,1.283326E+04,1.273363E+04,4.339657E-01,1.113995E+00,8.689478E+03,8.554625E+03,2.938405E-01,7.483975E-01,1.506815E+05,1.407514E+05,5.095400E+00,1.231358E+01,9.861018E+04,1.378234E+05,3.334570E+00,1.205738E+01,1.493658E+05,1.297999E+05,5.050907E+00,1.135548E+01,1.004595E+05,8.610686E+04,3.397107E+00,7.533020E+00,2.074160E+04,1.337795E+04,7.013915E-01,1.170364E+00,1.345931E+04,1.327589E+04,4.551355E-01,1.161432E+00,2.064512E+04,1.226468E+04,6.981289E-01,1.072969E+00,1.371258E+04,8.122552E+03,4.637003E-01,7.105979E-01
10:25:00,1.058023E+04,6.713111E+04,3.577830E-01,5.872746E+00,9.816829E+03,7.960454E+04,3.319677E-01,6.964047E+00,1.112911E+05,8.191376E+05,3.763442E+00,7.166064E+01,5.310363E+04,7.662140E+04,1.795762E+00,6.703074E+00,1.307167E+04,1.367427E+04,4.420276E-01,1.196287E+00,8.707790E+03,1.208625E+04,2.944598E-01,1.057357E+00,1.283321E+04,1.273799E+04,4.339637E-01,1.114377E+00,8.689440E+03,8.558056E+03,2.938393E-01,7.486976E-01,1.506808E+05,1.409774E+05,5.095376E+00,1.233335E+01,9.860974E+04,1.371597E+05,3.334555E+00,1.199932E+01,1.493651E+05,1.298456E+05,5.050884E+00,1.135948E+01,1.004591E+05,8.614489E+04,3.397092E+00,7.536347E+00,2.073981E+04,1.340272E+04,7.013308E-01,1.172531E+00,1.345814E+04,1.321223E+04,4.550962E-01,1.155862E+00,2.064331E+04,1.227139E+04,6.980679E-01,1.073557E+00,1.371142E+04,8.127796E+03,4.636610E-01,7.110567E-01
10:26:00,1.058021E+04,6.711331E+04,3.577825E-01,5.871189E+00,9.816421E+03,7.958357E+04,3.319539E-01,6.962213E+00,1.112863E+05,8.188487E+05,3.763277E+00,7.163537E+01,5.308956E+04,7.660857E+04,1.795287E+00,6.701952E+00,1.307161E+04,1.369356E+04,4.420256E-01,1.197975E+00,8.707752E+03,1.202228E+04,2.944585E-01,1.051760E+00,1.283315E+04,1.274234E+04,4.339617E-01,1.114757E+00,8.689402E+03,8.561477E+03,2.938380E-01,7.489969E-01,1.506802E+05,1.412047E+05,5.095353E+00,1.235323E+01,9.860930E+04,1.365057E+05,3.334540E+00,1.194210E+01,1.493644E+05,1.298912E+05,5.050862E+00,1.136347E+01,1.004587E+05,8.618288E+04,3.397077E+00,7.539670E+00,2.073802E+04,1.342763E+04,7.012704E-01,1.174711E+00,1.345699E+04,1.314952E+04,4.550570E-01,1.150376E+00,2.064152E+04,1.227812E+04,6.980072E-01,1.074145E+00,1.371027E+04,8.133046E+03,4.636219E-01,7.115160E-01
10:27:00,1.058020E+04,6.709554E+04,3.577820E-01,5.869634E+00,9.816012E+03,7.956264E+04,3.319401E-01,6.960382E+00,1.112814E+05,8.185608E+05,3.763113E+00,7.161018E+01,5.307555E+04,7.659598E+04,1.794813E+00,6.700850E+00,1.307155E+04,1.371297E+04,4.420236E-01,1.199673E+00,8.707714E+03,1.195947E+04,2.944572E-01,1.046265E+00,1.283309E+04,1.274667E+04,4.339597E-01,1.115136E+00,8.689364E+03,8.564888E+03,2.938367E-01,7.492953E-01,1.506795E+05,1.414333E+05,5.095330E+00,1.237323E+01,9.860886E+04,1.358618E+05,3.334525E+00,1.188578E+01,1.493638E+05,1.299368E+05,5.050839E+00,1.136746E+01,1.004582E+05,8.622082E+04,3.397062E+00,7.542989E+00,2.073624E+04,1.345268E+04,7.012103E-01,1.176902E+00,1.345583E+04,1.308780E+04,4.550181E-01,1.144976E+00,2.063973E+04,1.228486E+04,6.979468E-01,1.074735E+00,1.370912E+04,8.138305E+03,4.635830E-01,7.119760E-01
