Time,BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s]
10:28:00,1.058019E+04,6.707780E+04,3.577815E-01,5.868082E+00,9.815604E+03,7.954176E+04,3.319263E-01,6.958555E+00,1.112765E+05,8.182738E+05,3.762949E+00,7.158508E+01,5.306160E+04,7.658361E+04,1.794341E+00,6.699768E+00,1.307149E+04,1.373248E+04,4.420216E-01,1.201380E+00,8.707676E+03,1.189787E+04,2.944559E-01,1.040876E+00,1.283303E+04,1.275099E+04,4.339577E-01,1.115514E+00,8.689326E+03,8.568291E+03,2.938354E-01,7.495930E-01,1.506788E+05,1.416631E+05,5.095307E+00,1.239333E+01,9.860842E+04,1.352283E+05,3.334510E+00,1.183035E+01,1.493631E+05,1.299824E+05,5.050816E+00,1.137144E+01,1.004578E+05,8.625871E+04,3.397047E+00,7.546304E+00,2.073447E+04,1.347787E+04,7.011504E-01,1.179106E+00,1.345469E+04,1.302708E+04,4.549793E-01,1.139665E+00,2.063795E+04,1.229161E+04,6.978866E-01,1.075326E+00,1.370797E+04,8.143570E+03,4.635442E-01,7.124367E-01
10:29:00,1.058017E+04,6.706008E+04,3.577810E-01,5.866532E+00,9.815196E+03,7.952092E+04,3.319125E-01,6.956732E+00,1.112717E+05,8.179879E+05,3.762784E+00,7.156006E+01,5.304770E+04,7.657147E+04,1.793871E+00,6.698706E+00,1.307144E+04,1.375210E+04,4.420196E-01,1.203096E+00,8.707638E+03,1.183748E+04,2.944547E-01,1.035593E+00,1.283297E+04,1.275530E+04,4.339557E-01,1.115891E+00,8.689288E+03,8.571684E+03,2.938341E-01,7.498898E-01,1.506781E+05,1.418941E+05,5.095284E+00,1.241354E+01,9.860798E+04,1.346054E+05,3.334495E+00,1.177586E+01,1.493624E+05,1.300279E+05,5.050793E+00,1.137542E+01,1.004573E+05,8.629656E+04,3.397033E+00,7.549615E+00,2.073271E+04,1.350319E+04,7.010908E-01,1.181321E+00,1.345354E+04,1.296740E+04,4.549407E-01,1.134444E+00,2.063618E+04,1.229838E+04,6.978267E-01,1.075918E+00,1.370683E+04,8.148843E+03,4.635057E-01,7.128980E-01
10:30:00,1.058016E+04,6.704239E+04,3.577805E-01,5.864984E+00,9.814789E+03,7.950013E+04,3.318987E-01,6.954913E+00,1.112668E+05,8.177029E+05,3.762620E+00,7.153513E+01,5.303387E+04,7.655957E+04,1.793403E+00,6.697665E+00,1.307138E+04,1.377181E+04,4.420176E-01,1.204821E+00,8.707601E+03,1.177833E+04,2.944534E-01,1.030418E+00,1.283291E+04,1.275960E+04,4.339537E-01,1.116267E+00,8.689251E+03,8.575068E+03,2.938329E-01,7.501859E-01,1.506774E+05,1.421262E+05,5.095261E+00,1.243385E+01,9.860754E+04,1.339932E+05,3.334480E+00,1.172230E+01,1.493617E+05,1.300733E+05,5.050770E+00,1.137940E+01,1.004569E+05,8.633436E+04,3.397018E+00,7.552922E+00,2.073095E+04,1.352864E+04,7.010315E-01,1.183547E+00,1.345241E+04,1.290878E+04,4.549022E-01,1.129315E+00,2.063442E+04,1.230516E+04,6.977671E-01,1.076511E+00,1.370569E+04,8.154123E+03,4.634673E-01,7.133599E-01
10:31:00,1.058014E+04,6.702472E+04,3.577800E-01,5.863439E+00,9.814382E+03,7.947939E+04,3.318850E-01,6.953099E+00,1.112620E+05,8.174189E+05,3.762456E+00,7.151029E+01,5.302009E+04,7.654790E+04,1.792937E+00,6.696643E+00,1.307132E+04,1.379162E+04,4.420156E-01,1.206554E+00,8.707563E+03,1.172043E+04,2.944521E-01,1.025353E+00,1.283285E+04,1.276389E+04,4.339517E-01,1.116642E+00,8.689213E+03,8.578442E+03,2.938316E-01,7.504811E-01,1.506767E+05,1.423594E+05,5.095238E+00,1.245425E+01,9.860711E+04,1.333921E+05,3.334466E+00,1.166971E+01,1.493611E+05,1.301188E+05,5.050747E+00,1.138337E+01,1.004565E+05,8.637211E+04,3.397003E+00,7.556225E+00,2.072921E+04,1.355421E+04,7.009725E-01,1.185784E+00,1.345128E+04,1.285122E+04,4.548640E-01,1.124280E+00,2.063266E+04,1.231196E+04,6.977077E-01,1.077106E+00,1.370456E+04,8.159410E+03,4.634291E-01,7.138224E-01
10:32:00,1.058013E+04,6.700709E+04,3.577795E-01,5.861896E+00,9.813976E+03,7.945869E+04,3.318712E-01,6.951288E+00,1.112571E+05,8.171359E+05,3.762293E+00,7.148553E+01,5.300637E+04,7.653645E+04,1.792473E+00,6.695642E+00,1.307126E+04,1.381152E+04,4.420136E-01,1.208295E+00,8.707525E+03,1.166382E+04,2.944508E-01,1.020401E+00,1.283279E+04,1.276817E+04,4.339498E-01,1.117017E+00,8.689175E+03,8.581808E+03,2.938303E-01,7.507756E-01,1.506761E+05,1.425936E+05,5.095215E+00,1.247474E+01,9.860667E+04,1.328024E+05,3.334451E+00,1.161812E+01,1.493604E+05,1.301641E+05,5.050725E+00,1.138734E+01,1.004560E+05,8.640983E+04,3.396988E+00,7.559524E+00,2.072747E+04,1.357989E+04,7.009137E-01,1.188031E+00,1.345015E+04,1.279505E+04,4.548259E-01,1.119366E+00,2.063092E+04,1.231877E+04,6.976487E-01,1.077701E+00,1.370344E+04,8.164705E+03,4.633910E-01,7.142856E-01
10:33:00,1.058011E+04,6.698947E+04,3.577790E-01,5.860355E+00,9.813569E+03,7.943805E+04,3.318575E-01,6.949482E+00,1.112523E+05,8.168539E+05,3.762129E+00,7.146086E+01,5.299270E+04,7.652524E+04,1.792011E+00,6.694662E+00,1.307120E+04,1.383151E+04,4.420117E-01,1.210043E+00,8.707488E+03,1.160854E+04,2.944496E-01,1.015564E+00,1.283273E+04,1.277243E+04,4.339478E-01,1.117390E+00,8.689138E+03,8.585166E+03,2.938290E-01,7.510693E-01,1.506754E+05,1.428289E+05,5.095192E+00,1.249532E+01,9.860623E+04,1.322267E+05,3.334436E+00,1.156776E+01,1.493597E+05,1.302095E+05,5.050702E+00,1.139131E+01,1.004556E+05,8.644749E+04,3.396974E+00,7.562820E+00,2.072574E+04,1.360569E+04,7.008552E-01,1.190288E+00,1.344903E+04,1.274005E+04,4.547880E-01,1.114554E+00,2.062918E+04,1.232559E+04,6.975899E-01,1.078298E+00,1.370232E+04,8.170007E+03,4.633531E-01,7.147495E-01
10:34:00,1.058009E+04,6.697189E+04,3.577785E-01,5.858817E+00,9.813163E+03,7.941746E+04,3.318438E-01,6.947681E+00,1.112475E+05,8.165730E+05,3.761965E+00,7.143628E+01,5.297909E+04,7.651427E+04,1.791551E+00,6.693701E+00,1.307114E+04,1.385157E+04,4.420097E-01,1.211799E+00,8.707450E+03,1.155476E+04,2.944483E-01,1.010859E+00,1.283268E+04,1.277669E+04,4.339458E-01,1.117762E+00,8.689100E+03,8.588514E+03,2.938278E-01,7.513622E-01,1.506747E+05,1.430650E+05,5.095169E+00,1.251598E+01,9.860580E+04,1.316631E+05,3.334421E+00,1.151845E+01,1.493591E+05,1.302548E+05,5.050679E+00,1.139527E+01,1.004552E+05,8.648512E+04,3.396959E+00,7.566111E+00,2.072402E+04,1.363159E+04,7.007969E-01,1.192554E+00,1.344791E+04,1.268619E+04,4.547503E-01,1.109843E+00,2.062745E+04,1.233243E+04,6.975313E-01,1.078897E+00,1.370120E+04,8.175317E+03,4.633154E-01,7.152140E-01
10:35:00,1.058008E+04,6.695432E+04,3.577779E-01,5.857280E+00,9.812758E+03,7.939692E+04,3.318301E-01,6.945884E+00,1.112426E+05,8.162931E+05,3.761802E+00,7.141180E+01,5.296553E+04,7.650352E+04,1.791092E+00,6.692761E+00,1.307108E+04,1.387171E+04,4.420077E-01,1.213561E+00,8.707413E+03,1.150233E+04,2.944470E-01,1.006273E+00,1.283262E+04,1.278094E+04,4.339438E-01,1.118134E+00,8.689063E+03,8.591854E+03,2.938265E-01,7.516544E-01,1.506740E+05,1.433021E+05,5.095146E+00,1.253672E+01,9.860536E+04,1.311114E+05,3.334407E+00,1.147019E+01,1.493584E+05,1.303001E+05,5.050657E+00,1.139923E+01,1.004547E+05,8.652270E+04,3.396944E+00,7.569399E+00,2.072230E+04,1.365775E+04,7.007389E-01,1.194843E+00,1.344680E+04,1.263348E+04,4.547127E-01,1.105231E+00,2.062572E+04,1.233929E+04,6.974730E-01,1.079496E+00,1.370009E+04,8.180634E+03,4.632779E-01,7.156792E-01
10:36:00,1.058006E+04,6.693679E+04,3.577774E-01,5.855746E+00,9.812352E+03,7.937643E+04,3.318163E-01,6.944092E+00,1.112378E+05,8.160142E+05,3.761639E+00,7.138740E+01,5.295203E+04,7.649301E+04,1.790636E+00,6.691842E+00,1.307102E+04,1.389192E+04,4.420057E-01,1.215328E+00,8.707375E+03,1.145125E+04,2.944458E-01,1.001804E+00,1.283256E+04,1.278518E+04,4.339419E-01,1.118505E+00,8.689025E+03,8.595185E+03,2.938252E-01,7.519458E-01,1.506734E+05,1.435399E+05,5.095123E+00,1.255753E+01,9.860492E+04,1.305715E+05,3.334392E+00,1.142296E+01,1.493577E+05,1.303453E+05,5.050634E+00,1.140319E+01,1.004543E+05,8.656024E+04,3.396930E+00,7.572683E+00,2.072059E+04,1.368385E+04,7.006812E-01,1.197126E+00,1.344570E+04,1.258192E+04,4.546753E-01,1.100720E+00,2.062401E+04,1.234616E+04,6.974150E-01,1.080097E+00,1.369899E+04,8.185959E+03,4.632405E-01,7.161450E-01
10:37:00,1.058005E+04,6.691928E+04,3.577769E-01,5.854214E+00,9.811957E+03,7.935600E+04,3.318030E-01,6.942305E+00,1.112331E+05,8.157364E+05,3.761480E+00,7.136309E+01,5.293892E+04,7.648273E+04,1.790192E+00,6.690943E+00,1.307097E+04,1.391219E+04,4.420038E-01,1.217102E+00,8.707339E+03,1.140151E+04,2.944445E-01,9.974528E-01,1.283250E+04,1.278941E+04,4.339399E-01,1.118875E+00,8.688989E+03,8.598508E+03,2.938240E-01,7.522366E-01,1.506727E+05,1.437799E+05,5.095101E+00,1.257852E+01,9.860450E+04,1.300436E+05,3.334378E+00,1.137677E+01,1.493571E+05,1.303905E+05,5.050612E+00,1.140715E+01,1.004539E+05,8.659775E+04,3.396915E+00,7.575964E+00,2.071893E+04,1.371003E+04,7.006250E-01,1.199416E+00,1.344462E+04,1.253152E+04,4.546389E-01,1.096311E+00,2.062233E+04,1.235304E+04,6.973585E-01,1.080700E+00,1.369791E+04,8.191291E+03,4.632041E-01,7.166115E-01
10:38:00,1.058003E+04,6.690179E+04,3.577764E-01,5.852685E+00,9.811558E+03,7.933563E+04,3.317895E-01,6.940522E+00,1.112284E+05,8.154596E+05,3.761319E+00,7.133888E+01,5.292570E+04,7.647269E+04,1.789746E+00,6.690064E+00,1.307091E+04,1.393251E+04,4.420018E-01,1.218879E+00,8.707302E+03,1.135314E+04,2.944433E-01,9.932211E-01,1.283244E+04,1.279363E+04,4.339380E-01,1.119244E+00,8.688952E+03,8.601824E+03,2.938228E-01,7.525266E-01,1.506720E+05,1.440189E+05,5.095078E+00,1.259943E+01,9.860407E+04,1.295278E+05,3.334363E+00,1.133165E+01,1.493564E+05,1.304358E+05,5.050590E+00,1.141111E+01,1.004534E+05,8.663521E+04,3.396901E+00,7.579241E+00,2.071726E+04,1.373645E+04,7.005684E-01,1.201727E+00,1.344354E+04,1.248205E+04,4.546022E-01,1.091983E+00,2.062065E+04,1.235995E+04,6.973017E-01,1.081304E+00,1.369683E+04,8.196632E+03,4.631675E-01,7.170787E-01
10:39:00,1.058002E+04,6.688433E+04,3.577759E-01,5.851157E+00,9.811167E+03,7.931531E+04,3.317762E-01,6.938745E+00,1.112237E+05,8.151839E+05,3.761162E+00,7.131476E+01,5.291278E+04,7.646287E+04,1.789309E+00,6.689205E+00,1.307085E+04,1.395286E+04,4.419999E-01,1.220659E+00,8.707265E+03,1.130615E+04,2.944420E-01,9.891102E-01,1.283239E+04,1.279785E+04,4.339361E-01,1.119613E+00,8.688916E+03,8.605130E+03,2.938215E-01,7.528159E-01,1.506714E+05,1.442584E+05,5.095056E+00,1.262038E+01,9.860365E+04,1.290221E+05,3.334349E+00,1.128741E+01,1.493558E+05,1.304810E+05,5.050568E+00,1.141506E+01,1.004530E+05,8.667263E+04,3.396887E+00,7.582515E+00,2.071562E+04,1.376277E+04,7.005131E-01,1.204030E+00,1.344248E+04,1.243374E+04,4.545664E-01,1.087757E+00,2.061901E+04,1.236687E+04,6.972460E-01,1.081909E+00,1.369577E+04,8.201979E+03,4.631317E-01,7.175466E-01
10:40:00,1.058000E+04,6.686689E+04,3.577753E-01,5.849632E+00,9.810772E+03,7.929505E+04,3.317629E-01,6.936973E+00,1.112190E+05,8.149092E+05,3.761003E+00,7.129073E+01,5.289977E+04,7.645329E+04,1.788869E+00,6.688367E+00,1.307080E+04,1.397327E+04,4.419980E-01,1.222446E+00,8.707229E+03,1.126037E+04,2.944408E-01,9.851057E-01,1.283233E+04,1.280206E+04,4.339341E-01,1.119982E+00,8.688879E+03,8.608429E+03,2.938203E-01,7.531045E-01,1.506707E+05,1.444998E+05,5.095034E+00,1.264150E+01,9.860323E+04,1.285285E+05,3.334334E+00,1.124423E+01,1.493551E+05,1.305262E+05,5.050546E+00,1.141902E+01,1.004526E+05,8.671001E+04,3.396872E+00,7.585786E+00,2.071398E+04,1.378932E+04,7.004574E-01,1.206353E+00,1.344141E+04,1.238666E+04,4.545303E-01,1.083638E+00,2.061735E+04,1.237380E+04,6.971901E-01,1.082516E+00,1.369471E+04,8.207335E+03,4.630957E-01,7.180151E-01
10:41:00,1.057999E+04,6.684948E+04,3.577748E-01,5.848108E+00,9.810384E+03,7.927486E+04,3.317498E-01,6.935206E+00,1.112144E+05,8.146357E+05,3.760847E+00,7.126680E+01,5.288705E+04,7.644394E+04,1.788438E+00,6.687549E+00,1.307074E+04,1.399363E+04,4.419961E-01,1.224227E+00,8.707193E+03,1.121599E+04,2.944396E-01,9.812226E-01,1.283228E+04,1.280626E+04,4.339323E-01,1.120350E+00,8.688843E+03,8.611720E+03,2.938191E-01,7.533924E-01,1.506701E+05,1.447402E+05,5.095012E+00,1.266254E+01,9.860281E+04,1.280477E+05,3.334320E+00,1.120216E+01,1.493545E+05,1.305714E+05,5.050524E+00,1.142297E+01,1.004522E+05,8.674736E+04,3.396858E+00,7.589053E+00,2.071237E+04,1.381561E+04,7.004029E-01,1.208653E+00,1.344037E+04,1.234083E+04,4.544950E-01,1.079629E+00,2.061574E+04,1.238076E+04,6.971353E-01,1.083125E+00,1.369366E+04,8.212698E+03,4.630604E-01,7.184843E-01
10:42:00,1.057997E+04,6.683209E+04,3.577743E-01,5.846587E+00,9.809993E+03,7.925472E+04,3.317366E-01,6.933444E+00,1.112097E+05,8.143632E+05,3.760689E+00,7.124297E+01,5.287423E+04,7.643481E+04,1.788005E+00,6.686750E+00,1.307068E+04,1.401410E+04,4.419942E-01,1.226017E+00,8.707157E+03,1.117302E+04,2.944384E-01,9.774636E-01,1.283222E+04,1.281046E+04,4.339303E-01,1.120717E+00,8.688807E+03,8.615004E+03,2.938179E-01,7.536796E-01,1.506694E+05,1.449826E+05,5.094990E+00,1.268374E+01,9.860239E+04,1.275798E+05,3.334306E+00,1.116123E+01,1.493538E+05,1.306166E+05,5.050502E+00,1.142693E+01,1.004518E+05,8.678467E+04,3.396844E+00,7.592317E+00,2.071075E+04,1.384228E+04,7.003482E-01,1.210986E+00,1.343932E+04,1.229627E+04,4.544596E-01,1.075731E+00,2.061411E+04,1.238773E+04,6.970803E-01,1.083735E+00,1.369261E+04,8.218069E+03,4.630250E-01,7.189541E-01
10:43:00,1.057995E+04,6.681473E+04,3.577737E-01,5.845068E+00,9.809600E+03,7.923465E+04,3.317233E-01,6.931688E+00,1.112050E+05,8.140918E+05,3.760531E+00,7.121922E+01,5.286137E+04,7.642591E+04,1.787570E+00,6.685972E+00,1.307063E+04,1.403457E+04,4.419923E-01,1.227808E+00,8.707121E+03,1.113149E+04,2.944371E-01,9.738302E-01,1.283216E+04,1.281466E+04,4.339284E-01,1.121084E+00,8.688771E+03,8.618280E+03,2.938166E-01,7.539662E-01,1.506688E+05,1.452226E+05,5.094968E+00,1.270473E+01,9.860197E+04,1.271255E+05,3.334292E+00,1.112149E+01,1.493532E+05,1.306618E+05,5.050480E+00,1.143088E+01,1.004513E+05,8.682194E+04,3.396830E+00,7.595578E+00,2.070912E+04,1.386886E+04,7.002933E-01,1.213311E+00,1.343827E+04,1.225306E+04,4.544240E-01,1.071951E+00,2.061248E+04,1.239472E+04,6.970251E-01,1.084346E+00,1.369156E+04,8.223448E+03,4.629895E-01,7.194247E-01
10:44:00,1.057994E+04,6.679739E+04,3.577732E-01,5.843552E+00,9.809206E+03,7.921464E+04,3.317100E-01,6.929938E+00,1.112004E+05,8.138215E+05,3.760372E+00,7.119558E+01,5.284857E+04,7.641724E+04,1.787137E+00,6.685213E+00,1.307057E+04,1.405508E+04,4.419904E-01,1.229602E+00,8.707084E+03,1.109142E+04,2.944359E-01,9.703248E-01,1.283211E+04,1.281885E+04,4.339265E-01,1.121450E+00,8.688734E+03,8.621548E+03,2.938154E-01,7.542521E-01,1.506681E+05,1.454660E+05,5.094946E+00,1.272603E+01,9.860155E+04,1.266848E+05,3.334278E+00,1.108293E+01,1.493525E+05,1.307070E+05,5.050458E+00,1.143484E+01,1.004509E+05,8.685918E+04,3.396816E+00,7.598835E+00,2.070751E+04,1.389550E+04,7.002387E-01,1.215642E+00,1.343722E+04,1.221118E+04,4.543886E-01,1.068287E+00,2.061085E+04,1.240173E+04,6.969702E-01,1.084960E+00,1.369052E+04,8.228834E+03,4.629541E-01,7.198960E-01
10:45:00,1.057992E+04,6.678008E+04,3.577726E-01,5.842037E+00,9.808813E+03,7.919469E+04,3.316967E-01,6.928193E+00,1.111957E+05,8.135524E+05,3.760213E+00,7.117203E+01,5.283580E+04,7.640879E+04,1.786705E+00,6.684474E+00,1.307051E+04,1.407561E+04,4.419884E-01,1.231399E+00,8.707048E+03,1.105284E+04,2.944347E-01,9.669502E-01,1.283205E+04,1.282303E+04,4.339246E-01,1.121816E+00,8.688698E+03,8.624809E+03,2.938142E-01,7.545374E-01,1.506674E+05,1.457084E+05,5.094923E+00,1.274724E+01,9.860112E+04,1.262579E+05,3.334263E+00,1.104559E+01,1.493519E+05,1.307523E+05,5.050436E+00,1.143880E+01,1.004505E+05,8.689638E+04,3.396801E+00,7.602090E+00,2.070590E+04,1.392218E+04,7.001843E-01,1.217976E+00,1.343618E+04,1.217066E+04,4.543534E-01,1.064742E+00,2.060924E+04,1.240876E+04,6.969156E-01,1.085574E+00,1.368948E+04,8.234229E+03,4.629189E-01,7.203679E-01
10:46:00,1.057991E+04,6.676278E+04,3.577721E-01,5.840524E+00,9.808420E+03,7.917482E+04,3.316834E-01,6.926454E+00,1.111910E+05,8.132843E+05,3.760055E+00,7.114858E+01,5.282307E+04,7.640056E+04,1.786275E+00,6.683755E+00,1.307046E+04,1.409614E+04,4.419865E-01,1.233194E+00,8.707012E+03,1.101577E+04,2.944335E-01,9.637066E-01,1.283199E+04,1.282721E+04,4.339227E-01,1.122182E+00,8.688662E+03,8.628062E+03,2.938130E-01,7.548220E-01,1.506668E+05,1.459512E+05,5.094901E+00,1.276848E+01,9.860070E+04,1.258449E+05,3.334249E+00,1.100945E+01,1.493512E+05,1.307975E+05,5.050414E+00,1.144276E+01,1.004501E+05,8.693355E+04,3.396787E+00,7.605342E+00,2.070430E+04,1.394894E+04,7.001301E-01,1.220317E+00,1.343514E+04,1.213150E+04,4.543183E-01,1.061316E+00,2.060763E+04,1.241581E+04,6.968611E-01,1.086191E+00,1.368844E+04,8.239631E+03,4.628839E-01,7.208405E-01
10:47:00,1.057989E+04,6.674552E+04,3.577715E-01,5.839014E+00,9.808027E+03,7.915501E+04,3.316701E-01,6.924721E+00,1.111863E+05,8.130174E+05,3.759896E+00,7.112523E+01,5.281037E+04,7.639257E+04,1.785845E+00,6.683055E+00,1.307040E+04,1.411677E+04,4.419846E-01,1.234999E+00,8.706976E+03,1.098020E+04,2.944322E-01,9.605948E-01,1.283194E+04,1.283139E+04,4.339208E-01,1.122548E+00,8.688626E+03,8.631309E+03,2.938117E-01,7.551061E-01,1.506661E+05,1.461943E+05,5.094879E+00,1.278974E+01,9.860028E+04,1.254458E+05,3.334235E+00,1.097454E+01,1.493506E+05,1.308428E+05,5.050392E+00,1.144672E+01,1.004497E+05,8.697069E+04,3.396773E+00,7.608590E+00,2.070270E+04,1.397573E+04,7.000760E-01,1.222661E+00,1.343410E+04,1.209371E+04,4.542833E-01,1.058010E+00,2.060602E+04,1.242288E+04,6.968068E-01,1.086809E+00,1.368741E+04,8.245042E+03,4.628489E-01,7.213139E-01
10:48:00,1.057987E+04,6.672827E+04,3.577710E-01,5.837505E+00,9.807633E+03,7.913526E+04,3.316567E-01,6.922994E+00,1.111816E+05,8.127516E+05,3.759737E+00,7.110198E+01,5.279772E+04,7.638480E+04,1.785418E+00,6.682376E+00,1.307034E+04,1.413734E+04,4.419827E-01,1.236799E+00,8.706939E+03,1.094612E+04,2.944310E-01,9.576141E-01,1.283188E+04,1.283557E+04,4.339189E-01,1.122913E+00,8.688589E+03,8.634548E+03,2.938105E-01,7.553895E-01,1.506655E+05,1.464378E+05,5.094857E+00,1.281105E+01,9.859986E+04,1.250607E+05,3.334221E+00,1.094085E+01,1.493499E+05,1.308881E+05,5.050371E+00,1.145068E+01,1.004492E+05,8.700779E+04,3.396759E+00,7.611837E+00,2.070111E+04,1.400257E+04,7.000222E-01,1.225009E+00,1.343307E+04,1.205728E+04,4.542484E-01,1.054823E+00,2.060442E+04,1.242997E+04,6.967527E-01,1.087430E+00,1.368638E+04,8.250461E+03,4.628141E-01,7.217879E-01
10:49:00,1.057986E+04,6.671105E+04,3.577704E-01,5.835999E+00,9.807239E+03,7.911559E+04,3.316434E-01,6.921272E+00,1.111769E+05,8.124869E+05,3.759579E+00,7.107882E+01,5.278510E+04,7.637727E+04,1.784991E+00,6.681717E+00,1.307029E+04,1.415794E+04,4.419808E-01,1.238601E+00,8.706903E+03,1.091354E+04,2.944298E-01,9.547636E-01,1.283182E+04,1.283974E+04,4.339170E-01,1.123278E+00,8.688553E+03,8.637781E+03,2.938093E-01,7.556723E-01,1.506648E+05,1.466814E+05,5.094835E+00,1.283236E+01,9.859944E+04,1.246889E+05,3.334206E+00,1.090833E+01,1.493493E+05,1.309335E+05,5.050349E+00,1.145465E+01,1.004488E+05,8.704486E+04,3.396745E+00,7.615080E+00,2.069952E+04,1.402945E+04,6.999685E-01,1.227360E+00,1.343205E+04,1.202215E+04,4.542137E-01,1.051750E+00,2.060283E+04,1.243708E+04,6.966988E-01,1.088051E+00,1.368535E+04,8.255888E+03,4.627793E-01,7.222627E-01
10:50:00,1.057984E+04,6.669386E+04,3.577698E-01,5.834494E+00,9.806845E+03,7.909598E+04,3.316301E-01,6.919557E+00,1.111722E+05,8.122234E+05,3.759420E+00,7.105577E+01,5.277253E+04,7.636998E+04,1.784566E+00,6.681079E+00,1.307023E+04,1.417854E+04,4.419789E-01,1.240403E+00,8.706867E+03,1.088247E+04,2.944286E-01,9.520453E-01,1.283177E+04,1.284391E+04,4.339151E-01,1.123643E+00,8.688517E+03,8.641007E+03,2.938081E-01,7.559545E-01,1.506642E+05,1.469253E+05,5.094813E+00,1.285370E+01,9.859902E+04,1.243310E+05,3.334192E+00,1.087702E+01,1.493486E+05,1.309788E+05,5.050327E+00,1.145862E+01,1.004484E+05,8.708190E+04,3.396730E+00,7.618320E+00,2.069794E+04,1.405637E+04,6.999151E-01,1.229715E+00,1.343102E+04,1.198838E+04,4.541790E-01,1.048795E+00,2.060124E+04,1.244420E+04,6.966451E-01,1.088675E+00,1.368433E+04,8.261323E+03,4.627447E-01,7.227382E-01
10:51:00,1.057982E+04,6.667668E+04,3.577693E-01,5.832992E+00,9.806450E+03,7.907645E+04,3.316168E-01,6.917849E+00,1.111675E+05,8.119610E+05,3.759261E+00,7.103281E+01,5.275999E+04,7.636292E+04,1.784142E+00,6.680461E+00,1.307017E+04,1.419915E+04,4.419769E-01,1.242206E+00,8.706831E+03,1.085288E+04,2.944273E-01,9.494571E-01,1.283171E+04,1.284808E+04,4.339132E-01,1.124008E+00,8.688481E+03,8.644226E+03,2.938068E-01,7.562361E-01,1.506635E+05,1.471692E+05,5.094790E+00,1.287503E+01,9.859860E+04,1.239868E+05,3.334178E+00,1.084691E+01,1.493480E+05,1.310242E+05,5.050305E+00,1.146259E+01,1.004480E+05,8.711891E+04,3.396716E+00,7.621558E+00,2.069636E+04,1.408330E+04,6.998618E-01,1.232071E+00,1.343000E+04,1.195595E+04,4.541445E-01,1.045958E+00,2.059965E+04,1.245136E+04,6.965915E-01,1.089301E+00,1.368331E+04,8.266766E+03,4.627103E-01,7.232144E-01
10:52:00,1.057981E+04,6.665965E+04,3.577687E-01,5.831502E+00,9.806068E+03,7.905713E+04,3.316038E-01,6.916159E+00,1.111629E+05,8.117017E+05,3.759107E+00,7.101013E+01,5.274787E+04,7.635609E+04,1.783732E+00,6.679864E+00,1.307012E+04,1.421962E+04,4.419751E-01,1.243997E+00,8.706795E+03,1.082488E+04,2.944261E-01,9.470071E-01,1.283166E+04,1.285223E+04,4.339113E-01,1.124370E+00,8.688445E+03,8.647420E+03,2.938056E-01,7.565155E-01,1.506629E+05,1.474118E+05,5.094769E+00,1.289626E+01,9.859819E+04,1.236575E+05,3.334164E+00,1.081809E+01,1.493473E+05,1.310694E+05,5.050283E+00,1.146654E+01,1.004476E+05,8.715568E+04,3.396702E+00,7.624775E+00,2.069483E+04,1.411010E+04,6.998101E-01,1.234416E+00,1.342901E+04,1.192496E+04,4.541110E-01,1.043247E+00,2.059812E+04,1.245848E+04,6.965395E-01,1.089924E+00,1.368232E+04,8.272185E+03,4.626768E-01,7.236884E-01
10:53:00,1.057979E+04,6.664268E+04,3.577682E-01,5.830017E+00,9.805682E+03,7.903795E+04,3.315908E-01,6.914480E+00,1.111583E+05,8.114443E+05,3.758952E+00,7.098761E+01,5.273568E+04,7.634949E+04,1.783320E+00,6.679286E+00,1.307006E+04,1.424003E+04,4.419732E-01,1.245783E+00,8.706760E+03,1.079837E+04,2.944249E-01,9.446885E-01,1.283160E+04,1.285636E+04,4.339094E-01,1.124732E+00,8.688410E+03,8.650599E+03,2.938044E-01,7.567936E-01,1.506622E+05,1.476538E+05,5.094747E+00,1.291743E+01,9.859777E+04,1.233420E+05,3.334150E+00,1.079050E+01,1.493467E+05,1.311145E+05,5.050262E+00,1.147049E+01,1.004472E+05,8.719232E+04,3.396688E+00,7.627980E+00,2.069330E+04,1.413685E+04,6.997581E-01,1.236756E+00,1.342801E+04,1.189534E+04,4.540773E-01,1.040656E+00,2.059657E+04,1.246561E+04,6.964873E-01,1.090547E+00,1.368132E+04,8.277595E+03,4.626432E-01,7.241617E-01
10:54:00,1.057977E+04,6.662573E+04,3.577676E-01,5.828534E+00,9.805304E+03,7.901885E+04,3.315780E-01,6.912809E+00,1.111539E+05,8.111882E+05,3.758799E+00,7.096521E+01,5.272377E+04,7.634311E+04,1.782917E+00,6.678728E+00,1.307001E+04,1.426042E+04,4.419714E-01,1.247566E+00,8.706725E+03,1.077332E+04,2.944238E-01,9.424964E-01,1.283155E+04,1.286049E+04,4.339076E-01,1.125093E+00,8.688375E+03,8.653769E+03,2.938032E-01,7.570710E-01,1.506616E+05,1.478957E+05,5.094726E+00,1.293859E+01,9.859737E+04,1.230399E+05,3.334136E+00,1.076407E+01,1.493461E+05,1.311596E+05,5.050241E+00,1.147443E+01,1.004468E+05,8.722891E+04,3.396675E+00,7.631181E+00,2.069179E+04,1.416359E+04,6.997073E-01,1.239096E+00,1.342704E+04,1.186702E+04,4.540444E-01,1.038178E+00,2.059506E+04,1.247275E+04,6.964363E-01,1.091172E+00,1.368035E+04,8.283008E+03,4.626103E-01,7.246353E-01
10:55:00,1.057976E+04,6.660881E+04,3.577670E-01,5.827054E+00,9.804922E+03,7.899983E+04,3.315651E-01,6.911145E+00,1.111493E+05,8.109334E+05,3.758646E+00,7.094291E+01,5.271176E+04,7.633695E+04,1.782511E+00,6.678190E+00,1.306995E+04,1.428077E+04,4.419695E-01,1.249346E+00,8.706689E+03,1.074968E+04,2.944226E-01,9.404289E-01,1.283149E+04,1.286462E+04,4.339057E-01,1.125455E+00,8.688339E+03,8.656931E+03,2.938020E-01,7.573476E-01,1.506610E+05,1.481373E+05,5.094704E+00,1.295972E+01,9.859696E+04,1.227509E+05,3.334122E+00,1.073878E+01,1.493455E+05,1.312048E+05,5.050220E+00,1.147838E+01,1.004463E+05,8.726544E+04,3.396661E+00,7.634377E+00,2.069028E+04,1.419032E+04,6.996561E-01,1.241434E+00,1.342606E+04,1.183998E+04,4.540113E-01,1.035813E+00,2.059354E+04,1.247990E+04,6.963849E-01,1.091798E+00,1.367937E+04,8.288425E+03,4.625772E-01,7.251092E-01
10:56:00,1.057974E+04,6.659191E+04,3.577665E-01,5.825576E+00,9.804547E+03,7.898089E+04,3.315524E-01,6.909489E+00,1.111448E+05,8.106798E+05,3.758495E+00,7.092073E+01,5.270002E+04,7.633101E+04,1.782114E+00,6.677670E+00,1.306990E+04,1.430108E+04,4.419677E-01,1.251123E+00,8.706655E+03,1.072746E+04,2.944214E-01,9.384851E-01,1.283144E+04,1.286875E+04,4.339039E-01,1.125816E+00,8.688305E+03,8.660086E+03,2.938009E-01,7.576236E-01,1.506603E+05,1.483786E+05,5.094683E+00,1.298084E+01,9.859656E+04,1.224749E+05,3.334109E+00,1.071464E+01,1.493448E+05,1.312500E+05,5.050199E+00,1.148233E+01,1.004459E+05,8.730194E+04,3.396647E+00,7.637570E+00,2.068880E+04,1.421704E+04,6.996061E-01,1.243772E+00,1.342510E+04,1.181422E+04,4.539789E-01,1.033559E+00,2.059206E+04,1.248708E+04,6.963346E-01,1.092426E+00,1.367842E+04,8.293846E+03,4.625448E-01,7.255835E-01
10:57:00,1.057972E+04,6.657505E+04,3.577659E-01,5.824100E+00,9.804168E+03,7.896204E+04,3.315396E-01,6.907840E+00,1.111403E+05,8.104276E+05,3.758342E+00,7.089867E+01,5.268818E+04,7.632530E+04,1.781713E+00,6.677170E+00,1.306984E+04,1.432135E+04,4.419658E-01,1.252897E+00,8.706620E+03,1.070666E+04,2.944202E-01,9.366647E-01,1.283138E+04,1.287287E+04,4.339020E-01,1.126177E+00,8.688270E+03,8.663234E+03,2.937997E-01,7.578990E-01,1.506597E+05,1.486197E+05,5.094662E+00,1.300192E+01,9.859615E+04,1.222119E+05,3.334095E+00,1.069163E+01,1.493442E+05,1.312952E+05,5.050178E+00,1.148629E+01,1.004455E+05,8.733839E+04,3.396634E+00,7.640759E+00,2.068731E+04,1.424374E+04,6.995557E-01,1.246108E+00,1.342414E+04,1.178973E+04,4.539463E-01,1.031417E+00,2.059056E+04,1.249427E+04,6.962840E-01,1.093055E+00,1.367745E+04,8.299272E+03,4.625122E-01,7.260581E-01
10:58:00,1.057971E+04,6.655809E+04,3.577653E-01,5.822617E+00,9.803785E+03,7.894314E+04,3.315266E-01,6.906186E+00,1.111358E+05,8.101748E+05,3.758188E+00,7.087655E+01,5.267624E+04,7.631981E+04,1.781310E+00,6.676690E+00,1.306979E+04,1.434169E+04,4.419640E-01,1.254676E+00,8.706584E+03,1.068713E+04,2.944190E-01,9.349567E-01,1.283133E+04,1.287703E+04,4.339002E-01,1.126540E+00,8.688234E+03,8.666392E+03,2.937985E-01,7.581753E-01,1.506591E+05,1.488618E+05,5.094640E+00,1.302310E+01,9.859574E+04,1.219604E+05,3.334081E+00,1.066963E+01,1.493436E+05,1.313407E+05,5.050156E+00,1.149028E+01,1.004451E+05,8.737501E+04,3.396620E+00,7.643963E+00,2.068581E+04,1.427058E+04,6.995051E-01,1.248455E+00,1.342317E+04,1.176638E+04,4.539135E-01,1.029374E+00,2.058905E+04,1.250152E+04,6.962331E-01,1.093690E+00,1.367648E+04,8.304735E+03,4.624795E-01,7.265361E-01
10:59:00,1.057969E+04,6.654112E+04,3.577647E-01,5.821133E+00,9.803401E+03,7.892426E+04,3.315136E-01,6.904534E+00,1.111312E+05,8.099224E+05,3.758033E+00,7.085448E+01,5.266430E+04,7.631456E+04,1.780906E+00,6.676231E+00,1.306973E+04,1.436203E+04,4.419621E-01,1.256456E+00,8.706549E+03,1.066892E+04,2.944178E-01,9.333637E-01,1.283127E+04,1.288119E+04,4.338983E-01,1.126904E+00,8.688199E+03,8.669553E+03,2.937973E-01,7.584518E-01,1.506584E+05,1.491040E+05,5.094619E+00,1.304430E+01,9.859533E+04,1.217209E+05,3.334068E+00,1.064867E+01,1.493430E+05,1.313864E+05,5.050135E+00,1.149427E+01,1.004447E+05,8.741170E+04,3.396606E+00,7.647172E+00,2.068432E+04,1.429745E+04,6.994545E-01,1.250806E+00,1.342220E+04,1.174420E+04,4.538807E-01,1.027434E+00,2.058755E+04,1.250882E+04,6.961823E-01,1.094328E+00,1.367552E+04,8.310219E+03,4.624468E-01,7.270158E-01
11:00:00,1.057967E+04,6.652418E+04,3.577641E-01,5.819651E+00,9.803016E+03,7.890546E+04,3.315006E-01,6.902890E+00,1.111266E+05,8.096713E+05,3.757877E+00,7.083251E+01,5.265238E+04,7.630957E+04,1.780503E+00,6.675794E+00,1.306968E+04,1.438233E+04,4.419602E-01,1.258232E+00,8.706514E+03,1.065203E+04,2.944166E-01,9.318862E-01,1.283122E+04,1.288536E+04,4.338965E-01,1.127269E+00,8.688164E+03,8.672708E+03,2.937961E-01,7.587278E-01,1.506578E+05,1.493460E+05,5.094597E+00,1.306547E+01,9.859492E+04,1.214934E+05,3.334054E+00,1.062878E+01,1.493423E+05,1.314322E+05,5.050114E+00,1.149828E+01,1.004443E+05,8.744837E+04,3.396592E+00,7.650380E+00,2.068283E+04,1.432432E+04,6.994041E-01,1.253157E+00,1.342123E+04,1.172322E+04,4.538481E-01,1.025599E+00,2.058605E+04,1.251614E+04,6.961316E-01,1.094968E+00,1.367455E+04,8.315713E+03,4.624141E-01,7.274965E-01
11:01:00,1.057965E+04,6.650727E+04,3.577635E-01,5.818171E+00,9.802631E+03,7.888674E+04,3.314876E-01,6.901252E+00,1.111220E+05,8.094213E+05,3.757722E+00,7.081064E+01,5.264049E+04,7.630482E+04,1.780101E+00,6.675378E+00,1.306962E+04,1.440231E+04,4.419584E-01,1.259980E+00,8.706479E+03,1.063630E+04,2.944154E-01,9.305096E-01,1.283116E+04,1.288934E+04,4.338946E-01,1.127617E+00,8.688129E+03,8.675729E+03,2.937949E-01,7.589921E-01,1.506572E+05,1.495859E+05,5.094576E+00,1.308645E+01,9.859451E+04,1.212764E+05,3.334040E+00,1.060979E+01,1.493417E+05,1.314762E+05,5.050092E+00,1.150213E+01,1.004439E+05,8.748380E+04,3.396578E+00,7.653479E+00,2.068134E+04,1.435099E+04,6.993538E-01,1.255490E+00,1.342027E+04,1.170326E+04,4.538155E-01,1.023852E+00,2.058456E+04,1.252330E+04,6.960811E-01,1.095595E+00,1.367359E+04,8.321096E+03,4.623816E-01,7.279674E-01
11:02:00,1.057963E+04,6.649037E+04,3.577629E-01,5.816693E+00,9.802246E+03,7.886809E+04,3.314746E-01,6.899621E+00,1.111174E+05,8.091725E+05,3.757566E+00,7.078887E+01,5.262864E+04,7.630031E+04,1.779700E+00,6.674985E+00,1.306957E+04,1.442206E+04,4.419565E-01,1.261707E+00,8.706443E+03,1.062169E+04,2.944142E-01,9.292317E-01,1.283111E+04,1.289308E+04,4.338927E-01,1.127945E+00,8.688093E+03,8.678587E+03,2.937937E-01,7.592421E-01,1.506565E+05,1.498212E+05,5.094554E+00,1.310704E+01,9.859410E+04,1.210695E+05,3.334026E+00,1.059169E+01,1.493411E+05,1.315179E+05,5.050071E+00,1.150578E+01,1.004435E+05,8.751757E+04,3.396565E+00,7.656434E+00,2.067986E+04,1.437720E+04,6.993037E-01,1.257783E+00,1.341931E+04,1.168429E+04,4.537831E-01,1.022192E+00,2.058307E+04,1.253024E+04,6.960307E-01,1.096202E+00,1.367263E+04,8.326325E+03,4.623492E-01,7.284249E-01
11:03:00,1.057962E+04,6.647350E+04,3.577623E-01,5.815217E+00,9.801860E+03,7.884953E+04,3.314615E-01,6.897997E+00,1.111128E+05,8.089249E+05,3.757411E+00,7.076721E+01,5.261681E+04,7.629606E+04,1.779300E+00,6.674612E+00,1.306951E+04,1.444155E+04,4.419546E-01,1.263412E+00,8.706408E+03,1.060816E+04,2.944130E-01,9.280483E-01,1.283105E+04,1.289660E+04,4.338909E-01,1.128252E+00,8.688058E+03,8.681286E+03,2.937925E-01,7.594782E-01,1.506559E+05,1.500556E+05,5.094532E+00,1.312755E+01,9.859369E+04,1.208722E+05,3.334012E+00,1.057443E+01,1.493404E+05,1.315572E+05,5.050049E+00,1.150921E+01,1.004431E+05,8.754966E+04,3.396551E+00,7.659241E+00,2.067838E+04,1.440334E+04,6.992537E-01,1.260070E+00,1.341835E+04,1.166626E+04,4.537507E-01,1.020616E+00,2.058159E+04,1.253697E+04,6.959805E-01,1.096790E+00,1.367167E+04,8.331395E+03,4.623169E-01,7.288684E-01
11:04:00,1.057960E+04,6.645665E+04,3.577617E-01,5.813743E+00,9.801473E+03,7.883103E+04,3.314485E-01,6.896379E+00,1.111082E+05,8.086784E+05,3.757255E+00,7.074564E+01,5.260501E+04,7.629204E+04,1.778901E+00,6.674261E+00,1.306946E+04,1.446077E+04,4.419528E-01,1.265094E+00,8.706372E+03,1.059567E+04,2.944118E-01,9.269555E-01,1.283100E+04,1.289989E+04,4.338890E-01,1.128540E+00,8.688022E+03,8.683827E+03,2.937913E-01,7.597006E-01,1.506552E+05,1.502854E+05,5.094511E+00,1.314765E+01,9.859328E+04,1.206842E+05,3.333998E+00,1.055799E+01,1.493398E+05,1.315941E+05,5.050028E+00,1.151245E+01,1.004427E+05,8.758007E+04,3.396537E+00,7.661901E+00,2.067691E+04,1.442901E+04,6.992039E-01,1.262316E+00,1.341740E+04,1.164915E+04,4.537184E-01,1.019119E+00,2.058011E+04,1.254347E+04,6.959305E-01,1.097359E+00,1.367072E+04,8.336304E+03,4.622846E-01,7.292979E-01
11:05:00,1.057958E+04,6.643982E+04,3.577611E-01,5.812271E+00,9.801087E+03,7.881262E+04,3.314354E-01,6.894768E+00,1.111036E+05,8.084330E+05,3.757099E+00,7.072418E+01,5.259324E+04,7.628828E+04,1.778503E+00,6.673932E+00,1.306940E+04,1.447970E+04,4.419509E-01,1.266750E+00,8.706337E+03,1.058416E+04,2.944106E-01,9.259491E-01,1.283094E+04,1.290296E+04,4.338871E-01,1.128809E+00,8.687987E+03,8.686212E+03,2.937901E-01,7.599092E-01,1.506546E+05,1.505140E+05,5.094489E+00,1.316765E+01,9.859287E+04,1.205051E+05,3.333984E+00,1.054231E+01,1.493392E+05,1.316287E+05,5.050007E+00,1.151547E+01,1.004423E+05,8.760880E+04,3.396523E+00,7.664415E+00,2.067544E+04,1.445460E+04,6.991542E-01,1.264555E+00,1.341645E+04,1.163290E+04,4.536863E-01,1.017697E+00,2.057863E+04,1.254975E+04,6.958805E-01,1.097909E+00,1.366977E+04,8.341053E+03,4.622525E-01,7.297133E-01
11:06:00,1.057956E+04,6.642302E+04,3.577605E-01,5.810801E+00,9.800700E+03,7.879428E+04,3.314223E-01,6.893164E+00,1.110990E+05,8.081888E+05,3.756943E+00,7.070281E+01,5.258150E+04,7.628475E+04,1.778106E+00,6.673623E+00,1.306935E+04,1.449835E+04,4.419490E-01,1.268381E+00,8.706301E+03,1.057360E+04,2.944094E-01,9.250249E-01,1.283089E+04,1.290580E+04,4.338853E-01,1.129057E+00,8.687951E+03,8.688438E+03,2.937889E-01,7.601039E-01,1.506540E+05,1.507379E+05,5.094468E+00,1.318724E+01,9.859246E+04,1.203343E+05,3.333970E+00,1.052737E+01,1.493385E+05,1.316610E+05,5.049985E+00,1.151829E+01,1.004419E+05,8.763584E+04,3.396509E+00,7.666780E+00,2.067397E+04,1.447971E+04,6.991046E-01,1.266751E+00,1.341550E+04,1.161748E+04,4.536542E-01,1.016348E+00,2.057716E+04,1.255581E+04,6.958308E-01,1.098439E+00,1.366882E+04,8.345642E+03,4.622205E-01,7.301147E-01
11:07:00,1.057954E+04,6.640623E+04,3.577599E-01,5.809332E+00,9.800312E+03,7.877602E+04,3.314092E-01,6.891566E+00,1.110943E+05,8.079457E+05,3.756787E+00,7.068155E+01,5.256979E+04,7.628146E+04,1.777710E+00,6.673336E+00,1.306929E+04,1.451697E+04,4.419471E-01,1.270010E+00,8.706266E+03,1.056408E+04,2.944082E-01,9.241918E-01,1.283083E+04,1.290861E+04,4.338834E-01,1.129303E+00,8.687916E+03,8.690636E+03,2.937877E-01,7.602962E-01,1.506533E+05,1.509622E+05,5.094446E+00,1.320686E+01,9.859204E+04,1.201730E+05,3.333956E+00,1.051326E+01,1.493379E+05,1.316927E+05,5.049964E+00,1.152107E+01,1.004414E+05,8.766241E+04,3.396495E+00,7.669105E+00,2.067251E+04,1.450488E+04,6.990553E-01,1.268954E+00,1.341455E+04,1.160299E+04,4.536222E-01,1.015081E+00,2.057569E+04,1.256183E+04,6.957812E-01,1.098965E+00,1.366788E+04,8.350188E+03,4.621885E-01,7.305125E-01
11:08:00,1.057953E+04,6.638947E+04,3.577592E-01,5.807866E+00,9.799925E+03,7.875784E+04,3.313961E-01,6.889976E+00,1.110897E+05,8.077038E+05,3.756631E+00,7.066038E+01,5.255812E+04,7.627842E+04,1.777315E+00,6.673069E+00,1.306924E+04,1.453546E+04,4.419453E-01,1.271628E+00,8.706230E+03,1.055554E+04,2.944070E-01,9.234446E-01,1.283078E+04,1.291142E+04,4.338815E-01,1.129549E+00,8.687880E+03,8.692828E+03,2.937865E-01,7.604880E-01,1.506527E+05,1.511856E+05,5.094424E+00,1.322641E+01,9.859163E+04,1.200207E+05,3.333942E+00,1.049994E+01,1.493373E+05,1.317244E+05,5.049942E+00,1.152384E+01,1.004410E+05,8.768888E+04,3.396481E+00,7.671421E+00,2.067106E+04,1.453000E+04,6.990061E-01,1.271151E+00,1.341361E+04,1.158939E+04,4.535903E-01,1.013891E+00,2.057423E+04,1.256786E+04,6.957317E-01,1.099493E+00,1.366694E+04,8.354733E+03,4.621567E-01,7.309101E-01
11:09:00,1.057951E+04,6.637272E+04,3.577586E-01,5.806401E+00,9.799537E+03,7.873973E+04,3.313830E-01,6.888391E+00,1.110851E+05,8.074630E+05,3.756475E+00,7.063932E+01,5.254648E+04,7.627562E+04,1.776922E+00,6.672824E+00,1.306918E+04,1.455382E+04,4.419434E-01,1.273234E+00,8.706195E+03,1.054792E+04,2.944058E-01,9.227782E-01,1.283072E+04,1.291423E+04,4.338797E-01,1.129795E+00,8.687845E+03,8.695010E+03,2.937853E-01,7.606788E-01,1.506520E+05,1.514079E+05,5.094403E+00,1.324586E+01,9.859122E+04,1.198768E+05,3.333928E+00,1.048735E+01,1.493366E+05,1.317561E+05,5.049921E+00,1.152662E+01,1.004406E+05,8.771526E+04,3.396467E+00,7.673728E+00,2.066961E+04,1.455502E+04,6.989570E-01,1.273340E+00,1.341267E+04,1.157663E+04,4.535586E-01,1.012774E+00,2.057277E+04,1.257391E+04,6.956825E-01,1.100022E+00,1.366600E+04,8.359277E+03,4.621250E-01,7.313076E-01
11:10:00,1.057949E+04,6.635600E+04,3.577580E-01,5.804938E+00,9.799149E+03,7.872170E+04,3.313699E-01,6.886814E+00,1.110805E+05,8.072233E+05,3.756318E+00,7.061835E+01,5.253488E+04,7.627305E+04,1.776529E+00,6.672600E+00,1.306913E+04,1.457205E+04,4.419415E-01,1.274829E+00,8.706159E+03,1.054117E+04,2.944046E-01,9.221876E-01,1.283066E+04,1.291703E+04,4.338778E-01,1.130040E+00,8.687809E+03,8.697177E+03,2.937841E-01,7.608685E-01,1.506514E+05,1.516291E+05,5.094381E+00,1.326521E+01,9.859081E+04,1.197409E+05,3.333915E+00,1.047546E+01,1.493360E+05,1.317878E+05,5.049899E+00,1.152939E+01,1.004402E+05,8.774151E+04,3.396453E+00,7.676025E+00,2.066816E+04,1.457995E+04,6.989081E-01,1.275521E+00,1.341174E+04,1.156465E+04,4.535269E-01,1.011727E+00,2.057132E+04,1.257997E+04,6.956334E-01,1.100552E+00,1.366506E+04,8.363819E+03,4.620933E-01,7.317050E-01
11:11:00,1.057947E+04,6.633931E+04,3.577574E-01,5.803477E+00,9.798762E+03,7.870374E+04,3.313568E-01,6.885243E+00,1.110759E+05,8.069848E+05,3.756162E+00,7.059748E+01,5.252331E+04,7.627072E+04,1.776138E+00,6.672396E+00,1.306907E+04,1.459016E+04,4.419396E-01,1.276414E+00,8.706124E+03,1.053522E+04,2.944034E-01,9.216678E-01,1.283061E+04,1.291982E+04,4.338759E-01,1.130284E+00,8.687774E+03,8.699331E+03,2.937829E-01,7.610569E-01,1.506508E+05,1.518492E+05,5.094359E+00,1.328446E+01,9.859040E+04,1.196124E+05,3.333901E+00,1.046422E+01,1.493354E+05,1.318194E+05,5.049878E+00,1.153215E+01,1.004398E+05,8.776765E+04,3.396440E+00,7.678312E+00,2.066672E+04,1.460479E+04,6.988594E-01,1.277693E+00,1.341080E+04,1.155342E+04,4.534954E-01,1.010744E+00,2.056987E+04,1.258604E+04,6.955844E-01,1.101083E+00,1.366413E+04,8.368360E+03,4.620618E-01,7.321022E-01
11:12:00,1.057945E+04,6.632263E+04,3.577568E-01,5.802019E+00,9.798374E+03,7.868586E+04,3.313436E-01,6.883679E+00,1.110712E+05,8.067473E+05,3.756006E+00,7.057671E+01,5.251177E+04,7.626863E+04,1.775748E+00,6.672213E+00,1.306901E+04,1.460815E+04,4.419377E-01,1.277987E+00,8.706088E+03,1.053005E+04,2.944022E-01,9.212149E-01,1.283055E+04,1.292261E+04,4.338740E-01,1.130528E+00,8.687738E+03,8.701470E+03,2.937817E-01,7.612440E-01,1.506501E+05,1.520681E+05,5.094338E+00,1.330361E+01,9.858999E+04,1.194909E+05,3.333887E+00,1.045359E+01,1.493347E+05,1.318509E+05,5.049857E+00,1.153491E+01,1.004394E+05,8.779366E+04,3.396426E+00,7.680587E+00,2.066528E+04,1.462952E+04,6.988108E-01,1.279857E+00,1.340987E+04,1.154287E+04,4.534639E-01,1.009822E+00,2.056843E+04,1.259211E+04,6.955356E-01,1.101615E+00,1.366320E+04,8.372899E+03,4.620304E-01,7.324993E-01
11:13:00,1.057943E+04,6.630598E+04,3.577561E-01,5.800562E+00,9.797986E+03,7.866806E+04,3.313305E-01,6.882121E+00,1.110666E+05,8.065110E+05,3.755850E+00,7.055603E+01,5.250027E+04,7.626678E+04,1.775359E+00,6.672051E+00,1.306896E+04,1.462601E+04,4.419359E-01,1.279549E+00,8.706052E+03,1.052556E+04,2.944010E-01,9.208226E-01,1.283050E+04,1.292538E+04,4.338722E-01,1.130770E+00,8.687702E+03,8.703595E+03,2.937805E-01,7.614299E-01,1.506495E+05,1.522858E+05,5.094316E+00,1.332265E+01,9.858957E+04,1.193757E+05,3.333873E+00,1.044351E+01,1.493341E+05,1.318824E+05,5.049835E+00,1.153766E+01,1.004390E+05,8.781955E+04,3.396412E+00,7.682852E+00,2.066385E+04,1.465415E+04,6.987624E-01,1.282012E+00,1.340895E+04,1.153297E+04,4.534326E-01,1.008955E+00,2.056699E+04,1.259820E+04,6.954870E-01,1.102148E+00,1.366228E+04,8.377435E+03,4.619991E-01,7.328962E-01
11:14:00,1.057942E+04,6.628934E+04,3.577555E-01,5.799107E+00,9.797598E+03,7.865032E+04,3.313174E-01,6.880570E+00,1.110620E+05,8.062757E+05,3.755693E+00,7.053545E+01,5.248881E+04,7.626515E+04,1.774971E+00,6.671909E+00,1.306890E+04,1.464373E+04,4.419340E-01,1.281100E+00,8.706017E+03,1.052170E+04,2.943998E-01,9.204844E-01,1.283044E+04,1.292815E+04,4.338703E-01,1.131013E+00,8.687667E+03,8.705708E+03,2.937793E-01,7.616147E-01,1.506488E+05,1.525022E+05,5.094294E+00,1.334159E+01,9.858916E+04,1.192662E+05,3.333859E+00,1.043394E+01,1.493335E+05,1.319139E+05,5.049814E+00,1.154042E+01,1.004386E+05,8.784532E+04,3.396398E+00,7.685107E+00,2.066243E+04,1.467868E+04,6.987142E-01,1.284158E+00,1.340802E+04,1.152363E+04,4.534014E-01,1.008138E+00,2.056556E+04,1.260430E+04,6.954385E-01,1.102681E+00,1.366136E+04,8.381971E+03,4.619679E-01,7.332930E-01
11:15:00,1.057940E+04,6.627273E+04,3.577548E-01,5.797654E+00,9.797210E+03,7.863266E+04,3.313043E-01,6.879025E+00,1.110574E+05,8.060416E+05,3.755537E+00,7.051497E+01,5.247738E+04,7.626376E+04,1.774585E+00,6.671787E+00,1.306885E+04,1.466131E+04,4.419321E-01,1.282638E+00,8.705981E+03,1.051838E+04,2.943986E-01,9.201944E-01,1.283039E+04,1.293092E+04,4.338684E-01,1.131254E+00,8.687631E+03,8.707808E+03,2.937781E-01,7.617985E-01,1.506482E+05,1.527173E+05,5.094273E+00,1.336041E+01,9.858875E+04,1.191618E+05,3.333845E+00,1.042480E+01,1.493328E+05,1.319453E+05,5.049792E+00,1.154317E+01,1.004382E+05,8.787100E+04,3.396384E+00,7.687353E+00,2.066100E+04,1.470310E+04,6.986661E-01,1.286294E+00,1.340710E+04,1.151479E+04,4.533703E-01,1.007365E+00,2.056413E+04,1.261042E+04,6.953903E-01,1.103216E+00,1.366044E+04,8.386507E+03,4.619368E-01,7.336898E-01
11:16:00,1.057938E+04,6.625615E+04,3.577542E-01,5.796203E+00,9.796822E+03,7.861508E+04,3.312912E-01,6.877487E+00,1.110528E+05,8.058085E+05,3.755381E+00,7.049458E+01,5.246599E+04,7.626260E+04,1.774200E+00,6.671686E+00,1.306879E+04,1.467876E+04,4.419302E-01,1.284164E+00,8.705946E+03,1.051555E+04,2.943974E-01,9.199466E-01,1.283033E+04,1.293368E+04,4.338665E-01,1.131496E+00,8.687596E+03,8.709897E+03,2.937769E-01,7.619812E-01,1.506476E+05,1.529312E+05,5.094251E+00,1.337911E+01,9.858834E+04,1.190618E+05,3.333831E+00,1.041605E+01,1.493322E+05,1.319767E+05,5.049771E+00,1.154591E+01,1.004378E+05,8.789658E+04,3.396370E+00,7.689591E+00,2.065959E+04,1.472740E+04,6.986182E-01,1.288420E+00,1.340619E+04,1.150641E+04,4.533392E-01,1.006632E+00,2.056271E+04,1.261655E+04,6.953421E-01,1.103752E+00,1.365952E+04,8.391043E+03,4.619059E-01,7.340866E-01
11:17:00,1.057936E+04,6.623958E+04,3.577536E-01,5.794754E+00,9.796434E+03,7.859757E+04,3.312780E-01,6.875954E+00,1.110481E+05,8.055765E+05,3.755225E+00,7.047429E+01,5.245464E+04,7.626167E+04,1.773816E+00,6.671604E+00,1.306874E+04,1.469605E+04,4.419284E-01,1.285677E+00,8.705910E+03,1.051314E+04,2.943962E-01,9.197365E-01,1.283028E+04,1.293643E+04,4.338647E-01,1.131737E+00,8.687560E+03,8.711975E+03,2.937757E-01,7.621630E-01,1.506469E+05,1.531436E+05,5.094229E+00,1.339770E+01,9.858793E+04,1.189658E+05,3.333817E+00,1.040765E+01,1.493316E+05,1.320081E+05,5.049749E+00,1.154866E+01,1.004373E+05,8.792207E+04,3.396356E+00,7.691821E+00,2.065818E+04,1.475158E+04,6.985705E-01,1.290536E+00,1.340527E+04,1.149843E+04,4.533083E-01,1.005934E+00,2.056129E+04,1.262269E+04,6.952942E-01,1.104290E+00,1.365861E+04,8.395579E+03,4.618750E-01,7.344835E-01
11:18:00,1.057934E+04,6.622304E+04,3.577529E-01,5.793306E+00,9.796046E+03,7.858013E+04,3.312649E-01,6.874429E+00,1.110435E+05,8.053456E+05,3.755069E+00,7.045409E+01,5.244332E+04,7.626097E+04,1.773433E+00,6.671543E+00,1.306868E+04,1.471320E+04,4.419265E-01,1.287178E+00,8.705875E+03,1.051110E+04,2.943950E-01,9.195574E-01,1.283022E+04,1.293919E+04,4.338628E-01,1.131978E+00,8.687525E+03,8.714041E+03,2.937745E-01,7.623438E-01,1.506463E+05,1.533546E+05,5.094208E+00,1.341616E+01,9.858752E+04,1.188731E+05,3.333803E+00,1.039954E+01,1.493309E+05,1.320395E+05,5.049728E+00,1.155141E+01,1.004369E+05,8.794747E+04,3.396342E+00,7.694043E+00,2.065677E+04,1.477565E+04,6.985229E-01,1.292641E+00,1.340436E+04,1.149079E+04,4.532776E-01,1.005265E+00,2.055988E+04,1.262885E+04,6.952464E-01,1.104829E+00,1.365770E+04,8.400117E+03,4.618443E-01,7.348804E-01
11:19:00,1.057932E+04,6.620652E+04,3.577523E-01,5.791861E+00,9.795658E+03,7.856276E+04,3.312518E-01,6.872909E+00,1.110389E+05,8.051158E+05,3.754913E+00,7.043398E+01,5.243204E+04,7.626049E+04,1.773052E+00,6.671501E+00,1.306863E+04,1.473020E+04,4.419246E-01,1.288664E+00,8.705839E+03,1.050933E+04,2.943938E-01,9.194028E-01,1.283017E+04,1.294194E+04,4.338609E-01,1.132219E+00,8.687489E+03,8.716098E+03,2.937733E-01,7.625237E-01,1.506456E+05,1.535642E+05,5.094186E+00,1.343450E+01,9.858711E+04,1.187829E+05,3.333789E+00,1.039165E+01,1.493303E+05,1.320709E+05,5.049706E+00,1.155416E+01,1.004365E+05,8.797278E+04,3.396329E+00,7.696257E+00,2.065537E+04,1.479959E+04,6.984755E-01,1.294735E+00,1.340346E+04,1.148341E+04,4.532469E-01,1.004620E+00,2.055847E+04,1.263502E+04,6.951988E-01,1.105369E+00,1.365679E+04,8.404655E+03,4.618136E-01,7.352774E-01
11:20:00,1.057930E+04,6.619003E+04,3.577516E-01,5.790418E+00,9.795270E+03,7.854546E+04,3.312387E-01,6.871396E+00,1.110343E+05,8.048870E+05,3.754757E+00,7.041397E+01,5.242079E+04,7.626025E+04,1.772671E+00,6.671480E+00,1.306857E+04,1.474704E+04,4.419227E-01,1.290137E+00,8.705804E+03,1.050776E+04,2.943926E-01,9.192654E-01,1.283011E+04,1.294469E+04,4.338590E-01,1.132459E+00,8.687453E+03,8.718144E+03,2.937721E-01,7.627027E-01,1.506450E+05,1.537724E+05,5.094165E+00,1.345270E+01,9.858670E+04,1.186946E+05,3.333775E+00,1.038393E+01,1.493297E+05,1.321024E+05,5.049685E+00,1.155691E+01,1.004361E+05,8.799801E+04,3.396315E+00,7.698465E+00,2.065397E+04,1.482339E+04,6.984283E-01,1.296818E+00,1.340255E+04,1.147624E+04,4.532163E-01,1.003992E+00,2.055707E+04,1.264121E+04,6.951514E-01,1.105910E+00,1.365589E+04,8.409195E+03,4.617831E-01,7.356746E-01
11:21:00,1.057928E+04,6.617355E+04,3.577510E-01,5.788977E+00,9.794882E+03,7.852823E+04,3.312256E-01,6.869889E+00,1.110297E+05,8.046593E+05,3.754601E+00,7.039404E+01,5.240958E+04,7.626022E+04,1.772292E+00,6.671478E+00,1.306851E+04,1.476371E+04,4.419209E-01,1.291596E+00,8.705768E+03,1.050631E+04,2.943914E-01,9.191389E-01,1.283005E+04,1.294743E+04,4.338572E-01,1.132700E+00,8.687418E+03,8.720181E+03,2.937709E-01,7.628809E-01,1.506444E+05,1.539789E+05,5.094143E+00,1.347077E+01,9.858629E+04,1.186074E+05,3.333762E+00,1.037630E+01,1.493290E+05,1.321338E+05,5.049664E+00,1.155966E+01,1.004357E+05,8.802317E+04,3.396301E+00,7.700665E+00,2.065258E+04,1.484707E+04,6.983812E-01,1.298889E+00,1.340165E+04,1.146919E+04,4.531858E-01,1.003376E+00,2.055567E+04,1.264742E+04,6.951041E-01,1.106453E+00,1.365499E+04,8.413737E+03,4.617526E-01,7.360719E-01
11:22:00,1.057926E+04,6.615710E+04,3.577503E-01,5.787538E+00,9.794495E+03,7.851107E+04,3.312125E-01,6.868388E+00,1.110251E+05,8.044326E+05,3.754445E+00,7.037421E+01,5.239840E+04,7.626042E+04,1.771914E+00,6.671495E+00,1.306846E+04,1.478022E+04,4.419190E-01,1.293041E+00,8.705732E+03,1.050493E+04,2.943902E-01,9.190182E-01,1.283000E+04,1.295018E+04,4.338553E-01,1.132940E+00,8.687382E+03,8.722209E+03,2.937697E-01,7.630583E-01,1.506437E+05,1.541839E+05,5.094121E+00,1.348871E+01,9.858588E+04,1.185209E+05,3.333748E+00,1.036874E+01,1.493284E+05,1.321653E+05,5.049642E+00,1.156241E+01,1.004353E+05,8.804825E+04,3.396287E+00,7.702860E+00,2.065119E+04,1.487060E+04,6.983344E-01,1.300948E+00,1.340075E+04,1.146223E+04,4.531555E-01,1.002767E+00,2.055428E+04,1.265364E+04,6.950570E-01,1.106998E+00,1.365409E+04,8.418281E+03,4.617223E-01,7.364695E-01
11:23:00,1.057924E+04,6.614067E+04,3.577497E-01,5.786101E+00,9.794107E+03,7.849398E+04,3.311994E-01,6.866893E+00,1.110205E+05,8.042070E+05,3.754289E+00,7.035447E+01,5.238727E+04,7.626084E+04,1.771538E+00,6.671532E+00,1.306840E+04,1.479657E+04,4.419171E-01,1.294471E+00,8.705697E+03,1.050354E+04,2.943890E-01,9.188967E-01,1.282994E+04,1.295293E+04,4.338534E-01,1.133180E+00,8.687347E+03,8.724229E+03,2.937685E-01,7.632350E-01,1.506431E+05,1.543873E+05,5.094100E+00,1.350650E+01,9.858546E+04,1.184344E+05,3.333734E+00,1.036117E+01,1.493278E+05,1.321967E+05,5.049621E+00,1.156516E+01,1.004349E+05,8.807327E+04,3.396273E+00,7.705048E+00,2.064981E+04,1.489399E+04,6.982876E-01,1.302995E+00,1.339986E+04,1.145528E+04,4.531252E-01,1.002159E+00,2.055289E+04,1.265988E+04,6.950101E-01,1.107543E+00,1.365320E+04,8.422828E+03,4.616921E-01,7.368673E-01
11:24:00,1.057922E+04,6.612427E+04,3.577490E-01,5.784666E+00,9.793720E+03,7.847696E+04,3.311863E-01,6.865404E+00,1.110159E+05,8.039824E+05,3.754133E+00,7.033482E+01,5.237616E+04,7.626148E+04,1.771162E+00,6.671588E+00,1.306835E+04,1.481274E+04,4.419152E-01,1.295885E+00,8.705661E+03,1.050207E+04,2.943878E-01,9.187682E-01,1.282989E+04,1.295568E+04,4.338515E-01,1.133421E+00,8.687311E+03,8.726239E+03,2.937673E-01,7.634109E-01,1.506424E+05,1.545891E+05,5.094078E+00,1.352415E+01,9.858505E+04,1.183472E+05,3.333720E+00,1.035354E+01,1.493271E+05,1.322282E+05,5.049600E+00,1.156792E+01,1.004345E+05,8.809822E+04,3.396259E+00,7.707231E+00,2.064844E+04,1.491724E+04,6.982411E-01,1.305028E+00,1.339897E+04,1.144829E+04,4.530951E-01,1.001547E+00,2.055151E+04,1.266614E+04,6.949633E-01,1.108091E+00,1.365231E+04,8.427378E+03,4.616620E-01,7.372654E-01
