Time,BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s]
11:25:00,1.057920E+04,6.610789E+04,3.577483E-01,5.783233E+00,9.793332E+03,7.846001E+04,3.311732E-01,6.863921E+00,1.110112E+05,8.037588E+05,3.753977E+00,7.031526E+01,5.236510E+04,7.626234E+04,1.770788E+00,6.671663E+00,1.306829E+04,1.482873E+04,4.419134E-01,1.297285E+00,8.705626E+03,1.050046E+04,2.943866E-01,9.186270E-01,1.282983E+04,1.295843E+04,4.338497E-01,1.133661E+00,8.687276E+03,8.728242E+03,2.937661E-01,7.635861E-01,1.506418E+05,1.547892E+05,5.094057E+00,1.354166E+01,9.858465E+04,1.182588E+05,3.333706E+00,1.034580E+01,1.493265E+05,1.322598E+05,5.049578E+00,1.157068E+01,1.004341E+05,8.812310E+04,3.396246E+00,7.709407E+00,2.064706E+04,1.494034E+04,6.981947E-01,1.307049E+00,1.339808E+04,1.144120E+04,4.530651E-01,1.000927E+00,2.055013E+04,1.267242E+04,6.949167E-01,1.108640E+00,1.365142E+04,8.431931E+03,4.616320E-01,7.376636E-01
11:26:00,1.057918E+04,6.609153E+04,3.577477E-01,5.781802E+00,9.792945E+03,7.844312E+04,3.311601E-01,6.862443E+00,1.110066E+05,8.035362E+05,3.753821E+00,7.029579E+01,5.235407E+04,7.626342E+04,1.770415E+00,6.671757E+00,1.306824E+04,1.484455E+04,4.419115E-01,1.298668E+00,8.705590E+03,1.049862E+04,2.943854E-01,9.184658E-01,1.282978E+04,1.296118E+04,4.338478E-01,1.133902E+00,8.687240E+03,8.730236E+03,2.937649E-01,7.637606E-01,1.506412E+05,1.549875E+05,5.094035E+00,1.355901E+01,9.858424E+04,1.181683E+05,3.333692E+00,1.033788E+01,1.493259E+05,1.322914E+05,5.049557E+00,1.157344E+01,1.004337E+05,8.814792E+04,3.396232E+00,7.711579E+00,2.064570E+04,1.496329E+04,6.981485E-01,1.309057E+00,1.339719E+04,1.143392E+04,4.530352E-01,1.000290E+00,2.054875E+04,1.267871E+04,6.948703E-01,1.109190E+00,1.365054E+04,8.436486E+03,4.616021E-01,7.380622E-01
11:27:00,1.057916E+04,6.607519E+04,3.577470E-01,5.780373E+00,9.792558E+03,7.842630E+04,3.311470E-01,6.860972E+00,1.110020E+05,8.033146E+05,3.753666E+00,7.027640E+01,5.234308E+04,7.626471E+04,1.770043E+00,6.671870E+00,1.306818E+04,1.486018E+04,4.419096E-01,1.300035E+00,8.705555E+03,1.049649E+04,2.943842E-01,9.182796E-01,1.282972E+04,1.296393E+04,4.338459E-01,1.134143E+00,8.687205E+03,8.732224E+03,2.937637E-01,7.639344E-01,1.506405E+05,1.551841E+05,5.094014E+00,1.357621E+01,9.858383E+04,1.180752E+05,3.333678E+00,1.032975E+01,1.493252E+05,1.323230E+05,5.049536E+00,1.157621E+01,1.004333E+05,8.817268E+04,3.396218E+00,7.713745E+00,2.064433E+04,1.498608E+04,6.981024E-01,1.311050E+00,1.339631E+04,1.142642E+04,4.530053E-01,9.996342E-01,2.054739E+04,1.268502E+04,6.948240E-01,1.109743E+00,1.364966E+04,8.441046E+03,4.615724E-01,7.384611E-01
11:28:00,1.057914E+04,6.605888E+04,3.577463E-01,5.778946E+00,9.792171E+03,7.840954E+04,3.311339E-01,6.859505E+00,1.109974E+05,8.030939E+05,3.753510E+00,7.025710E+01,5.233212E+04,7.626621E+04,1.769673E+00,6.672001E+00,1.306813E+04,1.487562E+04,4.419077E-01,1.301386E+00,8.705520E+03,1.049401E+04,2.943830E-01,9.180625E-01,1.282967E+04,1.296668E+04,4.338441E-01,1.134384E+00,8.687169E+03,8.734204E+03,2.937625E-01,7.641077E-01,1.506399E+05,1.553789E+05,5.093992E+00,1.359325E+01,9.858342E+04,1.179791E+05,3.333665E+00,1.032133E+01,1.493246E+05,1.323546E+05,5.049514E+00,1.157898E+01,1.004328E+05,8.819739E+04,3.396204E+00,7.715907E+00,2.064298E+04,1.500870E+04,6.980565E-01,1.313030E+00,1.339543E+04,1.141863E+04,4.529756E-01,9.989529E-01,2.054602E+04,1.269135E+04,6.947779E-01,1.110297E+00,1.364878E+04,8.445610E+03,4.615427E-01,7.388603E-01
11:29:00,1.057912E+04,6.604259E+04,3.577457E-01,5.777521E+00,9.791785E+03,7.839284E+04,3.311208E-01,6.858045E+00,1.109928E+05,8.028743E+05,3.753355E+00,7.023788E+01,5.232120E+04,7.626792E+04,1.769303E+00,6.672151E+00,1.306807E+04,1.489086E+04,4.419059E-01,1.302720E+00,8.705484E+03,1.049111E+04,2.943818E-01,9.178092E-01,1.282961E+04,1.296944E+04,4.338422E-01,1.134625E+00,8.687134E+03,8.736177E+03,2.937613E-01,7.642803E-01,1.506393E+05,1.555718E+05,5.093971E+00,1.361013E+01,9.858301E+04,1.178792E+05,3.333651E+00,1.031259E+01,1.493240E+05,1.323864E+05,5.049493E+00,1.158175E+01,1.004324E+05,8.822205E+04,3.396190E+00,7.718064E+00,2.064162E+04,1.503116E+04,6.980108E-01,1.314995E+00,1.339456E+04,1.141051E+04,4.529460E-01,9.982420E-01,2.054466E+04,1.269770E+04,6.947320E-01,1.110852E+00,1.364791E+04,8.450177E+03,4.615131E-01,7.392599E-01
11:30:00,1.057910E+04,6.602633E+04,3.577450E-01,5.776098E+00,9.791398E+03,7.837621E+04,3.311078E-01,6.856589E+00,1.109882E+05,8.026556E+05,3.753199E+00,7.021875E+01,5.231031E+04,7.626984E+04,1.768935E+00,6.672319E+00,1.306802E+04,1.490592E+04,4.419040E-01,1.304037E+00,8.705449E+03,1.048775E+04,2.943806E-01,9.175150E-01,1.282956E+04,1.297220E+04,4.338403E-01,1.134866E+00,8.687099E+03,8.738144E+03,2.937601E-01,7.644523E-01,1.506386E+05,1.557629E+05,5.093949E+00,1.362684E+01,9.858260E+04,1.177751E+05,3.333637E+00,1.030349E+01,1.493233E+05,1.324181E+05,5.049472E+00,1.158453E+01,1.004320E+05,8.824666E+04,3.396177E+00,7.720217E+00,2.064028E+04,1.505346E+04,6.979652E-01,1.316945E+00,1.339369E+04,1.140200E+04,4.529165E-01,9.974973E-01,2.054331E+04,1.270407E+04,6.946862E-01,1.111409E+00,1.364703E+04,8.454748E+03,4.614837E-01,7.396598E-01
11:31:00,1.057908E+04,6.601009E+04,3.577443E-01,5.774677E+00,9.791012E+03,7.835963E+04,3.310947E-01,6.855139E+00,1.109836E+05,8.024378E+05,3.753044E+00,7.019970E+01,5.229946E+04,7.627197E+04,1.768568E+00,6.672506E+00,1.306796E+04,1.492078E+04,4.419021E-01,1.305337E+00,8.705413E+03,1.048387E+04,2.943794E-01,9.171759E-01,1.282950E+04,1.297496E+04,4.338385E-01,1.135107E+00,8.687063E+03,8.740103E+03,2.937589E-01,7.646238E-01,1.506380E+05,1.559521E+05,5.093928E+00,1.364340E+01,9.858219E+04,1.176664E+05,3.333623E+00,1.029398E+01,1.493227E+05,1.324499E+05,5.049450E+00,1.158731E+01,1.004316E+05,8.827121E+04,3.396163E+00,7.722365E+00,2.063893E+04,1.507558E+04,6.979198E-01,1.318880E+00,1.339282E+04,1.139306E+04,4.528872E-01,9.967152E-01,2.054196E+04,1.271046E+04,6.946406E-01,1.111968E+00,1.364617E+04,8.459324E+03,4.614543E-01,7.400601E-01
11:32:00,1.057906E+04,6.599376E+04,3.577436E-01,5.773248E+00,9.790625E+03,7.834299E+04,3.310816E-01,6.853683E+00,1.109791E+05,8.022193E+05,3.752889E+00,7.018058E+01,5.228864E+04,7.627439E+04,1.768203E+00,6.672717E+00,1.306791E+04,1.493552E+04,4.419003E-01,1.306626E+00,8.705378E+03,1.047940E+04,2.943782E-01,9.167850E-01,1.282945E+04,1.297774E+04,4.338366E-01,1.135351E+00,8.687028E+03,8.742069E+03,2.937577E-01,7.647957E-01,1.506374E+05,1.561404E+05,5.093906E+00,1.365987E+01,9.858178E+04,1.175521E+05,3.333609E+00,1.028398E+01,1.493221E+05,1.324820E+05,5.049429E+00,1.159011E+01,1.004312E+05,8.829587E+04,3.396149E+00,7.724522E+00,2.063760E+04,1.509766E+04,6.978746E-01,1.320812E+00,1.339195E+04,1.138360E+04,4.528579E-01,9.958880E-01,2.054062E+04,1.271691E+04,6.945952E-01,1.112532E+00,1.364530E+04,8.463933E+03,4.614251E-01,7.404634E-01
11:33:00,1.057904E+04,6.597752E+04,3.577429E-01,5.771828E+00,9.790239E+03,7.832647E+04,3.310686E-01,6.852239E+00,1.109745E+05,8.020027E+05,3.752733E+00,7.016163E+01,5.227786E+04,7.627698E+04,1.767838E+00,6.672944E+00,1.306785E+04,1.495000E+04,4.418984E-01,1.307894E+00,8.705343E+03,1.047432E+04,2.943770E-01,9.163400E-01,1.282939E+04,1.298051E+04,4.338347E-01,1.135593E+00,8.686992E+03,8.744022E+03,2.937565E-01,7.649666E-01,1.506367E+05,1.563261E+05,5.093885E+00,1.367611E+01,9.858138E+04,1.174325E+05,3.333596E+00,1.027351E+01,1.493215E+05,1.325139E+05,5.049408E+00,1.159291E+01,1.004308E+05,8.832041E+04,3.396135E+00,7.726669E+00,2.063626E+04,1.511948E+04,6.978295E-01,1.322721E+00,1.339109E+04,1.137364E+04,4.528287E-01,9.950166E-01,2.053928E+04,1.272335E+04,6.945499E-01,1.113096E+00,1.364444E+04,8.468533E+03,4.613959E-01,7.408658E-01
11:34:00,1.057902E+04,6.596124E+04,3.577422E-01,5.770404E+00,9.789853E+03,7.830993E+04,3.310555E-01,6.850792E+00,1.109699E+05,8.017858E+05,3.752578E+00,7.014266E+01,5.226712E+04,7.627983E+04,1.767475E+00,6.673193E+00,1.306780E+04,1.496433E+04,4.418965E-01,1.309147E+00,8.705307E+03,1.046854E+04,2.943758E-01,9.158345E-01,1.282934E+04,1.298330E+04,4.338329E-01,1.135837E+00,8.686957E+03,8.745977E+03,2.937553E-01,7.651376E-01,1.506361E+05,1.565105E+05,5.093863E+00,1.369224E+01,9.858097E+04,1.173064E+05,3.333582E+00,1.026248E+01,1.493208E+05,1.325461E+05,5.049387E+00,1.159573E+01,1.004304E+05,8.834500E+04,3.396122E+00,7.728820E+00,2.063494E+04,1.514121E+04,6.977846E-01,1.324622E+00,1.339023E+04,1.136308E+04,4.527996E-01,9.940930E-01,2.053795E+04,1.272985E+04,6.945048E-01,1.113664E+00,1.364358E+04,8.473157E+03,4.613669E-01,7.412703E-01
11:35:00,1.057900E+04,6.594505E+04,3.577416E-01,5.768987E+00,9.789467E+03,7.829353E+04,3.310425E-01,6.849356E+00,1.109653E+05,8.015709E+05,3.752423E+00,7.012386E+01,5.225641E+04,7.628285E+04,1.767113E+00,6.673457E+00,1.306774E+04,1.497840E+04,4.418947E-01,1.310378E+00,8.705272E+03,1.046208E+04,2.943746E-01,9.152695E-01,1.282928E+04,1.298608E+04,4.338310E-01,1.136080E+00,8.686922E+03,8.747921E+03,2.937541E-01,7.653076E-01,1.506355E+05,1.566922E+05,5.093842E+00,1.370814E+01,9.858056E+04,1.171731E+05,3.333568E+00,1.025083E+01,1.493202E+05,1.325782E+05,5.049365E+00,1.159854E+01,1.004300E+05,8.836947E+04,3.396108E+00,7.730961E+00,2.063361E+04,1.516268E+04,6.977398E-01,1.326500E+00,1.338937E+04,1.135183E+04,4.527707E-01,9.931088E-01,2.053662E+04,1.273634E+04,6.944599E-01,1.114232E+00,1.364273E+04,8.477771E+03,4.613380E-01,7.416739E-01
11:36:00,1.057898E+04,6.592881E+04,3.577409E-01,5.767567E+00,9.789082E+03,7.827709E+04,3.310294E-01,6.847918E+00,1.109607E+05,8.013558E+05,3.752268E+00,7.010504E+01,5.224573E+04,7.628613E+04,1.766752E+00,6.673744E+00,1.306769E+04,1.499231E+04,4.418928E-01,1.311595E+00,8.705236E+03,1.045481E+04,2.943734E-01,9.146331E-01,1.282923E+04,1.298888E+04,4.338292E-01,1.136325E+00,8.686886E+03,8.749865E+03,2.937529E-01,7.654778E-01,1.506348E+05,1.568725E+05,5.093820E+00,1.372391E+01,9.858016E+04,1.170333E+05,3.333554E+00,1.023859E+01,1.493196E+05,1.326105E+05,5.049344E+00,1.160136E+01,1.004296E+05,8.839399E+04,3.396094E+00,7.733106E+00,2.063229E+04,1.518404E+04,6.976952E-01,1.328369E+00,1.338852E+04,1.133997E+04,4.527418E-01,9.920706E-01,2.053529E+04,1.274288E+04,6.944151E-01,1.114805E+00,1.364187E+04,8.482409E+03,4.613092E-01,7.420797E-01
11:37:00,1.057896E+04,6.591267E+04,3.577402E-01,5.766155E+00,9.788696E+03,7.826078E+04,3.310164E-01,6.846492E+00,1.109561E+05,8.011425E+05,3.752113E+00,7.008639E+01,5.223509E+04,7.628956E+04,1.766392E+00,6.674044E+00,1.306763E+04,1.500595E+04,4.418909E-01,1.312788E+00,8.705201E+03,1.044688E+04,2.943722E-01,9.139397E-01,1.282917E+04,1.299166E+04,4.338273E-01,1.136569E+00,8.686851E+03,8.751799E+03,2.937517E-01,7.656469E-01,1.506342E+05,1.570501E+05,5.093799E+00,1.373945E+01,9.857975E+04,1.168879E+05,3.333541E+00,1.022587E+01,1.493189E+05,1.326428E+05,5.049323E+00,1.160418E+01,1.004292E+05,8.841839E+04,3.396080E+00,7.735241E+00,2.063098E+04,1.520513E+04,6.976508E-01,1.330214E+00,1.338767E+04,1.132757E+04,4.527131E-01,9.909859E-01,2.053397E+04,1.274942E+04,6.943705E-01,1.115376E+00,1.364102E+04,8.487036E+03,4.612804E-01,7.424845E-01
11:38:00,1.057894E+04,6.589659E+04,3.577395E-01,5.764748E+00,9.788311E+03,7.824458E+04,3.310034E-01,6.845074E+00,1.109516E+05,8.009307E+05,3.751959E+00,7.006786E+01,5.222449E+04,7.629317E+04,1.766033E+00,6.674360E+00,1.306758E+04,1.501933E+04,4.418891E-01,1.313959E+00,8.705166E+03,1.043820E+04,2.943711E-01,9.131806E-01,1.282912E+04,1.299445E+04,4.338254E-01,1.136813E+00,8.686816E+03,8.753723E+03,2.937505E-01,7.658152E-01,1.506336E+05,1.572251E+05,5.093778E+00,1.375476E+01,9.857934E+04,1.167359E+05,3.333527E+00,1.021257E+01,1.493183E+05,1.326750E+05,5.049302E+00,1.160700E+01,1.004288E+05,8.844271E+04,3.396067E+00,7.737368E+00,2.062967E+04,1.522598E+04,6.976065E-01,1.332038E+00,1.338682E+04,1.131455E+04,4.526844E-01,9.898475E-01,2.053266E+04,1.275596E+04,6.943260E-01,1.115949E+00,1.364018E+04,8.491659E+03,4.612518E-01,7.428889E-01
11:39:00,1.057892E+04,6.588054E+04,3.577388E-01,5.763344E+00,9.787926E+03,7.822842E+04,3.309903E-01,6.843660E+00,1.109470E+05,8.007198E+05,3.751804E+00,7.004940E+01,5.221392E+04,7.629697E+04,1.765676E+00,6.674693E+00,1.306752E+04,1.503249E+04,4.418872E-01,1.315110E+00,8.705131E+03,1.042879E+04,2.943699E-01,9.123575E-01,1.282906E+04,1.299724E+04,4.338236E-01,1.137057E+00,8.686780E+03,8.755642E+03,2.937493E-01,7.659831E-01,1.506329E+05,1.573979E+05,5.093756E+00,1.376988E+01,9.857894E+04,1.165775E+05,3.333513E+00,1.019872E+01,1.493177E+05,1.327073E+05,5.049281E+00,1.160983E+01,1.004284E+05,8.846698E+04,3.396053E+00,7.739492E+00,2.062837E+04,1.524663E+04,6.975624E-01,1.333844E+00,1.338598E+04,1.130094E+04,4.526559E-01,9.886567E-01,2.053135E+04,1.276252E+04,6.942817E-01,1.116522E+00,1.363934E+04,8.496286E+03,4.612233E-01,7.432937E-01
11:40:00,1.057890E+04,6.586451E+04,3.577381E-01,5.761942E+00,9.787541E+03,7.821231E+04,3.309773E-01,6.842251E+00,1.109424E+05,8.005097E+05,3.751649E+00,7.003102E+01,5.220338E+04,7.630096E+04,1.765319E+00,6.675042E+00,1.306747E+04,1.504542E+04,4.418854E-01,1.316241E+00,8.705095E+03,1.041861E+04,2.943687E-01,9.114667E-01,1.282901E+04,1.300003E+04,4.338217E-01,1.137301E+00,8.686745E+03,8.757555E+03,2.937481E-01,7.661505E-01,1.506323E+05,1.575684E+05,5.093735E+00,1.378479E+01,9.857853E+04,1.164123E+05,3.333499E+00,1.018427E+01,1.493171E+05,1.327396E+05,5.049259E+00,1.161265E+01,1.004280E+05,8.849122E+04,3.396039E+00,7.741613E+00,2.062707E+04,1.526707E+04,6.975185E-01,1.335633E+00,1.338514E+04,1.128669E+04,4.526274E-01,9.874102E-01,2.053004E+04,1.276909E+04,6.942376E-01,1.117098E+00,1.363850E+04,8.500918E+03,4.611949E-01,7.436990E-01
11:41:00,1.057888E+04,6.584850E+04,3.577374E-01,5.760541E+00,9.787156E+03,7.819625E+04,3.309643E-01,6.840846E+00,1.109378E+05,8.003003E+05,3.751495E+00,7.001271E+01,5.219288E+04,7.630513E+04,1.764964E+00,6.675406E+00,1.306741E+04,1.505812E+04,4.418835E-01,1.317352E+00,8.705060E+03,1.040771E+04,2.943675E-01,9.105131E-01,1.282895E+04,1.300283E+04,4.338199E-01,1.137546E+00,8.686710E+03,8.759465E+03,2.937470E-01,7.663176E-01,1.506317E+05,1.577367E+05,5.093714E+00,1.379952E+01,9.857813E+04,1.162421E+05,3.333486E+00,1.016938E+01,1.493164E+05,1.327720E+05,5.049238E+00,1.161549E+01,1.004276E+05,8.851544E+04,3.396026E+00,7.743731E+00,2.062577E+04,1.528731E+04,6.974747E-01,1.337403E+00,1.338430E+04,1.127200E+04,4.525991E-01,9.861243E-01,2.052874E+04,1.277569E+04,6.941936E-01,1.117675E+00,1.363766E+04,8.505556E+03,4.611666E-01,7.441047E-01
11:42:00,1.057886E+04,6.583252E+04,3.577367E-01,5.759144E+00,9.786771E+03,7.818023E+04,3.309513E-01,6.839445E+00,1.109333E+05,8.000918E+05,3.751340E+00,6.999446E+01,5.218241E+04,7.630949E+04,1.764610E+00,6.675788E+00,1.306736E+04,1.507058E+04,4.418816E-01,1.318442E+00,8.705025E+03,1.039614E+04,2.943663E-01,9.095010E-01,1.282890E+04,1.300563E+04,4.338180E-01,1.137790E+00,8.686675E+03,8.761370E+03,2.937458E-01,7.664842E-01,1.506310E+05,1.579027E+05,5.093692E+00,1.381404E+01,9.857772E+04,1.160652E+05,3.333472E+00,1.015390E+01,1.493158E+05,1.328044E+05,5.049217E+00,1.161833E+01,1.004272E+05,8.853962E+04,3.396012E+00,7.745846E+00,2.062448E+04,1.530733E+04,6.974310E-01,1.339154E+00,1.338346E+04,1.125667E+04,4.525709E-01,9.847834E-01,2.052745E+04,1.278230E+04,6.941497E-01,1.118254E+00,1.363682E+04,8.510199E+03,4.611384E-01,7.445109E-01
11:43:00,1.057884E+04,6.581657E+04,3.577359E-01,5.757748E+00,9.786387E+03,7.816425E+04,3.309383E-01,6.838047E+00,1.109287E+05,7.998840E+05,3.751186E+00,6.997629E+01,5.217198E+04,7.631402E+04,1.764257E+00,6.676184E+00,1.306730E+04,1.508281E+04,4.418798E-01,1.319512E+00,8.704990E+03,1.038386E+04,2.943651E-01,9.084261E-01,1.282884E+04,1.300843E+04,4.338161E-01,1.138036E+00,8.686640E+03,8.763271E+03,2.937446E-01,7.666505E-01,1.506304E+05,1.580664E+05,5.093671E+00,1.382836E+01,9.857732E+04,1.158820E+05,3.333458E+00,1.013787E+01,1.493152E+05,1.328369E+05,5.049196E+00,1.162117E+01,1.004268E+05,8.856377E+04,3.395998E+00,7.747959E+00,2.062319E+04,1.532714E+04,6.973875E-01,1.340888E+00,1.338263E+04,1.124076E+04,4.525427E-01,9.833913E-01,2.052615E+04,1.278894E+04,6.941061E-01,1.118834E+00,1.363599E+04,8.514847E+03,4.611103E-01,7.449175E-01
11:44:00,1.057882E+04,6.580064E+04,3.577352E-01,5.756354E+00,9.786003E+03,7.814832E+04,3.309253E-01,6.836653E+00,1.109241E+05,7.996770E+05,3.751031E+00,6.995817E+01,5.216158E+04,7.631874E+04,1.763906E+00,6.676597E+00,1.306725E+04,1.509479E+04,4.418779E-01,1.320561E+00,8.704955E+03,1.037085E+04,2.943639E-01,9.072881E-01,1.282879E+04,1.301123E+04,4.338143E-01,1.138281E+00,8.686604E+03,8.765168E+03,2.937434E-01,7.668165E-01,1.506298E+05,1.582277E+05,5.093650E+00,1.384247E+01,9.857691E+04,1.156925E+05,3.333445E+00,1.012129E+01,1.493146E+05,1.328695E+05,5.049175E+00,1.162402E+01,1.004263E+05,8.858789E+04,3.395985E+00,7.750069E+00,2.062191E+04,1.534673E+04,6.973442E-01,1.342601E+00,1.338180E+04,1.122425E+04,4.525147E-01,9.819469E-01,2.052487E+04,1.279559E+04,6.940626E-01,1.119416E+00,1.363517E+04,8.519501E+03,4.610823E-01,7.453247E-01
11:45:00,1.057880E+04,6.578473E+04,3.577345E-01,5.754963E+00,9.785619E+03,7.813242E+04,3.309123E-01,6.835263E+00,1.109196E+05,7.994706E+05,3.750877E+00,6.994012E+01,5.215122E+04,7.632363E+04,1.763555E+00,6.677025E+00,1.306719E+04,1.510654E+04,4.418761E-01,1.321588E+00,8.704919E+03,1.035721E+04,2.943627E-01,9.060948E-01,1.282873E+04,1.301404E+04,4.338124E-01,1.138527E+00,8.686569E+03,8.767060E+03,2.937422E-01,7.669820E-01,1.506291E+05,1.583866E+05,5.093628E+00,1.385638E+01,9.857651E+04,1.154974E+05,3.333431E+00,1.010422E+01,1.493139E+05,1.329021E+05,5.049154E+00,1.162687E+01,1.004259E+05,8.861199E+04,3.395971E+00,7.752178E+00,2.062064E+04,1.536610E+04,6.973010E-01,1.344296E+00,1.338098E+04,1.120721E+04,4.524868E-01,9.804568E-01,2.052359E+04,1.280226E+04,6.940192E-01,1.119999E+00,1.363434E+04,8.524160E+03,4.610544E-01,7.457322E-01
11:46:00,1.057877E+04,6.576885E+04,3.577338E-01,5.753573E+00,9.785235E+03,7.811657E+04,3.308993E-01,6.833875E+00,1.109150E+05,7.992650E+05,3.750723E+00,6.992214E+01,5.214088E+04,7.632869E+04,1.763206E+00,6.677468E+00,1.306714E+04,1.511804E+04,4.418742E-01,1.322594E+00,8.704884E+03,1.034297E+04,2.943615E-01,9.048488E-01,1.282868E+04,1.301686E+04,4.338106E-01,1.138773E+00,8.686534E+03,8.768949E+03,2.937410E-01,7.671473E-01,1.506285E+05,1.585432E+05,5.093607E+00,1.387007E+01,9.857610E+04,1.152970E+05,3.333417E+00,1.008669E+01,1.493133E+05,1.329348E+05,5.049133E+00,1.162973E+01,1.004255E+05,8.863606E+04,3.395957E+00,7.754283E+00,2.061936E+04,1.538525E+04,6.972580E-01,1.345971E+00,1.338015E+04,1.118969E+04,4.524589E-01,9.789233E-01,2.052231E+04,1.280895E+04,6.939760E-01,1.120584E+00,1.363352E+04,8.528824E+03,4.610266E-01,7.461402E-01
11:47:00,1.057875E+04,6.575289E+04,3.577331E-01,5.752177E+00,9.784851E+03,7.810063E+04,3.308864E-01,6.832481E+00,1.109105E+05,7.990586E+05,3.750569E+00,6.990408E+01,5.213058E+04,7.633403E+04,1.762858E+00,6.677935E+00,1.306708E+04,1.512935E+04,4.418724E-01,1.323584E+00,8.704849E+03,1.032814E+04,2.943603E-01,9.035518E-01,1.282862E+04,1.301969E+04,4.338087E-01,1.139021E+00,8.686499E+03,8.770845E+03,2.937398E-01,7.673132E-01,1.506279E+05,1.586981E+05,5.093586E+00,1.388363E+01,9.857570E+04,1.150912E+05,3.333404E+00,1.006869E+01,1.493127E+05,1.329677E+05,5.049112E+00,1.163261E+01,1.004251E+05,8.866025E+04,3.395944E+00,7.756399E+00,2.061810E+04,1.540428E+04,6.972152E-01,1.347636E+00,1.337933E+04,1.117166E+04,4.524312E-01,9.773463E-01,2.052104E+04,1.281570E+04,6.939330E-01,1.121175E+00,1.363270E+04,8.533523E+03,4.609989E-01,7.465513E-01
11:48:00,1.057873E+04,6.573703E+04,3.577324E-01,5.750789E+00,9.784468E+03,7.808480E+04,3.308734E-01,6.831096E+00,1.109059E+05,7.988539E+05,3.750415E+00,6.988617E+01,5.212032E+04,7.633948E+04,1.762511E+00,6.678412E+00,1.306703E+04,1.514038E+04,4.418705E-01,1.324549E+00,8.704814E+03,1.031293E+04,2.943592E-01,9.022212E-01,1.282857E+04,1.302252E+04,4.338069E-01,1.139268E+00,8.686464E+03,8.772732E+03,2.937386E-01,7.674782E-01,1.506273E+05,1.588501E+05,5.093565E+00,1.389692E+01,9.857530E+04,1.148823E+05,3.333390E+00,1.005041E+01,1.493121E+05,1.330005E+05,5.049091E+00,1.163548E+01,1.004247E+05,8.868433E+04,3.395930E+00,7.758507E+00,2.061683E+04,1.542302E+04,6.971724E-01,1.349276E+00,1.337852E+04,1.115334E+04,4.524036E-01,9.757438E-01,2.051977E+04,1.282244E+04,6.938901E-01,1.121765E+00,1.363188E+04,8.538212E+03,4.609713E-01,7.469615E-01
11:49:00,1.057871E+04,6.572111E+04,3.577316E-01,5.749397E+00,9.784084E+03,7.806893E+04,3.308604E-01,6.829708E+00,1.109014E+05,7.986488E+05,3.750261E+00,6.986822E+01,5.211009E+04,7.634518E+04,1.762165E+00,6.678910E+00,1.306697E+04,1.515121E+04,4.418687E-01,1.325496E+00,8.704779E+03,1.029714E+04,2.943580E-01,9.008398E-01,1.282851E+04,1.302536E+04,4.338050E-01,1.139517E+00,8.686429E+03,8.774623E+03,2.937374E-01,7.676436E-01,1.506266E+05,1.590002E+05,5.093544E+00,1.391005E+01,9.857489E+04,1.146699E+05,3.333376E+00,1.003183E+01,1.493114E+05,1.330336E+05,5.049070E+00,1.163837E+01,1.004243E+05,8.870849E+04,3.395916E+00,7.760620E+00,2.061558E+04,1.544161E+04,6.971299E-01,1.350902E+00,1.337770E+04,1.113471E+04,4.523760E-01,9.741137E-01,2.051850E+04,1.282923E+04,6.938473E-01,1.122359E+00,1.363107E+04,8.542927E+03,4.609438E-01,7.473740E-01
11:50:00,1.057869E+04,6.570530E+04,3.577309E-01,5.748013E+00,9.783701E+03,7.805316E+04,3.308475E-01,6.828328E+00,1.108968E+05,7.984452E+05,3.750107E+00,6.985042E+01,5.209989E+04,7.635099E+04,1.761820E+00,6.679418E+00,1.306692E+04,1.516174E+04,4.418668E-01,1.326417E+00,8.704744E+03,1.028116E+04,2.943568E-01,8.994414E-01,1.282846E+04,1.302820E+04,4.338032E-01,1.139765E+00,8.686394E+03,8.776504E+03,2.937363E-01,7.678082E-01,1.506260E+05,1.591473E+05,5.093522E+00,1.392292E+01,9.857449E+04,1.144564E+05,3.333363E+00,1.001315E+01,1.493108E+05,1.330666E+05,5.049048E+00,1.164126E+01,1.004239E+05,8.873256E+04,3.395903E+00,7.762725E+00,2.061432E+04,1.545990E+04,6.970875E-01,1.352502E+00,1.337689E+04,1.111597E+04,4.523486E-01,9.724744E-01,2.051724E+04,1.283602E+04,6.938047E-01,1.122953E+00,1.363026E+04,8.547632E+03,4.609164E-01,7.477856E-01
11:51:00,1.057867E+04,6.568943E+04,3.577302E-01,5.746625E+00,9.783318E+03,7.803734E+04,3.308345E-01,6.826944E+00,1.108923E+05,7.982412E+05,3.749953E+00,6.983257E+01,5.208972E+04,7.635704E+04,1.761476E+00,6.679948E+00,1.306686E+04,1.517206E+04,4.418650E-01,1.327320E+00,8.704709E+03,1.026501E+04,2.943556E-01,8.980287E-01,1.282840E+04,1.303105E+04,4.338013E-01,1.140014E+00,8.686359E+03,8.778390E+03,2.937351E-01,7.679732E-01,1.506254E+05,1.592924E+05,5.093501E+00,1.393562E+01,9.857409E+04,1.142414E+05,3.333349E+00,9.994340E+00,1.493102E+05,1.330998E+05,5.049027E+00,1.164416E+01,1.004235E+05,8.875670E+04,3.395889E+00,7.764837E+00,2.061307E+04,1.547803E+04,6.970452E-01,1.354088E+00,1.337608E+04,1.109712E+04,4.523212E-01,9.708249E-01,2.051599E+04,1.284286E+04,6.937623E-01,1.123551E+00,1.362945E+04,8.552364E+03,4.608891E-01,7.481996E-01
11:52:00,1.057865E+04,6.567365E+04,3.577295E-01,5.745245E+00,9.782936E+03,7.802161E+04,3.308216E-01,6.825569E+00,1.108877E+05,7.980388E+05,3.749800E+00,6.981486E+01,5.207959E+04,7.636320E+04,1.761133E+00,6.680487E+00,1.306681E+04,1.518209E+04,4.418631E-01,1.328197E+00,8.704674E+03,1.024913E+04,2.943544E-01,8.966398E-01,1.282835E+04,1.303389E+04,4.337995E-01,1.140263E+00,8.686324E+03,8.780267E+03,2.937339E-01,7.681374E-01,1.506248E+05,1.594345E+05,5.093480E+00,1.394805E+01,9.857368E+04,1.140277E+05,3.333335E+00,9.975646E+00,1.493096E+05,1.331329E+05,5.049006E+00,1.164706E+01,1.004231E+05,8.878074E+04,3.395876E+00,7.766941E+00,2.061183E+04,1.549587E+04,6.970031E-01,1.355649E+00,1.337528E+04,1.107840E+04,4.522940E-01,9.691873E-01,2.051474E+04,1.284969E+04,6.937200E-01,1.124148E+00,1.362865E+04,8.557086E+03,4.608619E-01,7.486128E-01
11:53:00,1.057862E+04,6.565793E+04,3.577287E-01,5.743869E+00,9.782553E+03,7.800595E+04,3.308087E-01,6.824199E+00,1.108832E+05,7.978374E+05,3.749646E+00,6.979724E+01,5.206949E+04,7.636950E+04,1.760792E+00,6.681038E+00,1.306675E+04,1.519183E+04,4.418613E-01,1.329050E+00,8.704639E+03,1.023350E+04,2.943532E-01,8.952717E-01,1.282829E+04,1.303674E+04,4.337976E-01,1.140512E+00,8.686289E+03,8.782138E+03,2.937327E-01,7.683011E-01,1.506241E+05,1.595738E+05,5.093459E+00,1.396023E+01,9.857328E+04,1.138165E+05,3.333322E+00,9.957166E+00,1.493090E+05,1.331661E+05,5.048986E+00,1.164996E+01,1.004227E+05,8.880473E+04,3.395862E+00,7.769039E+00,2.061059E+04,1.551343E+04,6.969612E-01,1.357185E+00,1.337447E+04,1.105992E+04,4.522669E-01,9.675710E-01,2.051349E+04,1.285652E+04,6.936779E-01,1.124746E+00,1.362785E+04,8.561806E+03,4.608348E-01,7.490257E-01
11:54:00,1.057860E+04,6.564223E+04,3.577280E-01,5.742496E+00,9.782171E+03,7.799032E+04,3.307957E-01,6.822831E+00,1.108786E+05,7.976366E+05,3.749493E+00,6.977968E+01,5.205942E+04,7.637595E+04,1.760451E+00,6.681602E+00,1.306670E+04,1.520132E+04,4.418594E-01,1.329880E+00,8.704604E+03,1.021822E+04,2.943520E-01,8.939354E-01,1.282824E+04,1.303959E+04,4.337958E-01,1.140761E+00,8.686254E+03,8.784005E+03,2.937315E-01,7.684645E-01,1.506235E+05,1.597104E+05,5.093438E+00,1.397219E+01,9.857288E+04,1.136088E+05,3.333308E+00,9.939002E+00,1.493083E+05,1.331993E+05,5.048965E+00,1.165287E+01,1.004223E+05,8.882870E+04,3.395849E+00,7.771136E+00,2.060935E+04,1.553074E+04,6.969193E-01,1.358700E+00,1.337367E+04,1.104181E+04,4.522398E-01,9.659865E-01,2.051225E+04,1.286338E+04,6.936359E-01,1.125346E+00,1.362705E+04,8.566532E+03,4.608078E-01,7.494391E-01
11:55:00,1.057858E+04,6.562655E+04,3.577272E-01,5.741124E+00,9.781789E+03,7.797471E+04,3.307828E-01,6.821465E+00,1.108741E+05,7.974363E+05,3.749339E+00,6.976216E+01,5.204939E+04,7.638256E+04,1.760112E+00,6.682181E+00,1.306664E+04,1.521055E+04,4.418576E-01,1.330687E+00,8.704569E+03,1.020369E+04,2.943509E-01,8.926638E-01,1.282819E+04,1.304244E+04,4.337940E-01,1.141011E+00,8.686219E+03,8.785870E+03,2.937303E-01,7.686276E-01,1.506229E+05,1.598445E+05,5.093417E+00,1.398392E+01,9.857248E+04,1.134065E+05,3.333295E+00,9.921303E+00,1.493077E+05,1.332325E+05,5.048944E+00,1.165578E+01,1.004219E+05,8.885265E+04,3.395835E+00,7.773232E+00,2.060812E+04,1.554782E+04,6.968777E-01,1.360194E+00,1.337288E+04,1.102423E+04,4.522129E-01,9.644480E-01,2.051101E+04,1.287025E+04,6.935941E-01,1.125947E+00,1.362625E+04,8.571263E+03,4.607809E-01,7.498530E-01
11:56:00,1.057856E+04,6.561089E+04,3.577265E-01,5.739755E+00,9.781407E+03,7.795913E+04,3.307699E-01,6.820102E+00,1.108696E+05,7.972367E+05,3.749186E+00,6.974469E+01,5.203938E+04,7.638933E+04,1.759774E+00,6.682772E+00,1.306659E+04,1.521951E+04,4.418557E-01,1.331471E+00,8.704534E+03,1.018992E+04,2.943497E-01,8.914595E-01,1.282813E+04,1.304529E+04,4.337921E-01,1.141260E+00,8.686184E+03,8.787732E+03,2.937292E-01,7.687905E-01,1.506223E+05,1.599760E+05,5.093396E+00,1.399542E+01,9.857208E+04,1.132115E+05,3.333281E+00,9.904243E+00,1.493071E+05,1.332658E+05,5.048923E+00,1.165869E+01,1.004215E+05,8.887658E+04,3.395822E+00,7.775325E+00,2.060689E+04,1.556465E+04,6.968362E-01,1.361666E+00,1.337208E+04,1.100736E+04,4.521860E-01,9.629724E-01,2.050978E+04,1.287713E+04,6.935524E-01,1.126550E+00,1.362546E+04,8.576000E+03,4.607540E-01,7.502674E-01
11:57:00,1.057854E+04,6.559527E+04,3.577258E-01,5.738388E+00,9.781025E+03,7.794357E+04,3.307570E-01,6.818742E+00,1.108650E+05,7.970376E+05,3.749033E+00,6.972728E+01,5.202941E+04,7.639624E+04,1.759436E+00,6.683377E+00,1.306653E+04,1.522820E+04,4.418539E-01,1.332232E+00,8.704499E+03,1.017714E+04,2.943485E-01,8.903409E-01,1.282808E+04,1.304815E+04,4.337903E-01,1.141511E+00,8.686149E+03,8.789591E+03,2.937280E-01,7.689532E-01,1.506216E+05,1.601047E+05,5.093374E+00,1.400668E+01,9.857168E+04,1.130259E+05,3.333268E+00,9.888006E+00,1.493065E+05,1.332992E+05,5.048902E+00,1.166161E+01,1.004211E+05,8.890051E+04,3.395808E+00,7.777418E+00,2.060567E+04,1.558123E+04,6.967948E-01,1.363116E+00,1.337129E+04,1.099142E+04,4.521593E-01,9.615776E-01,2.050855E+04,1.288404E+04,6.935108E-01,1.127154E+00,1.362467E+04,8.580742E+03,4.607273E-01,7.506823E-01
11:58:00,1.057851E+04,6.557967E+04,3.577250E-01,5.737023E+00,9.780643E+03,7.792805E+04,3.307441E-01,6.817383E+00,1.108605E+05,7.968392E+05,3.748880E+00,6.970992E+01,5.201948E+04,7.640331E+04,1.759100E+00,6.683996E+00,1.306648E+04,1.523663E+04,4.418521E-01,1.332969E+00,8.704464E+03,1.016540E+04,2.943473E-01,8.893138E-01,1.282802E+04,1.305101E+04,4.337884E-01,1.141761E+00,8.686114E+03,8.791467E+03,2.937268E-01,7.691173E-01,1.506210E+05,1.602308E+05,5.093353E+00,1.401771E+01,9.857128E+04,1.128520E+05,3.333254E+00,9.872794E+00,1.493059E+05,1.333326E+05,5.048881E+00,1.166453E+01,1.004207E+05,8.892458E+04,3.395795E+00,7.779525E+00,2.060445E+04,1.559756E+04,6.967536E-01,1.364545E+00,1.337050E+04,1.097662E+04,4.521326E-01,9.602830E-01,2.050733E+04,1.289096E+04,6.934694E-01,1.127759E+00,1.362388E+04,8.585506E+03,4.607007E-01,7.510991E-01
11:59:00,1.057849E+04,6.556409E+04,3.577243E-01,5.735660E+00,9.780262E+03,7.791255E+04,3.307312E-01,6.816028E+00,1.108560E+05,7.966414E+05,3.748727E+00,6.969261E+01,5.200957E+04,7.641053E+04,1.758765E+00,6.684627E+00,1.306643E+04,1.524479E+04,4.418502E-01,1.333683E+00,8.704429E+03,1.015514E+04,2.943461E-01,8.884165E-01,1.282797E+04,1.305388E+04,4.337866E-01,1.142012E+00,8.686079E+03,8.793691E+03,2.937256E-01,7.693118E-01,1.506204E+05,1.603542E+05,5.093332E+00,1.402851E+01,9.857088E+04,1.126926E+05,3.333241E+00,9.858847E+00,1.493053E+05,1.333661E+05,5.048860E+00,1.166746E+01,1.004203E+05,8.895170E+04,3.395781E+00,7.781897E+00,2.060323E+04,1.561363E+04,6.967125E-01,1.365951E+00,1.336972E+04,1.096323E+04,4.521060E-01,9.591122E-01,2.050611E+04,1.289789E+04,6.934282E-01,1.128366E+00,1.362310E+04,8.590567E+03,4.606742E-01,7.515418E-01
12:00:00,1.057847E+04,6.554854E+04,3.577235E-01,5.734300E+00,9.779881E+03,7.789709E+04,3.307183E-01,6.814675E+00,1.108515E+05,7.964442E+05,3.748574E+00,6.967536E+01,5.199969E+04,7.641790E+04,1.758431E+00,6.685272E+00,1.306637E+04,1.525269E+04,4.418484E-01,1.334374E+00,8.704394E+03,1.014635E+04,2.943450E-01,8.876480E-01,1.282791E+04,1.305675E+04,4.337848E-01,1.142263E+00,8.686044E+03,8.796675E+03,2.937244E-01,7.695729E-01,1.506198E+05,1.604749E+05,5.093311E+00,1.403907E+01,9.857048E+04,1.125476E+05,3.333227E+00,9.846162E+00,1.493046E+05,1.333996E+05,5.048839E+00,1.167039E+01,1.004199E+05,8.898484E+04,3.395768E+00,7.784796E+00,2.060202E+04,1.562946E+04,6.966716E-01,1.367335E+00,1.336894E+04,1.095127E+04,4.520796E-01,9.580654E-01,2.050489E+04,1.290485E+04,6.933871E-01,1.128974E+00,1.362231E+04,8.596208E+03,4.606477E-01,7.520353E-01
12:01:00,1.057845E+04,6.553302E+04,3.577228E-01,5.732942E+00,9.779500E+03,7.788165E+04,3.307054E-01,6.813324E+00,1.108469E+05,7.962476E+05,3.748421E+00,6.965817E+01,5.198985E+04,7.642542E+04,1.758099E+00,6.685930E+00,1.306632E+04,1.526023E+04,4.418465E-01,1.335034E+00,8.704359E+03,1.013884E+04,2.943438E-01,8.869909E-01,1.282786E+04,1.305954E+04,4.337829E-01,1.142507E+00,8.686009E+03,8.800574E+03,2.937233E-01,7.699139E-01,1.506191E+05,1.605922E+05,5.093290E+00,1.404933E+01,9.857008E+04,1.124152E+05,3.333213E+00,9.834575E+00,1.493040E+05,1.334324E+05,5.048818E+00,1.167326E+01,1.004195E+05,8.902785E+04,3.395754E+00,7.788559E+00,2.060082E+04,1.564495E+04,6.966308E-01,1.368691E+00,1.336816E+04,1.094054E+04,4.520532E-01,9.571268E-01,2.050368E+04,1.291174E+04,6.933462E-01,1.129577E+00,1.362153E+04,8.602827E+03,4.606214E-01,7.526144E-01
12:02:00,1.057843E+04,6.551753E+04,3.577220E-01,5.731587E+00,9.779119E+03,7.786625E+04,3.306925E-01,6.811977E+00,1.108424E+05,7.960516E+05,3.748268E+00,6.964102E+01,5.198004E+04,7.643310E+04,1.757767E+00,6.686602E+00,1.306626E+04,1.526742E+04,4.418447E-01,1.335662E+00,8.704325E+03,1.013245E+04,2.943426E-01,8.864318E-01,1.282781E+04,1.306224E+04,4.337811E-01,1.142743E+00,8.685974E+03,8.805644E+03,2.937221E-01,7.703575E-01,1.506185E+05,1.607057E+05,5.093269E+00,1.405926E+01,9.856968E+04,1.122938E+05,3.333200E+00,9.823959E+00,1.493034E+05,1.334643E+05,5.048797E+00,1.167605E+01,1.004191E+05,8.908148E+04,3.395741E+00,7.793250E+00,2.059961E+04,1.566009E+04,6.965902E-01,1.370016E+00,1.336738E+04,1.093091E+04,4.520269E-01,9.562840E-01,2.050248E+04,1.291854E+04,6.933053E-01,1.130172E+00,1.362076E+04,8.610476E+03,4.605951E-01,7.532835E-01
12:03:00,1.057840E+04,6.550206E+04,3.577212E-01,5.730234E+00,9.778739E+03,7.785087E+04,3.306797E-01,6.810632E+00,1.108379E+05,7.958563E+05,3.748115E+00,6.962393E+01,5.197026E+04,7.644092E+04,1.757436E+00,6.687286E+00,1.306621E+04,1.527424E+04,4.418429E-01,1.336259E+00,8.704290E+03,1.012696E+04,2.943414E-01,8.859510E-01,1.282775E+04,1.306485E+04,4.337793E-01,1.142971E+00,8.685940E+03,8.812085E+03,2.937209E-01,7.709211E-01,1.506179E+05,1.608156E+05,5.093248E+00,1.406887E+01,9.856928E+04,1.121815E+05,3.333186E+00,9.814129E+00,1.493028E+05,1.334952E+05,5.048777E+00,1.167876E+01,1.004187E+05,8.914758E+04,3.395727E+00,7.799034E+00,2.059842E+04,1.567488E+04,6.965497E-01,1.371309E+00,1.336660E+04,1.092216E+04,4.520007E-01,9.555190E-01,2.050127E+04,1.292527E+04,6.932647E-01,1.130760E+00,1.361999E+04,8.619331E+03,4.605690E-01,7.540582E-01
12:04:00,1.057838E+04,6.548661E+04,3.577205E-01,5.728883E+00,9.778358E+03,7.783553E+04,3.306668E-01,6.809290E+00,1.108334E+05,7.956616E+05,3.747963E+00,6.960690E+01,5.196051E+04,7.644889E+04,1.757106E+00,6.687983E+00,1.306615E+04,1.528070E+04,4.418410E-01,1.336824E+00,8.704255E+03,1.012205E+04,2.943403E-01,8.855218E-01,1.282770E+04,1.306737E+04,4.337774E-01,1.143192E+00,8.685905E+03,8.820036E+03,2.937197E-01,7.716166E-01,1.506173E+05,1.609217E+05,5.093227E+00,1.407815E+01,9.856888E+04,1.120752E+05,3.333173E+00,9.804831E+00,1.493022E+05,1.335252E+05,5.048756E+00,1.168139E+01,1.004183E+05,8.922746E+04,3.395714E+00,7.806022E+00,2.059722E+04,1.568930E+04,6.965093E-01,1.372571E+00,1.336583E+04,1.091403E+04,4.519746E-01,9.548074E-01,2.050007E+04,1.293190E+04,6.932242E-01,1.131341E+00,1.361921E+04,8.629517E+03,4.605429E-01,7.549494E-01
12:05:00,1.057836E+04,6.547120E+04,3.577197E-01,5.727534E+00,9.777978E+03,7.782023E+04,3.306539E-01,6.807951E+00,1.108289E+05,7.954676E+05,3.747810E+00,6.958992E+01,5.195079E+04,7.645702E+04,1.756778E+00,6.688695E+00,1.306610E+04,1.528680E+04,4.418392E-01,1.337358E+00,8.704220E+03,1.011736E+04,2.943391E-01,8.851119E-01,1.282764E+04,1.306980E+04,4.337756E-01,1.143405E+00,8.685870E+03,8.829288E+03,2.937186E-01,7.724261E-01,1.506167E+05,1.610241E+05,5.093206E+00,1.408711E+01,9.856848E+04,1.119714E+05,3.333160E+00,9.795754E+00,1.493016E+05,1.335543E+05,5.048735E+00,1.168393E+01,1.004179E+05,8.931941E+04,3.395700E+00,7.814066E+00,2.059603E+04,1.570337E+04,6.964691E-01,1.373802E+00,1.336506E+04,1.090615E+04,4.519486E-01,9.541183E-01,2.049888E+04,1.293845E+04,6.931838E-01,1.131914E+00,1.361845E+04,8.640874E+03,4.605169E-01,7.559430E-01
12:06:00,1.057834E+04,6.545581E+04,3.577190E-01,5.726188E+00,9.777598E+03,7.780496E+04,3.306411E-01,6.806615E+00,1.108244E+05,7.952742E+05,3.747658E+00,6.957301E+01,5.194110E+04,7.646530E+04,1.756450E+00,6.689419E+00,1.306605E+04,1.529254E+04,4.418374E-01,1.337860E+00,8.704186E+03,1.011279E+04,2.943379E-01,8.847121E-01,1.282759E+04,1.307215E+04,4.337738E-01,1.143610E+00,8.685835E+03,8.839522E+03,2.937174E-01,7.733214E-01,1.506160E+05,1.611228E+05,5.093185E+00,1.409575E+01,9.856808E+04,1.118690E+05,3.333146E+00,9.786793E+00,1.493009E+05,1.335825E+05,5.048714E+00,1.168640E+01,1.004175E+05,8.942132E+04,3.395687E+00,7.822982E+00,2.059485E+04,1.571708E+04,6.964290E-01,1.375001E+00,1.336430E+04,1.089841E+04,4.519227E-01,9.534416E-01,2.049769E+04,1.294492E+04,6.931435E-01,1.132480E+00,1.361768E+04,8.653204E+03,4.604910E-01,7.570217E-01
12:07:00,1.057831E+04,6.544044E+04,3.577182E-01,5.724843E+00,9.777219E+03,7.778974E+04,3.306283E-01,6.805284E+00,1.108199E+05,7.950816E+05,3.747505E+00,6.955616E+01,5.193145E+04,7.647374E+04,1.756124E+00,6.690158E+00,1.306599E+04,1.529800E+04,4.418355E-01,1.338337E+00,8.704151E+03,1.010839E+04,2.943367E-01,8.843269E-01,1.282753E+04,1.307449E+04,4.337719E-01,1.143814E+00,8.685801E+03,8.850654E+03,2.937162E-01,7.742953E-01,1.506154E+05,1.612185E+05,5.093164E+00,1.410412E+01,9.856769E+04,1.117683E+05,3.333133E+00,9.777987E+00,1.493003E+05,1.336106E+05,5.048693E+00,1.168885E+01,1.004171E+05,8.953004E+04,3.395673E+00,7.832493E+00,2.059367E+04,1.573050E+04,6.963891E-01,1.376175E+00,1.336353E+04,1.089086E+04,4.518968E-01,9.527805E-01,2.049651E+04,1.295138E+04,6.931035E-01,1.133045E+00,1.361692E+04,8.666178E+03,4.604653E-01,7.581567E-01
12:08:00,1.057829E+04,6.542510E+04,3.577174E-01,5.723502E+00,9.776839E+03,7.777456E+04,3.306154E-01,6.803956E+00,1.108154E+05,7.948897E+05,3.747353E+00,6.953937E+01,5.192182E+04,7.648234E+04,1.755798E+00,6.690910E+00,1.306594E+04,1.530319E+04,4.418337E-01,1.338791E+00,8.704116E+03,1.010415E+04,2.943356E-01,8.839560E-01,1.282748E+04,1.307683E+04,4.337701E-01,1.144020E+00,8.685766E+03,8.862520E+03,2.937150E-01,7.753334E-01,1.506148E+05,1.613114E+05,5.093143E+00,1.411224E+01,9.856729E+04,1.116695E+05,3.333119E+00,9.769339E+00,1.492997E+05,1.336387E+05,5.048673E+00,1.169131E+01,1.004167E+05,8.964572E+04,3.395660E+00,7.842614E+00,2.059249E+04,1.574365E+04,6.963493E-01,1.377326E+00,1.336277E+04,1.088348E+04,4.518711E-01,9.521355E-01,2.049532E+04,1.295786E+04,6.930635E-01,1.133612E+00,1.361616E+04,8.679833E+03,4.604396E-01,7.593513E-01
12:09:00,1.057827E+04,6.540979E+04,3.577167E-01,5.722162E+00,9.776460E+03,7.775943E+04,3.306026E-01,6.802632E+00,1.108109E+05,7.946986E+05,3.747201E+00,6.952265E+01,5.191222E+04,7.649110E+04,1.755474E+00,6.691676E+00,1.306588E+04,1.530810E+04,4.418319E-01,1.339221E+00,8.704081E+03,1.010006E+04,2.943344E-01,8.835983E-01,1.282743E+04,1.307918E+04,4.337683E-01,1.144225E+00,8.685731E+03,8.874955E+03,2.937139E-01,7.764214E-01,1.506142E+05,1.614015E+05,5.093123E+00,1.412012E+01,9.856689E+04,1.115723E+05,3.333106E+00,9.760838E+00,1.492991E+05,1.336669E+05,5.048652E+00,1.169378E+01,1.004164E+05,8.976689E+04,3.395647E+00,7.853215E+00,2.059132E+04,1.575654E+04,6.963097E-01,1.378453E+00,1.336201E+04,1.087629E+04,4.518455E-01,9.515058E-01,2.049415E+04,1.296435E+04,6.930237E-01,1.134179E+00,1.361540E+04,8.694031E+03,4.604139E-01,7.605935E-01
12:10:00,1.057824E+04,6.539450E+04,3.577159E-01,5.720825E+00,9.776081E+03,7.774434E+04,3.305898E-01,6.801312E+00,1.108064E+05,7.945082E+05,3.747049E+00,6.950600E+01,5.190266E+04,7.650001E+04,1.755150E+00,6.692456E+00,1.306583E+04,1.531273E+04,4.418300E-01,1.339626E+00,8.704047E+03,1.009612E+04,2.943332E-01,8.832532E-01,1.282737E+04,1.308154E+04,4.337664E-01,1.144431E+00,8.685697E+03,8.887796E+03,2.937127E-01,7.775447E-01,1.506136E+05,1.614887E+05,5.093102E+00,1.412776E+01,9.856649E+04,1.114768E+05,3.333092E+00,9.752481E+00,1.492985E+05,1.336951E+05,5.048631E+00,1.169624E+01,1.004160E+05,8.989205E+04,3.395633E+00,7.864164E+00,2.059015E+04,1.576916E+04,6.962702E-01,1.379557E+00,1.336126E+04,1.086926E+04,4.518199E-01,9.508907E-01,2.049297E+04,1.297085E+04,6.929840E-01,1.134748E+00,1.361465E+04,8.708630E+03,4.603884E-01,7.618707E-01
12:11:00,1.057822E+04,6.537924E+04,3.577151E-01,5.719489E+00,9.775702E+03,7.772931E+04,3.305770E-01,6.799997E+00,1.108019E+05,7.943186E+05,3.746897E+00,6.948941E+01,5.189313E+04,7.650909E+04,1.754828E+00,6.693250E+00,1.306578E+04,1.531709E+04,4.418282E-01,1.340008E+00,8.704012E+03,1.009231E+04,2.943320E-01,8.829202E-01,1.282732E+04,1.308389E+04,4.337646E-01,1.144637E+00,8.685662E+03,8.900890E+03,2.937115E-01,7.786903E-01,1.506130E+05,1.615731E+05,5.093081E+00,1.413514E+01,9.856610E+04,1.113828E+05,3.333079E+00,9.744261E+00,1.492979E+05,1.337233E+05,5.048610E+00,1.169872E+01,1.004156E+05,9.001986E+04,3.395620E+00,7.875346E+00,2.058899E+04,1.578151E+04,6.962308E-01,1.380637E+00,1.336050E+04,1.086239E+04,4.517945E-01,9.502898E-01,2.049180E+04,1.297737E+04,6.929445E-01,1.135318E+00,1.361389E+04,8.723503E+03,4.603630E-01,7.631719E-01
12:12:00,1.057820E+04,6.536401E+04,3.577143E-01,5.718157E+00,9.775323E+03,7.771432E+04,3.305642E-01,6.798686E+00,1.107974E+05,7.941298E+05,3.746745E+00,6.947289E+01,5.188362E+04,7.651833E+04,1.754506E+00,6.694058E+00,1.306572E+04,1.532117E+04,4.418264E-01,1.340365E+00,8.703978E+03,1.008864E+04,2.943309E-01,8.825995E-01,1.282726E+04,1.308625E+04,4.337628E-01,1.144844E+00,8.685627E+03,8.914107E+03,2.937103E-01,7.798466E-01,1.506123E+05,1.616547E+05,5.093060E+00,1.414228E+01,9.856570E+04,1.112905E+05,3.333065E+00,9.736182E+00,1.492973E+05,1.337516E+05,5.048590E+00,1.170119E+01,1.004152E+05,9.014915E+04,3.395606E+00,7.886657E+00,2.058783E+04,1.579359E+04,6.961916E-01,1.381694E+00,1.335975E+04,1.085568E+04,4.517691E-01,9.497035E-01,2.049064E+04,1.298389E+04,6.929051E-01,1.135889E+00,1.361315E+04,8.738537E+03,4.603377E-01,7.644872E-01
12:13:00,1.057817E+04,6.534880E+04,3.577135E-01,5.716826E+00,9.774944E+03,7.769938E+04,3.305514E-01,6.797379E+00,1.107929E+05,7.939418E+05,3.746593E+00,6.945645E+01,5.187415E+04,7.652772E+04,1.754186E+00,6.694880E+00,1.306567E+04,1.532498E+04,4.418246E-01,1.340698E+00,8.703943E+03,1.008511E+04,2.943297E-01,8.822902E-01,1.282721E+04,1.308861E+04,4.337610E-01,1.145050E+00,8.685593E+03,8.927315E+03,2.937092E-01,7.810021E-01,1.506117E+05,1.617334E+05,5.093039E+00,1.414917E+01,9.856530E+04,1.111996E+05,3.333052E+00,9.728235E+00,1.492966E+05,1.337799E+05,5.048569E+00,1.170367E+01,1.004148E+05,9.027875E+04,3.395593E+00,7.897996E+00,2.058667E+04,1.580540E+04,6.961525E-01,1.382727E+00,1.335901E+04,1.084914E+04,4.517438E-01,9.491307E-01,2.048948E+04,1.299043E+04,6.928658E-01,1.136462E+00,1.361240E+04,8.753621E+03,4.603124E-01,7.658068E-01
12:14:00,1.057815E+04,6.533361E+04,3.577128E-01,5.715498E+00,9.774566E+03,7.768450E+04,3.305386E-01,6.796077E+00,1.107884E+05,7.937546E+05,3.746441E+00,6.944007E+01,5.186470E+04,7.653728E+04,1.753867E+00,6.695716E+00,1.306561E+04,1.532851E+04,4.418227E-01,1.341006E+00,8.703908E+03,1.008169E+04,2.943285E-01,8.819908E-01,1.282716E+04,1.309097E+04,4.337591E-01,1.145257E+00,8.685558E+03,8.940389E+03,2.937080E-01,7.821460E-01,1.506111E+05,1.618093E+05,5.093018E+00,1.415580E+01,9.856491E+04,1.111101E+05,3.333039E+00,9.720407E+00,1.492960E+05,1.338083E+05,5.048548E+00,1.170615E+01,1.004144E+05,9.040575E+04,3.395580E+00,7.909107E+00,2.058552E+04,1.581694E+04,6.961135E-01,1.383737E+00,1.335826E+04,1.084273E+04,4.517186E-01,9.485702E-01,2.048832E+04,1.299699E+04,6.928267E-01,1.137035E+00,1.361165E+04,8.768456E+03,4.602873E-01,7.671046E-01
12:15:00,1.057813E+04,6.531846E+04,3.577120E-01,5.714172E+00,9.774188E+03,7.766967E+04,3.305258E-01,6.794780E+00,1.107839E+05,7.935681E+05,3.746290E+00,6.942376E+01,5.185529E+04,7.654699E+04,1.753548E+00,6.696566E+00,1.306556E+04,1.533176E+04,4.418209E-01,1.341291E+00,8.703874E+03,1.007837E+04,2.943274E-01,8.817007E-01,1.282710E+04,1.309334E+04,4.337573E-01,1.145464E+00,8.685523E+03,8.953222E+03,2.937068E-01,7.832687E-01,1.506105E+05,1.618824E+05,5.092997E+00,1.416220E+01,9.856451E+04,1.110219E+05,3.333025E+00,9.712691E+00,1.492954E+05,1.338367E+05,5.048528E+00,1.170863E+01,1.004140E+05,9.053112E+04,3.395566E+00,7.920075E+00,2.058437E+04,1.582821E+04,6.960747E-01,1.384723E+00,1.335752E+04,1.083646E+04,4.516935E-01,9.480213E-01,2.048717E+04,1.300356E+04,6.927877E-01,1.137610E+00,1.361091E+04,8.783144E+03,4.602622E-01,7.683897E-01
12:16:00,1.057810E+04,6.530333E+04,3.577112E-01,5.712848E+00,9.773810E+03,7.765489E+04,3.305130E-01,6.793487E+00,1.107794E+05,7.933825E+05,3.746138E+00,6.940751E+01,5.184590E+04,7.655686E+04,1.753231E+00,6.697429E+00,1.306551E+04,1.533474E+04,4.418191E-01,1.341552E+00,8.703839E+03,1.007516E+04,2.943262E-01,8.814196E-01,1.282705E+04,1.309571E+04,4.337555E-01,1.145672E+00,8.685489E+03,8.965640E+03,2.937057E-01,7.843551E-01,1.506099E+05,1.619526E+05,5.092977E+00,1.416834E+01,9.856412E+04,1.109350E+05,3.333012E+00,9.705085E+00,1.492948E+05,1.338652E+05,5.048507E+00,1.171112E+01,1.004136E+05,9.065427E+04,3.395553E+00,7.930849E+00,2.058323E+04,1.583921E+04,6.960360E-01,1.385685E+00,1.335678E+04,1.083031E+04,4.516685E-01,9.474839E-01,2.048602E+04,1.301014E+04,6.927489E-01,1.138186E+00,1.361017E+04,8.797642E+03,4.602372E-01,7.696580E-01
12:17:00,1.057808E+04,6.528822E+04,3.577104E-01,5.711527E+00,9.773432E+03,7.764016E+04,3.305002E-01,6.792198E+00,1.107750E+05,7.931976E+05,3.745987E+00,6.939134E+01,5.183655E+04,7.656689E+04,1.752914E+00,6.698307E+00,1.306545E+04,1.533745E+04,4.418173E-01,1.341789E+00,8.703805E+03,1.007205E+04,2.943250E-01,8.811478E-01,1.282699E+04,1.309809E+04,4.337537E-01,1.145879E+00,8.685454E+03,8.977687E+03,2.937045E-01,7.854090E-01,1.506093E+05,1.620200E+05,5.092956E+00,1.417423E+01,9.856372E+04,1.108494E+05,3.332999E+00,9.697593E+00,1.492942E+05,1.338937E+05,5.048486E+00,1.171362E+01,1.004132E+05,9.077457E+04,3.395540E+00,7.941373E+00,2.058209E+04,1.584994E+04,6.959974E-01,1.386624E+00,1.335604E+04,1.082430E+04,4.516436E-01,9.469583E-01,2.048487E+04,1.301674E+04,6.927102E-01,1.138763E+00,1.360944E+04,8.811891E+03,4.602123E-01,7.709046E-01
12:18:00,1.057806E+04,6.527314E+04,3.577096E-01,5.710208E+00,9.773055E+03,7.762548E+04,3.304875E-01,6.790914E+00,1.107705E+05,7.930135E+05,3.745835E+00,6.937524E+01,5.182722E+04,7.657708E+04,1.752599E+00,6.699198E+00,1.306540E+04,1.533988E+04,4.418155E-01,1.342001E+00,8.703770E+03,1.006904E+04,2.943239E-01,8.808846E-01,1.282694E+04,1.310047E+04,4.337519E-01,1.146088E+00,8.685420E+03,8.989276E+03,2.937033E-01,7.864229E-01,1.506086E+05,1.620845E+05,5.092935E+00,1.417988E+01,9.856333E+04,1.107649E+05,3.332985E+00,9.690208E+00,1.492936E+05,1.339223E+05,5.048466E+00,1.171612E+01,1.004128E+05,9.089132E+04,3.395526E+00,7.951587E+00,2.058095E+04,1.586040E+04,6.959590E-01,1.387539E+00,1.335531E+04,1.081842E+04,4.516187E-01,9.464438E-01,2.048373E+04,1.302336E+04,6.926716E-01,1.139342E+00,1.360870E+04,8.825827E+03,4.601875E-01,7.721238E-01
12:19:00,1.057803E+04,6.525809E+04,3.577088E-01,5.708891E+00,9.772678E+03,7.761086E+04,3.304747E-01,6.789634E+00,1.107660E+05,7.928302E+05,3.745684E+00,6.935920E+01,5.181792E+04,7.658742E+04,1.752285E+00,6.700102E+00,1.306534E+04,1.534204E+04,4.418136E-01,1.342190E+00,8.703736E+03,1.006613E+04,2.943227E-01,8.806296E-01,1.282689E+04,1.310285E+04,4.337500E-01,1.146296E+00,8.685385E+03,9.000340E+03,2.937022E-01,7.873908E-01,1.506080E+05,1.621462E+05,5.092914E+00,1.418528E+01,9.856293E+04,1.106817E+05,3.332972E+00,9.682927E+00,1.492930E+05,1.339509E+05,5.048445E+00,1.171862E+01,1.004124E+05,9.100395E+04,3.395513E+00,7.961441E+00,2.057982E+04,1.587059E+04,6.959207E-01,1.388430E+00,1.335458E+04,1.081267E+04,4.515940E-01,9.459400E-01,2.048260E+04,1.302998E+04,6.926331E-01,1.139922E+00,1.360797E+04,8.839393E+03,4.601628E-01,7.733107E-01
12:20:00,1.057801E+04,6.524306E+04,3.577080E-01,5.707576E+00,9.772301E+03,7.759628E+04,3.304619E-01,6.788359E+00,1.107615E+05,7.926477E+05,3.745533E+00,6.934323E+01,5.180866E+04,7.659791E+04,1.751971E+00,6.701020E+00,1.306529E+04,1.534393E+04,4.418118E-01,1.342355E+00,8.703701E+03,1.006330E+04,2.943215E-01,8.803820E-01,1.282683E+04,1.310524E+04,4.337482E-01,1.146505E+00,8.685351E+03,9.010802E+03,2.937010E-01,7.883061E-01,1.506074E+05,1.622051E+05,5.092894E+00,1.419043E+01,9.856254E+04,1.105996E+05,3.332959E+00,9.675743E+00,1.492924E+05,1.339796E+05,5.048425E+00,1.172113E+01,1.004120E+05,9.111364E+04,3.395500E+00,7.971037E+00,2.057869E+04,1.588051E+04,6.958826E-01,1.389298E+00,1.335385E+04,1.080702E+04,4.515693E-01,9.454464E-01,2.048146E+04,1.303663E+04,6.925948E-01,1.140503E+00,1.360724E+04,8.852725E+03,4.601381E-01,7.744770E-01
12:21:00,1.057799E+04,6.522806E+04,3.577072E-01,5.706264E+00,9.771924E+03,7.758175E+04,3.304492E-01,6.787088E+00,1.107571E+05,7.924659E+05,3.745382E+00,6.932733E+01,5.179942E+04,7.660855E+04,1.751659E+00,6.701951E+00,1.306524E+04,1.534554E+04,4.418100E-01,1.342497E+00,8.703667E+03,1.006055E+04,2.943204E-01,8.801415E-01,1.282678E+04,1.310763E+04,4.337464E-01,1.146714E+00,8.685317E+03,9.020609E+03,2.936998E-01,7.891641E-01,1.506068E+05,1.622612E+05,5.092873E+00,1.419533E+01,9.856215E+04,1.105185E+05,3.332945E+00,9.668653E+00,1.492918E+05,1.340083E+05,5.048404E+00,1.172365E+01,1.004116E+05,9.121801E+04,3.395486E+00,7.980168E+00,2.057756E+04,1.589016E+04,6.958445E-01,1.390142E+00,1.335312E+04,1.080149E+04,4.515447E-01,9.449626E-01,2.048034E+04,1.304329E+04,6.925567E-01,1.141085E+00,1.360652E+04,8.865585E+03,4.601136E-01,7.756020E-01
