Time,BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s]
12:22:00,1.057796E+04,6.521309E+04,3.577064E-01,5.704954E+00,9.771547E+03,7.756727E+04,3.304365E-01,6.785821E+00,1.107526E+05,7.922849E+05,3.745231E+00,6.931149E+01,5.179021E+04,7.661935E+04,1.751347E+00,6.702895E+00,1.306518E+04,1.534689E+04,4.418082E-01,1.342614E+00,8.703632E+03,1.005788E+04,2.943192E-01,8.799083E-01,1.282673E+04,1.311003E+04,4.337446E-01,1.146924E+00,8.685282E+03,9.029813E+03,2.936987E-01,7.899693E-01,1.506062E+05,1.623144E+05,5.092852E+00,1.419999E+01,9.856175E+04,1.104386E+05,3.332932E+00,9.661658E+00,1.492912E+05,1.340371E+05,5.048383E+00,1.172617E+01,1.004112E+05,9.131656E+04,3.395473E+00,7.988790E+00,2.057644E+04,1.589954E+04,6.958066E-01,1.390963E+00,1.335239E+04,1.079608E+04,4.515202E-01,9.444888E-01,2.047921E+04,1.304996E+04,6.925186E-01,1.141669E+00,1.360580E+04,8.877915E+03,4.600891E-01,7.766807E-01
12:23:00,1.057794E+04,6.519814E+04,3.577056E-01,5.703647E+00,9.771170E+03,7.755284E+04,3.304237E-01,6.784559E+00,1.107481E+05,7.921045E+05,3.745080E+00,6.929572E+01,5.178103E+04,7.663029E+04,1.751037E+00,6.703853E+00,1.306513E+04,1.534796E+04,4.418064E-01,1.342708E+00,8.703598E+03,1.005529E+04,2.943180E-01,8.796819E-01,1.282667E+04,1.311243E+04,4.337428E-01,1.147134E+00,8.685248E+03,9.038264E+03,2.936975E-01,7.907086E-01,1.506056E+05,1.623647E+05,5.092832E+00,1.420439E+01,9.856136E+04,1.103597E+05,3.332919E+00,9.654756E+00,1.492906E+05,1.340660E+05,5.048363E+00,1.172869E+01,1.004108E+05,9.140902E+04,3.395460E+00,7.996878E+00,2.057533E+04,1.590865E+04,6.957689E-01,1.391760E+00,1.335167E+04,1.079077E+04,4.514958E-01,9.440245E-01,2.047809E+04,1.305665E+04,6.924807E-01,1.142254E+00,1.360507E+04,8.889684E+03,4.600647E-01,7.777103E-01
12:24:00,1.057792E+04,6.518322E+04,3.577048E-01,5.702341E+00,9.770794E+03,7.753845E+04,3.304110E-01,6.783300E+00,1.107437E+05,7.919250E+05,3.744929E+00,6.928001E+01,5.177188E+04,7.664137E+04,1.750727E+00,6.704823E+00,1.306508E+04,1.534877E+04,4.418046E-01,1.342779E+00,8.703564E+03,1.005278E+04,2.943169E-01,8.794619E-01,1.282662E+04,1.311484E+04,4.337410E-01,1.147345E+00,8.685213E+03,9.045948E+03,2.936963E-01,7.913808E-01,1.506050E+05,1.624123E+05,5.092811E+00,1.420855E+01,9.856097E+04,1.102818E+05,3.332905E+00,9.647942E+00,1.492899E+05,1.340949E+05,5.048342E+00,1.173122E+01,1.004104E+05,9.149521E+04,3.395447E+00,8.004418E+00,2.057421E+04,1.591748E+04,6.957312E-01,1.392533E+00,1.335095E+04,1.078557E+04,4.514715E-01,9.435696E-01,2.047697E+04,1.306335E+04,6.924429E-01,1.142841E+00,1.360436E+04,8.900876E+03,4.600405E-01,7.786895E-01
12:25:00,1.057789E+04,6.516832E+04,3.577040E-01,5.701038E+00,9.770418E+03,7.752411E+04,3.303983E-01,6.782045E+00,1.107392E+05,7.917461E+05,3.744778E+00,6.926436E+01,5.176275E+04,7.665261E+04,1.750419E+00,6.705805E+00,1.306502E+04,1.534931E+04,4.418027E-01,1.342826E+00,8.703529E+03,1.005034E+04,2.943157E-01,8.792483E-01,1.282657E+04,1.311725E+04,4.337392E-01,1.147556E+00,8.685179E+03,9.052861E+03,2.936952E-01,7.919856E-01,1.506044E+05,1.624571E+05,5.092790E+00,1.421247E+01,9.856057E+04,1.102049E+05,3.332892E+00,9.641216E+00,1.492893E+05,1.341239E+05,5.048322E+00,1.173376E+01,1.004100E+05,9.157503E+04,3.395433E+00,8.011401E+00,2.057311E+04,1.592606E+04,6.956937E-01,1.393283E+00,1.335024E+04,1.078047E+04,4.514472E-01,9.431238E-01,2.047586E+04,1.307007E+04,6.924053E-01,1.143429E+00,1.360364E+04,8.911482E+03,4.600162E-01,7.796173E-01
12:26:00,1.057787E+04,6.515346E+04,3.577032E-01,5.699737E+00,9.770042E+03,7.750981E+04,3.303856E-01,6.780794E+00,1.107348E+05,7.915679E+05,3.744628E+00,6.924877E+01,5.175366E+04,7.666398E+04,1.750111E+00,6.706800E+00,1.306497E+04,1.534958E+04,4.418009E-01,1.342850E+00,8.703495E+03,1.004796E+04,2.943145E-01,8.790406E-01,1.282651E+04,1.311966E+04,4.337373E-01,1.147767E+00,8.685145E+03,9.058792E+03,2.936940E-01,7.925045E-01,1.506037E+05,1.624990E+05,5.092770E+00,1.421614E+01,9.856018E+04,1.101290E+05,3.332879E+00,9.634573E+00,1.492887E+05,1.341529E+05,5.048301E+00,1.173629E+01,1.004097E+05,9.164827E+04,3.395420E+00,8.017809E+00,2.057200E+04,1.593436E+04,6.956564E-01,1.394009E+00,1.334952E+04,1.077548E+04,4.514231E-01,9.426867E-01,2.047475E+04,1.307681E+04,6.923677E-01,1.144018E+00,1.360293E+04,8.921481E+03,4.599921E-01,7.804920E-01
12:27:00,1.057784E+04,6.513861E+04,3.577024E-01,5.698439E+00,9.769667E+03,7.749555E+04,3.303729E-01,6.779547E+00,1.107303E+05,7.913904E+05,3.744477E+00,6.923324E+01,5.174459E+04,7.667549E+04,1.749805E+00,6.707808E+00,1.306492E+04,1.534959E+04,4.417991E-01,1.342850E+00,8.703461E+03,1.004565E+04,2.943134E-01,8.788386E-01,1.282646E+04,1.312208E+04,4.337355E-01,1.147978E+00,8.685110E+03,9.063897E+03,2.936929E-01,7.929510E-01,1.506031E+05,1.625382E+05,5.092749E+00,1.421956E+01,9.855979E+04,1.100540E+05,3.332866E+00,9.628014E+00,1.492881E+05,1.341820E+05,5.048281E+00,1.173884E+01,1.004093E+05,9.171495E+04,3.395407E+00,8.023642E+00,2.057090E+04,1.594239E+04,6.956191E-01,1.394712E+00,1.334881E+04,1.077058E+04,4.513990E-01,9.422584E-01,2.047364E+04,1.308355E+04,6.923303E-01,1.144608E+00,1.360222E+04,8.930874E+03,4.599681E-01,7.813138E-01
12:28:00,1.057782E+04,6.512380E+04,3.577015E-01,5.697143E+00,9.769291E+03,7.748133E+04,3.303602E-01,6.778303E+00,1.107259E+05,7.912136E+05,3.744327E+00,6.921778E+01,5.173555E+04,7.668715E+04,1.749499E+00,6.708827E+00,1.306486E+04,1.534932E+04,4.417973E-01,1.342827E+00,8.703426E+03,1.004341E+04,2.943122E-01,8.786421E-01,1.282640E+04,1.312450E+04,4.337337E-01,1.148190E+00,8.685076E+03,9.068188E+03,2.936917E-01,7.933264E-01,1.506025E+05,1.625745E+05,5.092728E+00,1.422274E+01,9.855940E+04,1.099799E+05,3.332852E+00,9.621535E+00,1.492875E+05,1.342111E+05,5.048260E+00,1.174139E+01,1.004089E+05,9.177199E+04,3.395394E+00,8.028632E+00,2.056980E+04,1.595016E+04,6.955820E-01,1.395391E+00,1.334810E+04,1.076578E+04,4.513750E-01,9.418385E-01,2.047254E+04,1.309031E+04,6.922931E-01,1.145200E+00,1.360151E+04,8.939664E+03,4.599441E-01,7.820828E-01
12:29:00,1.057780E+04,6.510901E+04,3.577007E-01,5.695849E+00,9.768916E+03,7.746715E+04,3.303475E-01,6.777062E+00,1.107214E+05,7.910374E+05,3.744176E+00,6.920236E+01,5.172654E+04,7.669894E+04,1.749194E+00,6.709858E+00,1.306481E+04,1.534880E+04,4.417955E-01,1.342782E+00,8.703392E+03,1.004122E+04,2.943111E-01,8.784509E-01,1.282635E+04,1.312693E+04,4.337319E-01,1.148402E+00,8.685042E+03,9.071683E+03,2.936905E-01,7.936322E-01,1.506019E+05,1.626080E+05,5.092708E+00,1.422568E+01,9.855901E+04,1.099068E+05,3.332839E+00,9.615133E+00,1.492869E+05,1.342403E+05,5.048240E+00,1.174394E+01,1.004085E+05,9.182205E+04,3.395380E+00,8.033012E+00,2.056871E+04,1.595765E+04,6.955450E-01,1.396047E+00,1.334739E+04,1.076107E+04,4.513511E-01,9.414268E-01,2.047144E+04,1.309709E+04,6.922559E-01,1.145792E+00,1.360080E+04,8.947517E+03,4.599202E-01,7.827698E-01
12:30:00,1.057777E+04,6.509425E+04,3.576999E-01,5.694558E+00,9.768541E+03,7.745301E+04,3.303348E-01,6.775825E+00,1.107170E+05,7.908619E+05,3.744026E+00,6.918701E+01,5.171756E+04,7.671086E+04,1.748891E+00,6.710901E+00,1.306475E+04,1.534802E+04,4.417937E-01,1.342713E+00,8.703358E+03,1.003909E+04,2.943099E-01,8.782647E-01,1.282630E+04,1.312935E+04,4.337301E-01,1.148615E+00,8.685007E+03,9.074407E+03,2.936894E-01,7.938704E-01,1.506013E+05,1.626388E+05,5.092687E+00,1.422837E+01,9.855861E+04,1.098345E+05,3.332826E+00,9.608809E+00,1.492863E+05,1.342695E+05,5.048219E+00,1.174649E+01,1.004081E+05,9.186554E+04,3.395367E+00,8.036816E+00,2.056762E+04,1.596488E+04,6.955082E-01,1.396680E+00,1.334669E+04,1.075646E+04,4.513273E-01,9.410231E-01,2.047035E+04,1.310388E+04,6.922189E-01,1.146386E+00,1.360010E+04,8.954734E+03,4.598964E-01,7.834011E-01
12:31:00,1.057775E+04,6.507951E+04,3.576991E-01,5.693269E+00,9.768166E+03,7.743890E+04,3.303221E-01,6.774591E+00,1.107125E+05,7.906870E+05,3.743876E+00,6.917171E+01,5.170861E+04,7.672291E+04,1.748588E+00,6.711956E+00,1.306470E+04,1.534697E+04,4.417919E-01,1.342622E+00,8.703324E+03,1.003702E+04,2.943088E-01,8.780836E-01,1.282624E+04,1.313178E+04,4.337283E-01,1.148827E+00,8.684973E+03,9.076389E+03,2.936882E-01,7.940438E-01,1.506007E+05,1.626668E+05,5.092667E+00,1.423082E+01,9.855822E+04,1.097631E+05,3.332813E+00,9.602561E+00,1.492857E+05,1.342987E+05,5.048199E+00,1.174905E+01,1.004077E+05,9.190272E+04,3.395354E+00,8.040069E+00,2.056653E+04,1.597185E+04,6.954714E-01,1.397289E+00,1.334599E+04,1.075194E+04,4.513035E-01,9.406275E-01,2.046926E+04,1.311068E+04,6.921821E-01,1.146981E+00,1.359940E+04,8.961361E+03,4.598727E-01,7.839809E-01
12:32:00,1.057772E+04,6.506480E+04,3.576983E-01,5.691982E+00,9.767791E+03,7.742483E+04,3.303095E-01,6.773360E+00,1.107081E+05,7.905127E+05,3.743725E+00,6.915646E+01,5.169968E+04,7.673510E+04,1.748286E+00,6.713022E+00,1.306465E+04,1.534567E+04,4.417901E-01,1.342507E+00,8.703289E+03,1.003501E+04,2.943076E-01,8.779074E-01,1.282619E+04,1.313422E+04,4.337265E-01,1.149040E+00,8.684939E+03,9.077835E+03,2.936871E-01,7.941703E-01,1.506001E+05,1.626920E+05,5.092646E+00,1.423302E+01,9.855783E+04,1.096925E+05,3.332799E+00,9.596389E+00,1.492851E+05,1.343280E+05,5.048179E+00,1.175162E+01,1.004073E+05,9.193381E+04,3.395341E+00,8.042788E+00,2.056545E+04,1.597855E+04,6.954348E-01,1.397875E+00,1.334529E+04,1.074751E+04,4.512798E-01,9.402397E-01,2.046817E+04,1.311750E+04,6.921453E-01,1.147577E+00,1.359870E+04,8.967423E+03,4.598491E-01,7.845112E-01
12:33:00,1.057770E+04,6.505012E+04,3.576974E-01,5.690698E+00,9.767417E+03,7.741079E+04,3.302968E-01,6.772132E+00,1.107037E+05,7.903390E+05,3.743575E+00,6.914127E+01,5.169078E+04,7.674741E+04,1.747985E+00,6.714099E+00,1.306459E+04,1.534410E+04,4.417883E-01,1.342370E+00,8.703255E+03,1.003304E+04,2.943064E-01,8.777356E-01,1.282614E+04,1.313665E+04,4.337247E-01,1.149253E+00,8.684905E+03,9.078624E+03,2.936859E-01,7.942393E-01,1.505995E+05,1.627145E+05,5.092625E+00,1.423499E+01,9.855744E+04,1.096228E+05,3.332786E+00,9.590287E+00,1.492845E+05,1.343574E+05,5.048158E+00,1.175418E+01,1.004069E+05,9.195907E+04,3.395328E+00,8.044998E+00,2.056437E+04,1.598498E+04,6.953983E-01,1.398438E+00,1.334459E+04,1.074316E+04,4.512563E-01,9.398595E-01,2.046709E+04,1.312432E+04,6.921087E-01,1.148175E+00,1.359800E+04,8.972943E+03,4.598256E-01,7.849941E-01
12:34:00,1.057767E+04,6.503547E+04,3.576966E-01,5.689416E+00,9.767043E+03,7.739678E+04,3.302841E-01,6.770907E+00,1.106992E+05,7.901659E+05,3.743425E+00,6.912612E+01,5.168191E+04,7.675985E+04,1.747685E+00,6.715187E+00,1.306454E+04,1.534228E+04,4.417865E-01,1.342211E+00,8.703221E+03,1.003113E+04,2.943053E-01,8.775680E-01,1.282608E+04,1.313909E+04,4.337229E-01,1.149467E+00,8.684871E+03,9.078789E+03,2.936848E-01,7.942537E-01,1.505989E+05,1.627342E+05,5.092605E+00,1.423671E+01,9.855705E+04,1.095538E+05,3.332773E+00,9.584255E+00,1.492839E+05,1.343868E+05,5.048138E+00,1.175675E+01,1.004065E+05,9.198198E+04,3.395315E+00,8.047001E+00,2.056329E+04,1.599115E+04,6.953620E-01,1.398977E+00,1.334389E+04,1.073890E+04,4.512328E-01,9.394865E-01,2.046601E+04,1.313116E+04,6.920722E-01,1.148773E+00,1.359731E+04,8.977957E+03,4.598021E-01,7.854327E-01
12:35:00,1.057765E+04,6.502084E+04,3.576958E-01,5.688136E+00,9.766669E+03,7.738280E+04,3.302715E-01,6.769684E+00,1.106948E+05,7.899934E+05,3.743276E+00,6.911103E+01,5.167306E+04,7.677241E+04,1.747386E+00,6.716286E+00,1.306449E+04,1.534021E+04,4.417847E-01,1.342030E+00,8.703187E+03,1.002926E+04,2.943041E-01,8.774046E-01,1.282603E+04,1.314153E+04,4.337211E-01,1.149680E+00,8.684836E+03,9.078377E+03,2.936836E-01,7.942176E-01,1.505983E+05,1.627512E+05,5.092584E+00,1.423820E+01,9.855666E+04,1.094856E+05,3.332760E+00,9.578291E+00,1.492833E+05,1.344162E+05,5.048117E+00,1.175933E+01,1.004061E+05,9.200045E+04,3.395301E+00,8.048618E+00,2.056222E+04,1.599706E+04,6.953257E-01,1.399494E+00,1.334320E+04,1.073471E+04,4.512093E-01,9.391207E-01,2.046493E+04,1.313802E+04,6.920358E-01,1.149373E+00,1.359662E+04,8.982856E+03,4.597787E-01,7.858613E-01
12:36:00,1.057762E+04,6.500624E+04,3.576949E-01,5.686859E+00,9.766295E+03,7.736886E+04,3.302589E-01,6.768464E+00,1.106904E+05,7.898214E+05,3.743126E+00,6.909598E+01,5.166425E+04,7.678510E+04,1.747088E+00,6.717396E+00,1.306443E+04,1.533788E+04,4.417829E-01,1.341826E+00,8.703153E+03,1.002744E+04,2.943030E-01,8.772453E-01,1.282598E+04,1.314398E+04,4.337193E-01,1.149894E+00,8.684802E+03,9.077438E+03,2.936824E-01,7.941354E-01,1.505977E+05,1.627655E+05,5.092564E+00,1.423945E+01,9.855627E+04,1.094182E+05,3.332747E+00,9.572394E+00,1.492827E+05,1.344456E+05,5.048097E+00,1.176190E+01,1.004058E+05,9.201475E+04,3.395288E+00,8.049868E+00,2.056116E+04,1.600270E+04,6.952896E-01,1.399988E+00,1.334251E+04,1.073061E+04,4.511860E-01,9.387620E-01,2.046386E+04,1.314488E+04,6.919995E-01,1.149973E+00,1.359593E+04,8.987401E+03,4.597554E-01,7.862589E-01
12:37:00,1.057760E+04,6.499167E+04,3.576941E-01,5.685584E+00,9.765921E+03,7.735494E+04,3.302462E-01,6.767246E+00,1.106859E+05,7.896500E+05,3.742976E+00,6.908099E+01,5.165546E+04,7.679790E+04,1.746791E+00,6.718516E+00,1.306438E+04,1.533531E+04,4.417811E-01,1.341601E+00,8.703118E+03,1.002567E+04,2.943018E-01,8.770902E-01,1.282592E+04,1.314642E+04,4.337175E-01,1.150108E+00,8.684768E+03,9.076027E+03,2.936813E-01,7.940120E-01,1.505971E+05,1.627770E+05,5.092543E+00,1.424046E+01,9.855588E+04,1.093516E+05,3.332734E+00,9.566567E+00,1.492821E+05,1.344751E+05,5.048077E+00,1.176448E+01,1.004054E+05,9.202537E+04,3.395275E+00,8.050797E+00,2.056009E+04,1.600809E+04,6.952536E-01,1.400459E+00,1.334182E+04,1.072660E+04,4.511627E-01,9.384107E-01,2.046279E+04,1.315176E+04,6.919634E-01,1.150575E+00,1.359524E+04,8.991617E+03,4.597322E-01,7.866277E-01
12:38:00,1.057758E+04,6.497712E+04,3.576933E-01,5.684311E+00,9.765548E+03,7.734105E+04,3.302336E-01,6.766031E+00,1.106815E+05,7.894791E+05,3.742826E+00,6.906603E+01,5.164670E+04,7.681082E+04,1.746494E+00,6.719646E+00,1.306433E+04,1.533248E+04,4.417793E-01,1.341353E+00,8.703084E+03,1.002394E+04,2.943007E-01,8.769389E-01,1.282587E+04,1.314887E+04,4.337157E-01,1.150322E+00,8.684734E+03,9.074193E+03,2.936801E-01,7.938515E-01,1.505965E+05,1.627859E+05,5.092523E+00,1.424124E+01,9.855550E+04,1.092858E+05,3.332720E+00,9.560805E+00,1.492815E+05,1.345046E+05,5.048056E+00,1.176707E+01,1.004050E+05,9.203273E+04,3.395262E+00,8.051441E+00,2.055903E+04,1.601321E+04,6.952178E-01,1.400907E+00,1.334114E+04,1.072266E+04,4.511396E-01,9.380661E-01,2.046173E+04,1.315864E+04,6.919274E-01,1.151177E+00,1.359456E+04,8.995543E+03,4.597090E-01,7.869712E-01
12:39:00,1.057755E+04,6.496260E+04,3.576924E-01,5.683041E+00,9.765174E+03,7.732718E+04,3.302210E-01,6.764817E+00,1.106771E+05,7.893087E+05,3.742677E+00,6.905113E+01,5.163796E+04,7.682386E+04,1.746199E+00,6.720787E+00,1.306428E+04,1.532940E+04,4.417775E-01,1.341084E+00,8.703050E+03,1.002225E+04,2.942995E-01,8.767910E-01,1.282582E+04,1.315132E+04,4.337139E-01,1.150536E+00,8.684700E+03,9.071989E+03,2.936790E-01,7.936587E-01,1.505959E+05,1.627921E+05,5.092503E+00,1.424178E+01,9.855511E+04,1.092206E+05,3.332707E+00,9.555104E+00,1.492809E+05,1.345342E+05,5.048036E+00,1.176965E+01,1.004046E+05,9.203733E+04,3.395249E+00,8.051843E+00,2.055797E+04,1.601808E+04,6.951820E-01,1.401333E+00,1.334046E+04,1.071879E+04,4.511165E-01,9.377280E-01,2.046067E+04,1.316554E+04,6.918915E-01,1.151781E+00,1.359387E+04,8.999226E+03,4.596860E-01,7.872933E-01
12:40:00,1.057753E+04,6.494811E+04,3.576916E-01,5.681773E+00,9.764801E+03,7.731334E+04,3.302084E-01,6.763606E+00,1.106727E+05,7.891388E+05,3.742527E+00,6.903627E+01,5.162925E+04,7.683700E+04,1.745904E+00,6.721937E+00,1.306422E+04,1.532609E+04,4.417757E-01,1.340794E+00,8.703016E+03,1.002060E+04,2.942984E-01,8.766465E-01,1.282577E+04,1.315376E+04,4.337121E-01,1.150750E+00,8.684666E+03,9.069476E+03,2.936778E-01,7.934388E-01,1.505952E+05,1.627956E+05,5.092482E+00,1.424209E+01,9.855472E+04,1.091561E+05,3.332694E+00,9.549465E+00,1.492803E+05,1.345637E+05,5.048016E+00,1.177224E+01,1.004042E+05,9.203968E+04,3.395236E+00,8.052048E+00,2.055692E+04,1.602269E+04,6.951464E-01,1.401736E+00,1.333977E+04,1.071500E+04,4.510934E-01,9.373964E-01,2.045961E+04,1.317245E+04,6.918558E-01,1.152385E+00,1.359319E+04,9.002716E+03,4.596630E-01,7.875986E-01
12:41:00,1.057750E+04,6.493364E+04,3.576907E-01,5.680508E+00,9.764429E+03,7.729952E+04,3.301957E-01,6.762398E+00,1.106682E+05,7.889695E+05,3.742378E+00,6.902145E+01,5.162057E+04,7.685027E+04,1.745611E+00,6.723097E+00,1.306417E+04,1.532253E+04,4.417739E-01,1.340483E+00,8.702982E+03,1.001898E+04,2.942972E-01,8.765054E-01,1.282571E+04,1.315621E+04,4.337103E-01,1.150964E+00,8.684632E+03,9.066716E+03,2.936767E-01,7.931972E-01,1.505946E+05,1.627965E+05,5.092462E+00,1.424216E+01,9.855433E+04,1.090924E+05,3.332681E+00,9.543886E+00,1.492797E+05,1.345933E+05,5.047995E+00,1.177483E+01,1.004038E+05,9.204035E+04,3.395223E+00,8.052107E+00,2.055587E+04,1.602704E+04,6.951109E-01,1.402118E+00,1.333910E+04,1.071129E+04,4.510705E-01,9.370712E-01,2.045855E+04,1.317937E+04,6.918201E-01,1.152991E+00,1.359252E+04,9.006065E+03,4.596401E-01,7.878916E-01
12:42:00,1.057748E+04,6.491920E+04,3.576899E-01,5.679244E+00,9.764056E+03,7.728572E+04,3.301831E-01,6.761191E+00,1.106638E+05,7.888006E+05,3.742229E+00,6.900668E+01,5.161191E+04,7.686364E+04,1.745318E+00,6.724267E+00,1.306412E+04,1.531873E+04,4.417721E-01,1.340150E+00,8.702948E+03,1.001741E+04,2.942961E-01,8.763677E-01,1.282566E+04,1.315866E+04,4.337085E-01,1.151179E+00,8.684598E+03,9.063774E+03,2.936755E-01,7.929399E-01,1.505940E+05,1.627948E+05,5.092441E+00,1.424201E+01,9.855394E+04,1.090293E+05,3.332668E+00,9.538369E+00,1.492791E+05,1.346230E+05,5.047975E+00,1.177742E+01,1.004034E+05,9.203995E+04,3.395210E+00,8.052072E+00,2.055482E+04,1.603114E+04,6.950755E-01,1.402476E+00,1.333842E+04,1.070764E+04,4.510476E-01,9.367525E-01,2.045750E+04,1.318630E+04,6.917846E-01,1.153597E+00,1.359184E+04,9.009334E+03,4.596172E-01,7.881775E-01
12:43:00,1.057745E+04,6.490479E+04,3.576891E-01,5.677984E+00,9.763684E+03,7.727195E+04,3.301706E-01,6.759986E+00,1.106594E+05,7.886323E+05,3.742080E+00,6.899195E+01,5.160329E+04,7.687712E+04,1.745026E+00,6.725447E+00,1.306406E+04,1.531469E+04,4.417703E-01,1.339797E+00,8.702914E+03,1.001587E+04,2.942949E-01,8.762333E-01,1.282561E+04,1.316112E+04,4.337067E-01,1.151393E+00,8.684564E+03,9.060713E+03,2.936744E-01,7.926721E-01,1.505934E+05,1.627904E+05,5.092421E+00,1.424163E+01,9.855356E+04,1.089669E+05,3.332655E+00,9.532912E+00,1.492785E+05,1.346526E+05,5.047955E+00,1.178001E+01,1.004030E+05,9.203902E+04,3.395197E+00,8.051990E+00,2.055378E+04,1.603499E+04,6.950403E-01,1.402813E+00,1.333775E+04,1.070407E+04,4.510249E-01,9.364401E-01,2.045646E+04,1.319324E+04,6.917492E-01,1.154204E+00,1.359117E+04,9.012572E+03,4.595945E-01,7.884608E-01
12:44:00,1.057743E+04,6.489041E+04,3.576882E-01,5.676725E+00,9.763311E+03,7.725820E+04,3.301580E-01,6.758783E+00,1.106550E+05,7.884644E+05,3.741931E+00,6.897727E+01,5.159468E+04,7.689071E+04,1.744735E+00,6.726636E+00,1.306401E+04,1.531042E+04,4.417685E-01,1.339423E+00,8.702880E+03,1.001437E+04,2.942938E-01,8.761017E-01,1.282555E+04,1.316357E+04,4.337049E-01,1.151608E+00,8.684530E+03,9.057600E+03,2.936732E-01,7.923997E-01,1.505928E+05,1.627835E+05,5.092400E+00,1.424102E+01,9.855317E+04,1.089052E+05,3.332642E+00,9.527511E+00,1.492779E+05,1.346823E+05,5.047935E+00,1.178261E+01,1.004027E+05,9.203816E+04,3.395183E+00,8.051914E+00,2.055274E+04,1.603859E+04,6.950051E-01,1.403127E+00,1.333707E+04,1.070057E+04,4.510021E-01,9.361337E-01,2.045541E+04,1.320019E+04,6.917139E-01,1.154812E+00,1.359050E+04,9.015838E+03,4.595718E-01,7.887465E-01
12:45:00,1.057740E+04,6.487605E+04,3.576874E-01,5.675469E+00,9.762939E+03,7.724447E+04,3.301454E-01,6.757582E+00,1.106506E+05,7.882970E+05,3.741782E+00,6.896262E+01,5.158611E+04,7.690441E+04,1.744445E+00,6.727834E+00,1.306396E+04,1.530591E+04,4.417667E-01,1.339029E+00,8.702846E+03,1.001290E+04,2.942926E-01,8.759730E-01,1.282550E+04,1.316602E+04,4.337031E-01,1.151822E+00,8.684496E+03,9.054501E+03,2.936721E-01,7.921285E-01,1.505922E+05,1.627740E+05,5.092380E+00,1.424019E+01,9.855278E+04,1.088441E+05,3.332629E+00,9.522165E+00,1.492773E+05,1.347120E+05,5.047914E+00,1.178520E+01,1.004023E+05,9.203796E+04,3.395170E+00,8.051897E+00,2.055171E+04,1.604194E+04,6.949701E-01,1.403421E+00,1.333641E+04,1.069713E+04,4.509795E-01,9.358330E-01,2.045437E+04,1.320715E+04,6.916788E-01,1.155421E+00,1.358983E+04,9.019188E+03,4.595492E-01,7.890396E-01
12:46:00,1.057738E+04,6.486172E+04,3.576865E-01,5.674216E+00,9.762568E+03,7.723076E+04,3.301328E-01,6.756382E+00,1.106462E+05,7.881300E+05,3.741633E+00,6.894801E+01,5.157756E+04,7.691820E+04,1.744156E+00,6.729041E+00,1.306390E+04,1.530118E+04,4.417649E-01,1.338615E+00,8.702812E+03,1.001146E+04,2.942915E-01,8.758470E-01,1.282545E+04,1.316847E+04,4.337014E-01,1.152037E+00,8.684462E+03,9.051480E+03,2.936709E-01,7.918642E-01,1.505916E+05,1.627619E+05,5.092360E+00,1.423914E+01,9.855239E+04,1.087836E+05,3.332616E+00,9.516874E+00,1.492767E+05,1.347417E+05,5.047894E+00,1.178780E+01,1.004019E+05,9.203901E+04,3.395157E+00,8.051988E+00,2.055067E+04,1.604504E+04,6.949352E-01,1.403692E+00,1.333574E+04,1.069376E+04,4.509570E-01,9.355381E-01,2.045334E+04,1.321412E+04,6.916437E-01,1.156031E+00,1.358916E+04,9.022679E+03,4.595267E-01,7.893450E-01
12:47:00,1.057735E+04,6.484742E+04,3.576856E-01,5.672965E+00,9.762196E+03,7.721707E+04,3.301202E-01,6.755185E+00,1.106418E+05,7.879635E+05,3.741484E+00,6.893345E+01,5.156903E+04,7.693211E+04,1.743868E+00,6.730257E+00,1.306385E+04,1.529622E+04,4.417632E-01,1.338181E+00,8.702778E+03,1.001005E+04,2.942903E-01,8.757237E-01,1.282539E+04,1.317092E+04,4.336996E-01,1.152251E+00,8.684428E+03,9.048607E+03,2.936698E-01,7.916129E-01,1.505910E+05,1.627474E+05,5.092339E+00,1.423786E+01,9.855201E+04,1.087238E+05,3.332602E+00,9.511638E+00,1.492761E+05,1.347714E+05,5.047874E+00,1.179040E+01,1.004015E+05,9.204195E+04,3.395144E+00,8.052245E+00,2.054965E+04,1.604790E+04,6.949004E-01,1.403942E+00,1.333507E+04,1.069046E+04,4.509345E-01,9.352490E-01,2.045231E+04,1.322110E+04,6.916088E-01,1.156641E+00,1.358850E+04,9.026372E+03,4.595043E-01,7.896680E-01
12:48:00,1.057732E+04,6.483314E+04,3.576848E-01,5.671716E+00,9.761825E+03,7.720340E+04,3.301077E-01,6.753989E+00,1.106374E+05,7.877975E+05,3.741335E+00,6.891893E+01,5.156054E+04,7.694611E+04,1.743581E+00,6.731482E+00,1.306380E+04,1.529103E+04,4.417614E-01,1.337727E+00,8.702745E+03,1.000867E+04,2.942892E-01,8.756031E-01,1.282534E+04,1.317338E+04,4.336978E-01,1.152466E+00,8.684394E+03,9.045945E+03,2.936686E-01,7.913800E-01,1.505904E+05,1.627303E+05,5.092319E+00,1.423637E+01,9.855162E+04,1.086645E+05,3.332589E+00,9.506455E+00,1.492755E+05,1.348011E+05,5.047854E+00,1.179300E+01,1.004011E+05,9.204733E+04,3.395131E+00,8.052716E+00,2.054862E+04,1.605052E+04,6.948658E-01,1.404171E+00,1.333441E+04,1.068722E+04,4.509121E-01,9.349656E-01,2.045128E+04,1.322809E+04,6.915740E-01,1.157252E+00,1.358784E+04,9.030320E+03,4.594819E-01,7.900133E-01
12:49:00,1.057730E+04,6.481889E+04,3.576839E-01,5.670469E+00,9.761453E+03,7.718975E+04,3.300951E-01,6.752795E+00,1.106330E+05,7.876319E+05,3.741186E+00,6.890444E+01,5.155206E+04,7.696022E+04,1.743294E+00,6.732716E+00,1.306375E+04,1.528563E+04,4.417596E-01,1.337255E+00,8.702711E+03,1.000732E+04,2.942880E-01,8.754850E-01,1.282529E+04,1.317583E+04,4.336960E-01,1.152680E+00,8.684360E+03,9.043557E+03,2.936675E-01,7.911710E-01,1.505898E+05,1.627108E+05,5.092299E+00,1.423466E+01,9.855124E+04,1.086059E+05,3.332576E+00,9.501325E+00,1.492749E+05,1.348309E+05,5.047834E+00,1.179561E+01,1.004007E+05,9.205571E+04,3.395118E+00,8.053449E+00,2.054760E+04,1.605289E+04,6.948312E-01,1.404379E+00,1.333375E+04,1.068404E+04,4.508898E-01,9.346877E-01,2.045025E+04,1.323508E+04,6.915393E-01,1.157864E+00,1.358718E+04,9.034576E+03,4.594596E-01,7.903857E-01
12:50:00,1.057727E+04,6.480467E+04,3.576831E-01,5.669225E+00,9.761082E+03,7.717612E+04,3.300826E-01,6.751603E+00,1.106286E+05,7.874668E+05,3.741038E+00,6.889000E+01,5.154362E+04,7.697442E+04,1.743009E+00,6.733959E+00,1.306369E+04,1.528001E+04,4.417578E-01,1.336763E+00,8.702677E+03,1.000600E+04,2.942869E-01,8.753693E-01,1.282524E+04,1.317828E+04,4.336942E-01,1.152895E+00,8.684326E+03,9.041516E+03,2.936664E-01,7.909925E-01,1.505892E+05,1.626888E+05,5.092279E+00,1.423274E+01,9.855085E+04,1.085478E+05,3.332563E+00,9.496245E+00,1.492743E+05,1.348606E+05,5.047814E+00,1.179821E+01,1.004003E+05,9.206779E+04,3.395105E+00,8.054506E+00,2.054658E+04,1.605503E+04,6.947968E-01,1.404566E+00,1.333309E+04,1.068093E+04,4.508675E-01,9.344151E-01,2.044923E+04,1.324209E+04,6.915048E-01,1.158477E+00,1.358652E+04,9.039206E+03,4.594374E-01,7.907908E-01
12:51:00,1.057725E+04,6.479048E+04,3.576822E-01,5.667984E+00,9.760712E+03,7.716251E+04,3.300701E-01,6.750412E+00,1.106242E+05,7.873022E+05,3.740889E+00,6.887559E+01,5.153520E+04,7.698873E+04,1.742724E+00,6.735210E+00,1.306364E+04,1.527417E+04,4.417560E-01,1.336252E+00,8.702643E+03,1.000470E+04,2.942857E-01,8.752557E-01,1.282518E+04,1.318073E+04,4.336924E-01,1.153109E+00,8.684293E+03,9.039891E+03,2.936652E-01,7.908503E-01,1.505886E+05,1.626644E+05,5.092258E+00,1.423060E+01,9.855047E+04,1.084903E+05,3.332550E+00,9.491214E+00,1.492737E+05,1.348904E+05,5.047793E+00,1.180081E+01,1.004000E+05,9.208416E+04,3.395092E+00,8.055937E+00,2.054557E+04,1.605694E+04,6.947625E-01,1.404732E+00,1.333244E+04,1.067787E+04,4.508453E-01,9.341476E-01,2.044821E+04,1.324910E+04,6.914703E-01,1.159090E+00,1.358587E+04,9.044268E+03,4.594152E-01,7.912336E-01
12:52:00,1.057722E+04,6.477632E+04,3.576813E-01,5.666745E+00,9.760341E+03,7.714892E+04,3.300575E-01,6.749223E+00,1.106198E+05,7.871380E+05,3.740741E+00,6.886123E+01,5.152680E+04,7.700313E+04,1.742440E+00,6.736470E+00,1.306359E+04,1.526812E+04,4.417542E-01,1.335723E+00,8.702609E+03,1.000342E+04,2.942846E-01,8.751444E-01,1.282513E+04,1.318318E+04,4.336906E-01,1.153324E+00,8.684259E+03,9.038745E+03,2.936641E-01,7.907501E-01,1.505880E+05,1.626376E+05,5.092238E+00,1.422826E+01,9.855008E+04,1.084334E+05,3.332537E+00,9.486233E+00,1.492731E+05,1.349202E+05,5.047773E+00,1.180342E+01,1.003996E+05,9.210541E+04,3.395079E+00,8.057797E+00,2.054455E+04,1.605861E+04,6.947283E-01,1.404878E+00,1.333178E+04,1.067487E+04,4.508232E-01,9.338854E-01,2.044719E+04,1.325612E+04,6.914360E-01,1.159705E+00,1.358521E+04,9.049820E+03,4.593932E-01,7.917193E-01
12:53:00,1.057720E+04,6.476218E+04,3.576805E-01,5.665508E+00,9.759971E+03,7.713535E+04,3.300450E-01,6.748036E+00,1.106154E+05,7.869742E+05,3.740593E+00,6.884690E+01,5.151843E+04,7.701762E+04,1.742157E+00,6.737738E+00,1.306353E+04,1.526187E+04,4.417524E-01,1.335176E+00,8.702575E+03,1.000218E+04,2.942835E-01,8.750352E-01,1.282508E+04,1.318563E+04,4.336889E-01,1.153538E+00,8.684225E+03,9.038137E+03,2.936629E-01,7.906969E-01,1.505874E+05,1.626084E+05,5.092218E+00,1.422571E+01,9.854970E+04,1.083770E+05,3.332524E+00,9.481300E+00,1.492725E+05,1.349500E+05,5.047753E+00,1.180603E+01,1.003992E+05,9.213209E+04,3.395066E+00,8.060131E+00,2.054355E+04,1.606004E+04,6.946942E-01,1.405004E+00,1.333113E+04,1.067193E+04,4.508012E-01,9.336283E-01,2.044618E+04,1.326314E+04,6.914018E-01,1.160319E+00,1.358456E+04,9.055913E+03,4.593712E-01,7.922523E-01
12:54:00,1.057717E+04,6.474807E+04,3.576796E-01,5.664273E+00,9.759601E+03,7.712180E+04,3.300325E-01,6.746850E+00,1.106111E+05,7.868109E+05,3.740444E+00,6.883261E+01,5.151009E+04,7.703222E+04,1.741875E+00,6.739015E+00,1.306348E+04,1.525541E+04,4.417507E-01,1.334611E+00,8.702542E+03,1.000095E+04,2.942823E-01,8.749280E-01,1.282502E+04,1.318808E+04,4.336871E-01,1.153752E+00,8.684191E+03,9.038124E+03,2.936618E-01,7.906957E-01,1.505868E+05,1.625769E+05,5.092198E+00,1.422295E+01,9.854931E+04,1.083211E+05,3.332511E+00,9.476414E+00,1.492719E+05,1.349798E+05,5.047733E+00,1.180864E+01,1.003988E+05,9.216470E+04,3.395053E+00,8.062984E+00,2.054254E+04,1.606126E+04,6.946602E-01,1.405110E+00,1.333048E+04,1.066905E+04,4.507793E-01,9.333761E-01,2.044517E+04,1.327018E+04,6.913677E-01,1.160935E+00,1.358392E+04,9.062594E+03,4.593493E-01,7.928369E-01
12:55:00,1.057714E+04,6.473398E+04,3.576787E-01,5.663041E+00,9.759231E+03,7.710827E+04,3.300200E-01,6.745666E+00,1.106067E+05,7.866480E+05,3.740296E+00,6.881837E+01,5.150177E+04,7.704691E+04,1.741594E+00,6.740300E+00,1.306343E+04,1.524875E+04,4.417489E-01,1.334028E+00,8.702508E+03,9.999749E+03,2.942812E-01,8.748228E-01,1.282497E+04,1.319053E+04,4.336853E-01,1.153966E+00,8.684157E+03,9.038762E+03,2.936606E-01,7.907515E-01,1.505862E+05,1.625432E+05,5.092177E+00,1.422000E+01,9.854893E+04,1.082658E+05,3.332498E+00,9.471575E+00,1.492713E+05,1.350096E+05,5.047713E+00,1.181124E+01,1.003984E+05,9.220375E+04,3.395040E+00,8.066400E+00,2.054154E+04,1.606224E+04,6.946264E-01,1.405197E+00,1.332984E+04,1.066622E+04,4.507574E-01,9.331288E-01,2.044417E+04,1.327722E+04,6.913337E-01,1.161551E+00,1.358327E+04,9.069914E+03,4.593274E-01,7.934772E-01
12:56:00,1.057712E+04,6.471993E+04,3.576778E-01,5.661812E+00,9.758861E+03,7.709476E+04,3.300075E-01,6.744485E+00,1.106023E+05,7.864857E+05,3.740148E+00,6.880416E+01,5.149348E+04,7.706169E+04,1.741313E+00,6.741594E+00,1.306338E+04,1.524189E+04,4.417471E-01,1.333428E+00,8.702474E+03,9.998567E+03,2.942800E-01,8.747195E-01,1.282492E+04,1.319298E+04,4.336835E-01,1.154181E+00,8.684124E+03,9.040122E+03,2.936595E-01,7.908705E-01,1.505856E+05,1.625071E+05,5.092157E+00,1.421684E+01,9.854854E+04,1.082110E+05,3.332485E+00,9.466780E+00,1.492707E+05,1.350394E+05,5.047693E+00,1.181385E+01,1.003980E+05,9.224991E+04,3.395027E+00,8.070438E+00,2.054054E+04,1.606301E+04,6.945926E-01,1.405264E+00,1.332919E+04,1.066345E+04,4.507356E-01,9.328863E-01,2.044317E+04,1.328427E+04,6.912998E-01,1.162168E+00,1.358263E+04,9.077937E+03,4.593057E-01,7.941791E-01
12:57:00,1.057709E+04,6.470590E+04,3.576770E-01,5.660584E+00,9.758491E+03,7.708127E+04,3.299950E-01,6.743304E+00,1.105979E+05,7.863237E+05,3.740000E+00,6.879000E+01,5.148521E+04,7.707657E+04,1.741033E+00,6.742895E+00,1.306332E+04,1.523484E+04,4.417453E-01,1.332812E+00,8.702440E+03,9.997406E+03,2.942789E-01,8.746179E-01,1.282487E+04,1.319542E+04,4.336817E-01,1.154395E+00,8.684090E+03,9.042270E+03,2.936584E-01,7.910584E-01,1.505850E+05,1.624688E+05,5.092137E+00,1.421349E+01,9.854816E+04,1.081567E+05,3.332472E+00,9.462030E+00,1.492701E+05,1.350693E+05,5.047673E+00,1.181646E+01,1.003977E+05,9.230379E+04,3.395014E+00,8.075152E+00,2.053955E+04,1.606355E+04,6.945590E-01,1.405311E+00,1.332855E+04,1.066073E+04,4.507139E-01,9.326484E-01,2.044217E+04,1.329133E+04,6.912660E-01,1.162785E+00,1.358199E+04,9.086721E+03,4.592840E-01,7.949476E-01
12:58:00,1.057707E+04,6.469190E+04,3.576761E-01,5.659360E+00,9.758122E+03,7.706780E+04,3.299825E-01,6.742126E+00,1.105935E+05,7.861622E+05,3.739852E+00,6.877587E+01,5.147697E+04,7.709155E+04,1.740755E+00,6.744205E+00,1.306327E+04,1.522761E+04,4.417436E-01,1.332178E+00,8.702407E+03,9.996264E+03,2.942777E-01,8.745180E-01,1.282481E+04,1.319787E+04,4.336800E-01,1.154609E+00,8.684056E+03,9.045254E+03,2.936572E-01,7.913195E-01,1.505844E+05,1.624283E+05,5.092117E+00,1.420995E+01,9.854778E+04,1.081029E+05,3.332459E+00,9.457324E+00,1.492695E+05,1.350991E+05,5.047653E+00,1.181907E+01,1.003973E+05,9.236582E+04,3.395001E+00,8.080579E+00,2.053856E+04,1.606388E+04,6.945255E-01,1.405340E+00,1.332791E+04,1.065806E+04,4.506922E-01,9.324151E-01,2.044117E+04,1.329839E+04,6.912324E-01,1.163403E+00,1.358135E+04,9.096308E+03,4.592623E-01,7.957863E-01
12:59:00,1.057704E+04,6.467792E+04,3.576752E-01,5.658137E+00,9.757753E+03,7.705435E+04,3.299700E-01,6.740950E+00,1.105892E+05,7.860012E+05,3.739704E+00,6.876178E+01,5.146875E+04,7.710661E+04,1.740477E+00,6.745523E+00,1.306322E+04,1.522018E+04,4.417418E-01,1.331529E+00,8.702373E+03,9.995140E+03,2.942766E-01,8.744196E-01,1.282476E+04,1.320032E+04,4.336782E-01,1.154823E+00,8.684023E+03,9.049121E+03,2.936561E-01,7.916578E-01,1.505838E+05,1.623856E+05,5.092097E+00,1.420621E+01,9.854739E+04,1.080496E+05,3.332446E+00,9.452660E+00,1.492690E+05,1.351290E+05,5.047633E+00,1.182168E+01,1.003969E+05,9.243645E+04,3.394989E+00,8.086758E+00,2.053757E+04,1.606400E+04,6.944921E-01,1.405350E+00,1.332727E+04,1.065545E+04,4.506706E-01,9.321863E-01,2.044018E+04,1.330546E+04,6.911989E-01,1.164022E+00,1.358071E+04,9.106741E+03,4.592408E-01,7.966990E-01
13:00:00,1.057701E+04,6.466398E+04,3.576743E-01,5.656917E+00,9.757384E+03,7.704093E+04,3.299575E-01,6.739776E+00,1.105848E+05,7.858407E+05,3.739557E+00,6.874774E+01,5.146055E+04,7.712177E+04,1.740200E+00,6.746849E+00,1.306317E+04,1.521258E+04,4.417400E-01,1.330864E+00,8.702339E+03,9.994034E+03,2.942755E-01,8.743229E-01,1.282471E+04,1.320276E+04,4.336764E-01,1.155037E+00,8.683989E+03,9.053917E+03,2.936549E-01,7.920774E-01,1.505833E+05,1.623408E+05,5.092076E+00,1.420229E+01,9.854701E+04,1.079968E+05,3.332433E+00,9.448038E+00,1.492684E+05,1.351588E+05,5.047613E+00,1.182430E+01,1.003965E+05,9.251609E+04,3.394976E+00,8.093726E+00,2.053658E+04,1.606391E+04,6.944588E-01,1.405342E+00,1.332663E+04,1.065288E+04,4.506491E-01,9.319618E-01,2.043919E+04,1.331254E+04,6.911654E-01,1.164641E+00,1.358007E+04,9.118060E+03,4.592193E-01,7.976893E-01
13:01:00,1.057699E+04,6.465006E+04,3.576734E-01,5.655700E+00,9.757015E+03,7.702753E+04,3.299450E-01,6.738604E+00,1.105804E+05,7.856807E+05,3.739409E+00,6.873374E+01,5.145239E+04,7.713702E+04,1.739923E+00,6.748184E+00,1.306311E+04,1.520468E+04,4.417382E-01,1.330173E+00,8.702306E+03,9.992862E+03,2.942743E-01,8.742204E-01,1.282466E+04,1.320508E+04,4.336746E-01,1.155239E+00,8.683955E+03,9.059600E+03,2.936538E-01,7.925746E-01,1.505827E+05,1.622927E+05,5.092056E+00,1.419809E+01,9.854663E+04,1.079436E+05,3.332421E+00,9.443387E+00,1.492678E+05,1.351875E+05,5.047593E+00,1.182680E+01,1.003961E+05,9.260427E+04,3.394963E+00,8.101440E+00,2.053560E+04,1.606350E+04,6.944256E-01,1.405306E+00,1.332600E+04,1.065029E+04,4.506277E-01,9.317348E-01,2.043821E+04,1.331951E+04,6.911321E-01,1.165250E+00,1.357944E+04,9.130214E+03,4.591979E-01,7.987526E-01
13:02:00,1.057696E+04,6.463617E+04,3.576725E-01,5.654484E+00,9.756646E+03,7.701416E+04,3.299326E-01,6.737434E+00,1.105761E+05,7.855211E+05,3.739261E+00,6.871978E+01,5.144424E+04,7.715237E+04,1.739648E+00,6.749526E+00,1.306306E+04,1.519647E+04,4.417365E-01,1.329454E+00,8.702272E+03,9.991606E+03,2.942732E-01,8.741105E-01,1.282460E+04,1.320725E+04,4.336729E-01,1.155429E+00,8.683922E+03,9.066240E+03,2.936527E-01,7.931555E-01,1.505821E+05,1.622411E+05,5.092036E+00,1.419357E+01,9.854625E+04,1.078899E+05,3.332408E+00,9.438685E+00,1.492672E+05,1.352146E+05,5.047573E+00,1.182918E+01,1.003958E+05,9.270160E+04,3.394950E+00,8.109955E+00,2.053463E+04,1.606274E+04,6.943925E-01,1.405240E+00,1.332537E+04,1.064764E+04,4.506063E-01,9.315029E-01,2.043723E+04,1.332633E+04,6.910989E-01,1.165847E+00,1.357881E+04,9.143262E+03,4.591766E-01,7.998942E-01
13:03:00,1.057694E+04,6.462231E+04,3.576717E-01,5.653272E+00,9.756278E+03,7.700081E+04,3.299201E-01,6.736266E+00,1.105717E+05,7.853620E+05,3.739114E+00,6.870586E+01,5.143612E+04,7.716780E+04,1.739374E+00,6.750877E+00,1.306301E+04,1.518795E+04,4.417347E-01,1.328709E+00,8.702239E+03,9.990268E+03,2.942721E-01,8.739935E-01,1.282455E+04,1.320928E+04,4.336711E-01,1.155607E+00,8.683888E+03,9.073882E+03,2.936515E-01,7.938241E-01,1.505815E+05,1.621860E+05,5.092016E+00,1.418875E+01,9.854586E+04,1.078355E+05,3.332395E+00,9.433933E+00,1.492666E+05,1.352403E+05,5.047553E+00,1.183142E+01,1.003954E+05,9.280849E+04,3.394937E+00,8.119306E+00,2.053365E+04,1.606162E+04,6.943595E-01,1.405142E+00,1.332474E+04,1.064493E+04,4.505850E-01,9.312659E-01,2.043625E+04,1.333300E+04,6.910658E-01,1.166431E+00,1.357818E+04,9.157244E+03,4.591553E-01,8.011174E-01
13:04:00,1.057691E+04,6.460847E+04,3.576708E-01,5.652061E+00,9.755910E+03,7.698749E+04,3.299077E-01,6.735100E+00,1.105674E+05,7.852034E+05,3.738967E+00,6.869199E+01,5.142803E+04,7.718333E+04,1.739100E+00,6.752235E+00,1.306296E+04,1.517914E+04,4.417329E-01,1.327938E+00,8.702205E+03,9.988850E+03,2.942709E-01,8.738694E-01,1.282450E+04,1.321116E+04,4.336693E-01,1.155772E+00,8.683855E+03,9.082559E+03,2.936504E-01,7.945832E-01,1.505809E+05,1.621275E+05,5.091996E+00,1.418363E+01,9.854548E+04,1.077806E+05,3.332382E+00,9.429131E+00,1.492660E+05,1.352644E+05,5.047533E+00,1.183354E+01,1.003950E+05,9.292527E+04,3.394924E+00,8.129523E+00,2.053268E+04,1.606016E+04,6.943267E-01,1.405014E+00,1.332411E+04,1.064216E+04,4.505638E-01,9.310240E-01,2.043527E+04,1.333952E+04,6.910329E-01,1.167001E+00,1.357755E+04,9.172189E+03,4.591341E-01,8.024249E-01
13:05:00,1.057688E+04,6.459466E+04,3.576699E-01,5.650853E+00,9.755542E+03,7.697419E+04,3.298952E-01,6.733937E+00,1.105630E+05,7.850453E+05,3.738819E+00,6.867816E+01,5.141995E+04,7.719895E+04,1.738827E+00,6.753602E+00,1.306290E+04,1.517003E+04,4.417311E-01,1.327142E+00,8.702171E+03,9.987350E+03,2.942698E-01,8.737381E-01,1.282445E+04,1.321291E+04,4.336675E-01,1.155924E+00,8.683821E+03,9.092308E+03,2.936493E-01,7.954361E-01,1.505803E+05,1.620655E+05,5.091976E+00,1.417821E+01,9.854510E+04,1.077252E+05,3.332369E+00,9.424278E+00,1.492654E+05,1.352871E+05,5.047513E+00,1.183552E+01,1.003946E+05,9.305227E+04,3.394911E+00,8.140634E+00,2.053171E+04,1.605836E+04,6.942939E-01,1.404857E+00,1.332349E+04,1.063934E+04,4.505427E-01,9.307770E-01,2.043430E+04,1.334590E+04,6.910000E-01,1.167560E+00,1.357693E+04,9.188132E+03,4.591130E-01,8.038196E-01
13:06:00,1.057686E+04,6.458088E+04,3.576690E-01,5.649648E+00,9.755174E+03,7.696092E+04,3.298828E-01,6.732776E+00,1.105587E+05,7.848878E+05,3.738672E+00,6.866437E+01,5.141191E+04,7.721466E+04,1.738555E+00,6.754976E+00,1.306285E+04,1.516064E+04,4.417294E-01,1.326320E+00,8.702138E+03,9.985768E+03,2.942687E-01,8.735998E-01,1.282440E+04,1.321451E+04,4.336658E-01,1.156064E+00,8.683787E+03,9.103159E+03,2.936481E-01,7.963855E-01,1.505797E+05,1.620001E+05,5.091956E+00,1.417249E+01,9.854472E+04,1.076691E+05,3.332356E+00,9.419373E+00,1.492648E+05,1.353083E+05,5.047493E+00,1.183737E+01,1.003942E+05,9.318979E+04,3.394898E+00,8.152666E+00,2.053075E+04,1.605622E+04,6.942613E-01,1.404669E+00,1.332286E+04,1.063646E+04,4.505216E-01,9.305249E-01,2.043333E+04,1.335214E+04,6.909672E-01,1.168105E+00,1.357631E+04,9.205100E+03,4.590920E-01,8.053041E-01
13:07:00,1.057683E+04,6.456713E+04,3.576681E-01,5.648445E+00,9.754807E+03,7.694768E+04,3.298704E-01,6.731618E+00,1.105543E+05,7.847307E+05,3.738525E+00,6.865063E+01,5.140389E+04,7.723047E+04,1.738283E+00,6.756358E+00,1.306280E+04,1.515108E+04,4.417276E-01,1.325483E+00,8.702104E+03,9.984188E+03,2.942675E-01,8.734615E-01,1.282434E+04,1.321609E+04,4.336640E-01,1.156202E+00,8.683754E+03,9.115238E+03,2.936470E-01,7.974422E-01,1.505791E+05,1.619325E+05,5.091936E+00,1.416657E+01,9.854434E+04,1.076133E+05,3.332343E+00,9.414487E+00,1.492642E+05,1.353291E+05,5.047473E+00,1.183919E+01,1.003938E+05,9.333913E+04,3.394885E+00,8.165730E+00,2.052978E+04,1.605385E+04,6.942288E-01,1.404462E+00,1.332224E+04,1.063360E+04,4.505006E-01,9.302746E-01,2.043237E+04,1.335834E+04,6.909346E-01,1.168648E+00,1.357569E+04,9.223455E+03,4.590710E-01,8.069100E-01
13:08:00,1.057680E+04,6.455340E+04,3.576672E-01,5.647244E+00,9.754439E+03,7.693447E+04,3.298580E-01,6.730462E+00,1.105500E+05,7.845741E+05,3.738378E+00,6.863694E+01,5.139589E+04,7.724636E+04,1.738013E+00,6.757749E+00,1.306275E+04,1.514137E+04,4.417258E-01,1.324634E+00,8.702071E+03,9.982620E+03,2.942664E-01,8.733244E-01,1.282429E+04,1.321767E+04,4.336622E-01,1.156341E+00,8.683720E+03,9.128592E+03,2.936459E-01,7.986106E-01,1.505785E+05,1.618630E+05,5.091916E+00,1.416049E+01,9.854396E+04,1.075578E+05,3.332330E+00,9.409636E+00,1.492636E+05,1.353499E+05,5.047453E+00,1.184102E+01,1.003935E+05,9.350279E+04,3.394873E+00,8.180048E+00,2.052883E+04,1.605129E+04,6.941964E-01,1.404238E+00,1.332162E+04,1.063078E+04,4.504796E-01,9.300277E-01,2.043140E+04,1.336454E+04,6.909020E-01,1.169190E+00,1.357507E+04,9.243034E+03,4.590501E-01,8.086228E-01
13:09:00,1.057678E+04,6.453971E+04,3.576663E-01,5.646046E+00,9.754072E+03,7.692129E+04,3.298455E-01,6.729309E+00,1.105456E+05,7.844181E+05,3.738231E+00,6.862329E+01,5.138791E+04,7.726234E+04,1.737743E+00,6.759147E+00,1.306270E+04,1.513151E+04,4.417241E-01,1.323772E+00,8.702037E+03,9.981060E+03,2.942653E-01,8.731878E-01,1.282424E+04,1.321924E+04,4.336605E-01,1.156478E+00,8.683687E+03,9.143253E+03,2.936447E-01,7.998932E-01,1.505779E+05,1.617917E+05,5.091896E+00,1.415425E+01,9.854358E+04,1.075027E+05,3.332317E+00,9.404815E+00,1.492631E+05,1.353707E+05,5.047433E+00,1.184283E+01,1.003931E+05,9.367910E+04,3.394860E+00,8.195474E+00,2.052787E+04,1.604854E+04,6.941641E-01,1.403998E+00,1.332101E+04,1.062799E+04,4.504588E-01,9.297841E-01,2.043045E+04,1.337074E+04,6.908696E-01,1.169733E+00,1.357445E+04,9.263817E+03,4.590293E-01,8.104410E-01
13:10:00,1.057675E+04,6.452604E+04,3.576654E-01,5.644850E+00,9.753705E+03,7.690814E+04,3.298331E-01,6.728159E+00,1.105413E+05,7.842626E+05,3.738084E+00,6.860968E+01,5.137996E+04,7.727841E+04,1.737474E+00,6.760552E+00,1.306264E+04,1.512151E+04,4.417223E-01,1.322897E+00,8.702004E+03,9.979503E+03,2.942641E-01,8.730517E-01,1.282419E+04,1.322081E+04,4.336587E-01,1.156615E+00,8.683653E+03,9.159358E+03,2.936436E-01,8.013022E-01,1.505773E+05,1.617185E+05,5.091876E+00,1.414785E+01,9.854320E+04,1.074479E+05,3.332305E+00,9.400023E+00,1.492625E+05,1.353914E+05,5.047413E+00,1.184464E+01,1.003927E+05,9.386796E+04,3.394847E+00,8.211996E+00,2.052692E+04,1.604561E+04,6.941319E-01,1.403741E+00,1.332039E+04,1.062524E+04,4.504380E-01,9.295434E-01,2.042949E+04,1.337694E+04,6.908373E-01,1.170275E+00,1.357384E+04,9.285819E+03,4.590085E-01,8.123659E-01
13:11:00,1.057672E+04,6.451240E+04,3.576645E-01,5.643656E+00,9.753339E+03,7.689502E+04,3.298207E-01,6.727011E+00,1.105369E+05,7.841076E+05,3.737937E+00,6.859612E+01,5.137203E+04,7.729456E+04,1.737206E+00,6.761966E+00,1.306259E+04,1.511138E+04,4.417206E-01,1.322010E+00,8.701970E+03,9.977951E+03,2.942630E-01,8.729159E-01,1.282413E+04,1.322236E+04,4.336570E-01,1.156751E+00,8.683620E+03,9.176799E+03,2.936425E-01,8.028280E-01,1.505767E+05,1.616435E+05,5.091856E+00,1.414129E+01,9.854282E+04,1.073935E+05,3.332292E+00,9.395260E+00,1.492619E+05,1.354120E+05,5.047393E+00,1.184644E+01,1.003923E+05,9.406952E+04,3.394834E+00,8.229630E+00,2.052597E+04,1.604250E+04,6.940998E-01,1.403470E+00,1.331978E+04,1.062252E+04,4.504172E-01,9.293057E-01,2.042854E+04,1.338314E+04,6.908051E-01,1.170817E+00,1.357323E+04,9.309059E+03,4.589878E-01,8.143991E-01
13:12:00,1.057670E+04,6.449878E+04,3.576636E-01,5.642466E+00,9.752972E+03,7.688193E+04,3.298083E-01,6.725866E+00,1.105326E+05,7.839531E+05,3.737791E+00,6.858261E+01,5.136413E+04,7.731081E+04,1.736939E+00,6.763387E+00,1.306254E+04,1.510110E+04,4.417188E-01,1.321111E+00,8.701937E+03,9.976402E+03,2.942619E-01,8.727804E-01,1.282408E+04,1.322391E+04,4.336552E-01,1.156887E+00,8.683587E+03,9.195603E+03,2.936413E-01,8.044731E-01,1.505761E+05,1.615668E+05,5.091836E+00,1.413458E+01,9.854244E+04,1.073393E+05,3.332279E+00,9.390524E+00,1.492613E+05,1.354325E+05,5.047373E+00,1.184824E+01,1.003920E+05,9.428409E+04,3.394821E+00,8.248402E+00,2.052502E+04,1.603922E+04,6.940678E-01,1.403182E+00,1.331917E+04,1.061984E+04,4.503966E-01,9.290708E-01,2.042759E+04,1.338933E+04,6.907729E-01,1.171358E+00,1.357262E+04,9.333569E+03,4.589672E-01,8.165434E-01
13:13:00,1.057667E+04,6.448520E+04,3.576626E-01,5.641277E+00,9.752606E+03,7.686888E+04,3.297959E-01,6.724724E+00,1.105282E+05,7.837992E+05,3.737644E+00,6.856915E+01,5.135625E+04,7.732714E+04,1.736673E+00,6.764816E+00,1.306249E+04,1.509070E+04,4.417170E-01,1.320201E+00,8.701904E+03,9.974856E+03,2.942607E-01,8.726451E-01,1.282403E+04,1.322545E+04,4.336534E-01,1.157021E+00,8.683553E+03,9.215782E+03,2.936402E-01,8.062386E-01,1.505755E+05,1.614883E+05,5.091816E+00,1.412771E+01,9.854206E+04,1.072855E+05,3.332266E+00,9.385816E+00,1.492607E+05,1.354529E+05,5.047354E+00,1.185002E+01,1.003916E+05,9.451177E+04,3.394809E+00,8.268321E+00,2.052408E+04,1.603576E+04,6.940359E-01,1.402879E+00,1.331856E+04,1.061718E+04,4.503760E-01,9.288388E-01,2.042664E+04,1.339551E+04,6.907409E-01,1.171899E+00,1.357201E+04,9.359125E+03,4.589466E-01,8.187792E-01
13:14:00,1.057664E+04,6.447164E+04,3.576617E-01,5.640091E+00,9.752240E+03,7.685586E+04,3.297836E-01,6.723585E+00,1.105239E+05,7.836459E+05,3.737497E+00,6.855573E+01,5.134839E+04,7.734356E+04,1.736407E+00,6.766252E+00,1.306244E+04,1.508017E+04,4.417153E-01,1.319280E+00,8.701870E+03,9.973313E+03,2.942596E-01,8.725101E-01,1.282398E+04,1.322698E+04,4.336517E-01,1.157155E+00,8.683520E+03,9.237377E+03,2.936391E-01,8.081278E-01,1.505750E+05,1.614082E+05,5.091796E+00,1.412070E+01,9.854168E+04,1.072320E+05,3.332253E+00,9.381134E+00,1.492601E+05,1.354733E+05,5.047334E+00,1.185181E+01,1.003912E+05,9.475091E+04,3.394796E+00,8.289242E+00,2.052314E+04,1.603213E+04,6.940041E-01,1.402562E+00,1.331795E+04,1.061456E+04,4.503555E-01,9.286095E-01,2.042570E+04,1.340169E+04,6.907090E-01,1.172440E+00,1.357140E+04,9.385973E+03,4.589261E-01,8.211280E-01
13:15:00,1.057662E+04,6.445811E+04,3.576608E-01,5.638907E+00,9.751874E+03,7.684288E+04,3.297712E-01,6.722449E+00,1.105196E+05,7.834931E+05,3.737351E+00,6.854237E+01,5.134056E+04,7.736007E+04,1.736142E+00,6.767696E+00,1.306238E+04,1.506953E+04,4.417135E-01,1.318349E+00,8.701837E+03,9.971772E+03,2.942585E-01,8.723753E-01,1.282393E+04,1.322850E+04,4.336499E-01,1.157288E+00,8.683487E+03,9.260410E+03,2.936379E-01,8.101429E-01,1.505744E+05,1.613265E+05,5.091776E+00,1.411356E+01,9.854130E+04,1.071788E+05,3.332240E+00,9.376479E+00,1.492595E+05,1.354935E+05,5.047314E+00,1.185358E+01,1.003908E+05,9.500367E+04,3.394783E+00,8.311355E+00,2.052220E+04,1.602835E+04,6.939724E-01,1.402231E+00,1.331735E+04,1.061197E+04,4.503350E-01,9.283828E-01,2.042476E+04,1.340787E+04,6.906772E-01,1.172981E+00,1.357080E+04,9.414180E+03,4.589057E-01,8.235957E-01
13:16:00,1.057659E+04,6.444461E+04,3.576599E-01,5.637726E+00,9.751508E+03,7.682993E+04,3.297588E-01,6.721317E+00,1.105153E+05,7.833409E+05,3.737205E+00,6.852905E+01,5.133275E+04,7.737666E+04,1.735878E+00,6.769148E+00,1.306233E+04,1.505877E+04,4.417118E-01,1.317408E+00,8.701804E+03,9.970233E+03,2.942574E-01,8.722406E-01,1.282387E+04,1.323001E+04,4.336481E-01,1.157420E+00,8.683453E+03,9.284781E+03,2.936368E-01,8.122750E-01,1.505738E+05,1.612433E+05,5.091756E+00,1.410627E+01,9.854092E+04,1.071259E+05,3.332228E+00,9.371850E+00,1.492589E+05,1.355138E+05,5.047294E+00,1.185535E+01,1.003904E+05,9.527054E+04,3.394770E+00,8.334703E+00,2.052127E+04,1.602441E+04,6.939409E-01,1.401886E+00,1.331674E+04,1.060941E+04,4.503146E-01,9.281588E-01,2.042382E+04,1.341405E+04,6.906456E-01,1.173521E+00,1.357020E+04,9.443767E+03,4.588853E-01,8.261842E-01
13:17:00,1.057656E+04,6.443113E+04,3.576590E-01,5.636547E+00,9.751142E+03,7.681703E+04,3.297465E-01,6.720188E+00,1.105109E+05,7.831893E+05,3.737058E+00,6.851579E+01,5.132497E+04,7.739334E+04,1.735615E+00,6.770607E+00,1.306228E+04,1.504791E+04,4.417100E-01,1.316457E+00,8.701770E+03,9.968695E+03,2.942562E-01,8.721061E-01,1.282382E+04,1.323152E+04,4.336464E-01,1.157552E+00,8.683420E+03,9.310648E+03,2.936357E-01,8.145380E-01,1.505732E+05,1.611585E+05,5.091736E+00,1.409886E+01,9.854054E+04,1.070733E+05,3.332215E+00,9.367246E+00,1.492584E+05,1.355339E+05,5.047274E+00,1.185711E+01,1.003901E+05,9.555184E+04,3.394757E+00,8.359313E+00,2.052034E+04,1.602032E+04,6.939094E-01,1.401528E+00,1.331614E+04,1.060688E+04,4.502943E-01,9.279375E-01,2.042289E+04,1.342022E+04,6.906140E-01,1.174061E+00,1.356960E+04,9.474761E+03,4.588651E-01,8.288958E-01
13:18:00,1.057653E+04,6.441769E+04,3.576581E-01,5.635371E+00,9.750777E+03,7.680416E+04,3.297341E-01,6.719062E+00,1.105066E+05,7.830383E+05,3.736912E+00,6.850258E+01,5.131720E+04,7.741011E+04,1.735352E+00,6.772075E+00,1.306223E+04,1.503694E+04,4.417082E-01,1.315498E+00,8.701737E+03,9.967159E+03,2.942551E-01,8.719718E-01,1.282377E+04,1.323302E+04,4.336446E-01,1.157684E+00,8.683387E+03,9.338018E+03,2.936346E-01,8.169326E-01,1.505726E+05,1.610723E+05,5.091716E+00,1.409132E+01,9.854017E+04,1.070209E+05,3.332202E+00,9.362668E+00,1.492578E+05,1.355540E+05,5.047255E+00,1.185887E+01,1.003897E+05,9.584761E+04,3.394745E+00,8.385189E+00,2.051941E+04,1.601607E+04,6.938780E-01,1.401157E+00,1.331554E+04,1.060438E+04,4.502741E-01,9.277186E-01,2.042196E+04,1.342639E+04,6.905825E-01,1.174601E+00,1.356900E+04,9.507166E+03,4.588448E-01,8.317308E-01
