Time,BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s]
13:19:00,1.057651E+04,6.440427E+04,3.576571E-01,5.634197E+00,9.750412E+03,7.679133E+04,3.297218E-01,6.717940E+00,1.105023E+05,7.828879E+05,3.736766E+00,6.848942E+01,5.130946E+04,7.742697E+04,1.735090E+00,6.773549E+00,1.306218E+04,1.502588E+04,4.417065E-01,1.314530E+00,8.701704E+03,9.965625E+03,2.942540E-01,8.718375E-01,1.282372E+04,1.323451E+04,4.336429E-01,1.157814E+00,8.683353E+03,9.366898E+03,2.936334E-01,8.194592E-01,1.505720E+05,1.609847E+05,5.091696E+00,1.408365E+01,9.853979E+04,1.069689E+05,3.332189E+00,9.358115E+00,1.492572E+05,1.355740E+05,5.047235E+00,1.186062E+01,1.003893E+05,9.615790E+04,3.394732E+00,8.412335E+00,2.051849E+04,1.601169E+04,6.938468E-01,1.400773E+00,1.331495E+04,1.060191E+04,4.502539E-01,9.275023E-01,2.042103E+04,1.343256E+04,6.905511E-01,1.175140E+00,1.356840E+04,9.540987E+03,4.588247E-01,8.346897E-01
13:20:00,1.057648E+04,6.439088E+04,3.576562E-01,5.633026E+00,9.750047E+03,7.677855E+04,3.297094E-01,6.716822E+00,1.104980E+05,7.827381E+05,3.736620E+00,6.847631E+01,5.130175E+04,7.744392E+04,1.734829E+00,6.775032E+00,1.306212E+04,1.501472E+04,4.417047E-01,1.313554E+00,8.701670E+03,9.964092E+03,2.942529E-01,8.717034E-01,1.282367E+04,1.323600E+04,4.336411E-01,1.157945E+00,8.683320E+03,9.397425E+03,2.936323E-01,8.221299E-01,1.505714E+05,1.608956E+05,5.091677E+00,1.407586E+01,9.853941E+04,1.069171E+05,3.332177E+00,9.353587E+00,1.492566E+05,1.355940E+05,5.047215E+00,1.186237E+01,1.003889E+05,9.648478E+04,3.394719E+00,8.440933E+00,2.051757E+04,1.600715E+04,6.938156E-01,1.400377E+00,1.331435E+04,1.059946E+04,4.502337E-01,9.272884E-01,2.042010E+04,1.343872E+04,6.905198E-01,1.175680E+00,1.356781E+04,9.576450E+03,4.588046E-01,8.377922E-01
13:21:00,1.057645E+04,6.437752E+04,3.576553E-01,5.631857E+00,9.749682E+03,7.676582E+04,3.296971E-01,6.715708E+00,1.104937E+05,7.825889E+05,3.736474E+00,6.846326E+01,5.129405E+04,7.746095E+04,1.734569E+00,6.776522E+00,1.306207E+04,1.500346E+04,4.417030E-01,1.312569E+00,8.701637E+03,9.962559E+03,2.942517E-01,8.715693E-01,1.282361E+04,1.323748E+04,4.336394E-01,1.158074E+00,8.683287E+03,9.429507E+03,2.936312E-01,8.249366E-01,1.505708E+05,1.608051E+05,5.091657E+00,1.406794E+01,9.853903E+04,1.068656E+05,3.332164E+00,9.349082E+00,1.492560E+05,1.356139E+05,5.047195E+00,1.186411E+01,1.003886E+05,9.682686E+04,3.394706E+00,8.470860E+00,2.051665E+04,1.600247E+04,6.937846E-01,1.399967E+00,1.331376E+04,1.059704E+04,4.502137E-01,9.270768E-01,2.041918E+04,1.344489E+04,6.904887E-01,1.176219E+00,1.356722E+04,9.613403E+03,4.587846E-01,8.410250E-01
13:22:00,1.057643E+04,6.436419E+04,3.576544E-01,5.630691E+00,9.749318E+03,7.675312E+04,3.296848E-01,6.714598E+00,1.104893E+05,7.824404E+05,3.736328E+00,6.845027E+01,5.128638E+04,7.747807E+04,1.734310E+00,6.778020E+00,1.306202E+04,1.499210E+04,4.417012E-01,1.311575E+00,8.701604E+03,9.961025E+03,2.942506E-01,8.714351E-01,1.282356E+04,1.323896E+04,4.336376E-01,1.158203E+00,8.683254E+03,9.463168E+03,2.936301E-01,8.278815E-01,1.505703E+05,1.607132E+05,5.091637E+00,1.405990E+01,9.853866E+04,1.068144E+05,3.332151E+00,9.344601E+00,1.492554E+05,1.356338E+05,5.047176E+00,1.186585E+01,1.003882E+05,9.718427E+04,3.394694E+00,8.502128E+00,2.051573E+04,1.599763E+04,6.937536E-01,1.399544E+00,1.331317E+04,1.059465E+04,4.501937E-01,9.268676E-01,2.041826E+04,1.345105E+04,6.904576E-01,1.176758E+00,1.356663E+04,9.651854E+03,4.587646E-01,8.443889E-01
13:23:00,1.057640E+04,6.435088E+04,3.576534E-01,5.629527E+00,9.748953E+03,7.674048E+04,3.296724E-01,6.713491E+00,1.104850E+05,7.822925E+05,3.736182E+00,6.843733E+01,5.127873E+04,7.749529E+04,1.734051E+00,6.779526E+00,1.306197E+04,1.498066E+04,4.416995E-01,1.310574E+00,8.701571E+03,9.959492E+03,2.942495E-01,8.713010E-01,1.282351E+04,1.324043E+04,4.336359E-01,1.158332E+00,8.683220E+03,9.498405E+03,2.936289E-01,8.309643E-01,1.505697E+05,1.606199E+05,5.091617E+00,1.405174E+01,9.853828E+04,1.067635E+05,3.332138E+00,9.340143E+00,1.492549E+05,1.356537E+05,5.047156E+00,1.186759E+01,1.003878E+05,9.755698E+04,3.394681E+00,8.534736E+00,2.051482E+04,1.599266E+04,6.937228E-01,1.399109E+00,1.331258E+04,1.059229E+04,4.501738E-01,9.266605E-01,2.041735E+04,1.345721E+04,6.904266E-01,1.177297E+00,1.356604E+04,9.691801E+03,4.587447E-01,8.478838E-01
13:24:00,1.057637E+04,6.433760E+04,3.576525E-01,5.628365E+00,9.748589E+03,7.672788E+04,3.296601E-01,6.712389E+00,1.104807E+05,7.821453E+05,3.736037E+00,6.842446E+01,5.127110E+04,7.751259E+04,1.733793E+00,6.781039E+00,1.306192E+04,1.496914E+04,4.416977E-01,1.309566E+00,8.701538E+03,9.957958E+03,2.942484E-01,8.711668E-01,1.282346E+04,1.324190E+04,4.336341E-01,1.158461E+00,8.683187E+03,9.535217E+03,2.936278E-01,8.341848E-01,1.505691E+05,1.605254E+05,5.091597E+00,1.404347E+01,9.853790E+04,1.067128E+05,3.332126E+00,9.335708E+00,1.492543E+05,1.356734E+05,5.047136E+00,1.186932E+01,1.003874E+05,9.794498E+04,3.394668E+00,8.568681E+00,2.051391E+04,1.598756E+04,6.936920E-01,1.398662E+00,1.331199E+04,1.058994E+04,4.501539E-01,9.264556E-01,2.041643E+04,1.346337E+04,6.903958E-01,1.177836E+00,1.356545E+04,9.733243E+03,4.587249E-01,8.515094E-01
13:25:00,1.057634E+04,6.432436E+04,3.576516E-01,5.627206E+00,9.748225E+03,7.671534E+04,3.296478E-01,6.711292E+00,1.104764E+05,7.819988E+05,3.735891E+00,6.841164E+01,5.126350E+04,7.752998E+04,1.733536E+00,6.782561E+00,1.306187E+04,1.495754E+04,4.416960E-01,1.308552E+00,8.701504E+03,9.956424E+03,2.942472E-01,8.710326E-01,1.282341E+04,1.324336E+04,4.336324E-01,1.158589E+00,8.683154E+03,9.573606E+03,2.936267E-01,8.375433E-01,1.505685E+05,1.604297E+05,5.091577E+00,1.403509E+01,9.853753E+04,1.066623E+05,3.332113E+00,9.331296E+00,1.492537E+05,1.356932E+05,5.047116E+00,1.187105E+01,1.003871E+05,9.834828E+04,3.394656E+00,8.603963E+00,2.051300E+04,1.598233E+04,6.936614E-01,1.398205E+00,1.331141E+04,1.058763E+04,4.501342E-01,9.262529E-01,2.041552E+04,1.346953E+04,6.903650E-01,1.178374E+00,1.356487E+04,9.776180E+03,4.587052E-01,8.552657E-01
13:26:00,1.057631E+04,6.431114E+04,3.576506E-01,5.626050E+00,9.747862E+03,7.670284E+04,3.296355E-01,6.710198E+00,1.104721E+05,7.818529E+05,3.735746E+00,6.839888E+01,5.125592E+04,7.754746E+04,1.733280E+00,6.784090E+00,1.306181E+04,1.494590E+04,4.416942E-01,1.307533E+00,8.701471E+03,9.954889E+03,2.942461E-01,8.708983E-01,1.282336E+04,1.324482E+04,4.336306E-01,1.158716E+00,8.683121E+03,9.613481E+03,2.936256E-01,8.410319E-01,1.505679E+05,1.603329E+05,5.091558E+00,1.402663E+01,9.853715E+04,1.066121E+05,3.332100E+00,9.326906E+00,1.492531E+05,1.357129E+05,5.047097E+00,1.187277E+01,1.003867E+05,9.876524E+04,3.394643E+00,8.640442E+00,2.051210E+04,1.597700E+04,6.936308E-01,1.397738E+00,1.331082E+04,1.058533E+04,4.501144E-01,9.260524E-01,2.041462E+04,1.347568E+04,6.903343E-01,1.178913E+00,1.356429E+04,9.820428E+03,4.586855E-01,8.591368E-01
13:27:00,1.057629E+04,6.429795E+04,3.576497E-01,5.624896E+00,9.747498E+03,7.669040E+04,3.296232E-01,6.709110E+00,1.104678E+05,7.817077E+05,3.735600E+00,6.838618E+01,5.124836E+04,7.756503E+04,1.733024E+00,6.785628E+00,1.306176E+04,1.493421E+04,4.416925E-01,1.306510E+00,8.701438E+03,9.953352E+03,2.942450E-01,8.707638E-01,1.282330E+04,1.324627E+04,4.336289E-01,1.158843E+00,8.683088E+03,9.654971E+03,2.936245E-01,8.446616E-01,1.505673E+05,1.602353E+05,5.091538E+00,1.401809E+01,9.853678E+04,1.065622E+05,3.332087E+00,9.322537E+00,1.492525E+05,1.357326E+05,5.047077E+00,1.187449E+01,1.003863E+05,9.919760E+04,3.394630E+00,8.678267E+00,2.051120E+04,1.597156E+04,6.936004E-01,1.397263E+00,1.331024E+04,1.058306E+04,4.500948E-01,9.258539E-01,2.041371E+04,1.348183E+04,6.903038E-01,1.179451E+00,1.356371E+04,9.866172E+03,4.586659E-01,8.631389E-01
13:28:00,1.057626E+04,6.428478E+04,3.576488E-01,5.623745E+00,9.747135E+03,7.667801E+04,3.296109E-01,6.708026E+00,1.104635E+05,7.815633E+05,3.735455E+00,6.837354E+01,5.124082E+04,7.758270E+04,1.732769E+00,6.787173E+00,1.306171E+04,1.492248E+04,4.416908E-01,1.305485E+00,8.701405E+03,9.951812E+03,2.942439E-01,8.706291E-01,1.282325E+04,1.324772E+04,4.336271E-01,1.158970E+00,8.683055E+03,9.698058E+03,2.936233E-01,8.484312E-01,1.505667E+05,1.601368E+05,5.091518E+00,1.400948E+01,9.853640E+04,1.065125E+05,3.332075E+00,9.318189E+00,1.492519E+05,1.357522E+05,5.047057E+00,1.187621E+01,1.003859E+05,9.964527E+04,3.394618E+00,8.717432E+00,2.051030E+04,1.596605E+04,6.935700E-01,1.396780E+00,1.330966E+04,1.058082E+04,4.500752E-01,9.256574E-01,2.041281E+04,1.348799E+04,6.902733E-01,1.179990E+00,1.356313E+04,9.913409E+03,4.586463E-01,8.672714E-01
13:29:00,1.057623E+04,6.427165E+04,3.576478E-01,5.622596E+00,9.746772E+03,7.666567E+04,3.295987E-01,6.706947E+00,1.104592E+05,7.814195E+05,3.735310E+00,6.836096E+01,5.123331E+04,7.760045E+04,1.732515E+00,6.788726E+00,1.306166E+04,1.491073E+04,4.416890E-01,1.304457E+00,8.701372E+03,9.950271E+03,2.942428E-01,8.704943E-01,1.282320E+04,1.324917E+04,4.336254E-01,1.159096E+00,8.683022E+03,9.742735E+03,2.936222E-01,8.523398E-01,1.505662E+05,1.600376E+05,5.091498E+00,1.400079E+01,9.853603E+04,1.064630E+05,3.332062E+00,9.313862E+00,1.492514E+05,1.357718E+05,5.047038E+00,1.187792E+01,1.003856E+05,1.001081E+05,3.394605E+00,8.757926E+00,2.050941E+04,1.596044E+04,6.935398E-01,1.396290E+00,1.330908E+04,1.057860E+04,4.500556E-01,9.254631E-01,2.041191E+04,1.349414E+04,6.902430E-01,1.180528E+00,1.356255E+04,9.962126E+03,4.586268E-01,8.715335E-01
13:30:00,1.057620E+04,6.425855E+04,3.576469E-01,5.621449E+00,9.746409E+03,7.665339E+04,3.295864E-01,6.705873E+00,1.104549E+05,7.812765E+05,3.735164E+00,6.834845E+01,5.122582E+04,7.761830E+04,1.732262E+00,6.790287E+00,1.306161E+04,1.489896E+04,4.416873E-01,1.303427E+00,8.701339E+03,9.948728E+03,2.942416E-01,8.703593E-01,1.282315E+04,1.325061E+04,4.336236E-01,1.159223E+00,8.682988E+03,9.788993E+03,2.936211E-01,8.563868E-01,1.505656E+05,1.599376E+05,5.091479E+00,1.399205E+01,9.853565E+04,1.064138E+05,3.332049E+00,9.309556E+00,1.492508E+05,1.357913E+05,5.047018E+00,1.187963E+01,1.003852E+05,1.005861E+05,3.394592E+00,8.799744E+00,2.050852E+04,1.595477E+04,6.935096E-01,1.395794E+00,1.330851E+04,1.057640E+04,4.500362E-01,9.252708E-01,2.041102E+04,1.350029E+04,6.902127E-01,1.181066E+00,1.356198E+04,1.001232E+04,4.586074E-01,8.759245E-01
13:31:00,1.057618E+04,6.424547E+04,3.576459E-01,5.620305E+00,9.746046E+03,7.664117E+04,3.295741E-01,6.704803E+00,1.104506E+05,7.811342E+05,3.735019E+00,6.833600E+01,5.121835E+04,7.763624E+04,1.732009E+00,6.791857E+00,1.306156E+04,1.488717E+04,4.416855E-01,1.302395E+00,8.701306E+03,9.947183E+03,2.942405E-01,8.702241E-01,1.282310E+04,1.325205E+04,4.336219E-01,1.159348E+00,8.682955E+03,9.836825E+03,2.936200E-01,8.605714E-01,1.505650E+05,1.598370E+05,5.091459E+00,1.398324E+01,9.853528E+04,1.063648E+05,3.332037E+00,9.305269E+00,1.492502E+05,1.358108E+05,5.046999E+00,1.188134E+01,1.003848E+05,1.010791E+05,3.394580E+00,8.842876E+00,2.050763E+04,1.594901E+04,6.934796E-01,1.395290E+00,1.330794E+04,1.057423E+04,4.500168E-01,9.250805E-01,2.041013E+04,1.350644E+04,6.901825E-01,1.181604E+00,1.356140E+04,1.006397E+04,4.585880E-01,8.804436E-01
13:32:00,1.057615E+04,6.423242E+04,3.576450E-01,5.619164E+00,9.745683E+03,7.662900E+04,3.295619E-01,6.703739E+00,1.104463E+05,7.809926E+05,3.734874E+00,6.832362E+01,5.121090E+04,7.765426E+04,1.731757E+00,6.793434E+00,1.306150E+04,1.487537E+04,4.416838E-01,1.301362E+00,8.701273E+03,9.945633E+03,2.942394E-01,8.700886E-01,1.282305E+04,1.325348E+04,4.336202E-01,1.159474E+00,8.682922E+03,9.886249E+03,2.936189E-01,8.648953E-01,1.505644E+05,1.597357E+05,5.091439E+00,1.397438E+01,9.853490E+04,1.063161E+05,3.332024E+00,9.301002E+00,1.492496E+05,1.358303E+05,5.046979E+00,1.188304E+01,1.003844E+05,1.015873E+05,3.394567E+00,8.887337E+00,2.050674E+04,1.594319E+04,6.934496E-01,1.394781E+00,1.330736E+04,1.057207E+04,4.499974E-01,9.248922E-01,2.040924E+04,1.351259E+04,6.901525E-01,1.182142E+00,1.356083E+04,1.011711E+04,4.585687E-01,8.850923E-01
13:33:00,1.057612E+04,6.421941E+04,3.576441E-01,5.618025E+00,9.745321E+03,7.661690E+04,3.295496E-01,6.702680E+00,1.104421E+05,7.808518E+05,3.734729E+00,6.831130E+01,5.120347E+04,7.767239E+04,1.731506E+00,6.795019E+00,1.306145E+04,1.486356E+04,4.416820E-01,1.300330E+00,8.701240E+03,9.944081E+03,2.942383E-01,8.699527E-01,1.282299E+04,1.325491E+04,4.336184E-01,1.159599E+00,8.682889E+03,9.937250E+03,2.936178E-01,8.693572E-01,1.505638E+05,1.596339E+05,5.091420E+00,1.396547E+01,9.853453E+04,1.062675E+05,3.332011E+00,9.296754E+00,1.492490E+05,1.358498E+05,5.046959E+00,1.188474E+01,1.003841E+05,1.021106E+05,3.394554E+00,8.933112E+00,2.050586E+04,1.593731E+04,6.934198E-01,1.394267E+00,1.330679E+04,1.056994E+04,4.499782E-01,9.247057E-01,2.040835E+04,1.351873E+04,6.901225E-01,1.182679E+00,1.356026E+04,1.017171E+04,4.585494E-01,8.898690E-01
13:34:00,1.057609E+04,6.420642E+04,3.576431E-01,5.616889E+00,9.744959E+03,7.660485E+04,3.295374E-01,6.701626E+00,1.104378E+05,7.807118E+05,3.734584E+00,6.829905E+01,5.119607E+04,7.769060E+04,1.731256E+00,6.796613E+00,1.306140E+04,1.485175E+04,4.416803E-01,1.299297E+00,8.701207E+03,9.942524E+03,2.942372E-01,8.698166E-01,1.282294E+04,1.325634E+04,4.336167E-01,1.159724E+00,8.682856E+03,9.989809E+03,2.936166E-01,8.739554E-01,1.505632E+05,1.595315E+05,5.091400E+00,1.395652E+01,9.853416E+04,1.062191E+05,3.331999E+00,9.292525E+00,1.492485E+05,1.358692E+05,5.046940E+00,1.188644E+01,1.003837E+05,1.026486E+05,3.394542E+00,8.980184E+00,2.050498E+04,1.593138E+04,6.933900E-01,1.393748E+00,1.330623E+04,1.056783E+04,4.499590E-01,9.245212E-01,2.040747E+04,1.352488E+04,6.900926E-01,1.183217E+00,1.355970E+04,1.022775E+04,4.585303E-01,8.947721E-01
13:35:00,1.057606E+04,6.419346E+04,3.576421E-01,5.615755E+00,9.744597E+03,7.659287E+04,3.295251E-01,6.700578E+00,1.104335E+05,7.805725E+05,3.734440E+00,6.828686E+01,5.118869E+04,7.770891E+04,1.731006E+00,6.798214E+00,1.306135E+04,1.483996E+04,4.416786E-01,1.298265E+00,8.701174E+03,9.940965E+03,2.942361E-01,8.696801E-01,1.282289E+04,1.325776E+04,4.336149E-01,1.159848E+00,8.682823E+03,1.004391E+04,2.936155E-01,8.786885E-01,1.505627E+05,1.594288E+05,5.091380E+00,1.394753E+01,9.853378E+04,1.061710E+05,3.331986E+00,9.288314E+00,1.492479E+05,1.358885E+05,5.046920E+00,1.188814E+01,1.003833E+05,1.032014E+05,3.394529E+00,9.028542E+00,2.050410E+04,1.592540E+04,6.933604E-01,1.393224E+00,1.330566E+04,1.056574E+04,4.499398E-01,9.243386E-01,2.040659E+04,1.353102E+04,6.900629E-01,1.183754E+00,1.355913E+04,1.028523E+04,4.585112E-01,8.998004E-01
13:36:00,1.057604E+04,6.418053E+04,3.576412E-01,5.614624E+00,9.744235E+03,7.658095E+04,3.295129E-01,6.699535E+00,1.104292E+05,7.804340E+05,3.734295E+00,6.827474E+01,5.118133E+04,7.772731E+04,1.730757E+00,6.799824E+00,1.306130E+04,1.482818E+04,4.416768E-01,1.297234E+00,8.701141E+03,9.939401E+03,2.942349E-01,8.695433E-01,1.282284E+04,1.325918E+04,4.336132E-01,1.159972E+00,8.682790E+03,1.009954E+04,2.936144E-01,8.835552E-01,1.505621E+05,1.593257E+05,5.091361E+00,1.393851E+01,9.853341E+04,1.061231E+05,3.331974E+00,9.284121E+00,1.492473E+05,1.359079E+05,5.046901E+00,1.188983E+01,1.003829E+05,1.037687E+05,3.394517E+00,9.078171E+00,2.050323E+04,1.591937E+04,6.933308E-01,1.392697E+00,1.330509E+04,1.056368E+04,4.499207E-01,9.241578E-01,2.040571E+04,1.353716E+04,6.900332E-01,1.184291E+00,1.355857E+04,1.034412E+04,4.584921E-01,9.049526E-01
13:37:00,1.057601E+04,6.416762E+04,3.576402E-01,5.613495E+00,9.743874E+03,7.656909E+04,3.295007E-01,6.698497E+00,1.104249E+05,7.802962E+05,3.734150E+00,6.826269E+01,5.117399E+04,7.774580E+04,1.730509E+00,6.801442E+00,1.306125E+04,1.481641E+04,4.416751E-01,1.296205E+00,8.701108E+03,9.937833E+03,2.942338E-01,8.694061E-01,1.282279E+04,1.326059E+04,4.336115E-01,1.160096E+00,8.682758E+03,1.015669E+04,2.936133E-01,8.885551E-01,1.505615E+05,1.592222E+05,5.091341E+00,1.392946E+01,9.853304E+04,1.060754E+05,3.331961E+00,9.279946E+00,1.492467E+05,1.359272E+05,5.046881E+00,1.189152E+01,1.003826E+05,1.043504E+05,3.394504E+00,9.129069E+00,2.050236E+04,1.591330E+04,6.933013E-01,1.392166E+00,1.330453E+04,1.056163E+04,4.499017E-01,9.239788E-01,2.040484E+04,1.354330E+04,6.900036E-01,1.184829E+00,1.355801E+04,1.040443E+04,4.584731E-01,9.102285E-01
13:38:00,1.057598E+04,6.415473E+04,3.576393E-01,5.612367E+00,9.743512E+03,7.655727E+04,3.294884E-01,6.697463E+00,1.104207E+05,7.801590E+05,3.734006E+00,6.825069E+01,5.116667E+04,7.776444E+04,1.730262E+00,6.803072E+00,1.306120E+04,1.480466E+04,4.416734E-01,1.295177E+00,8.701075E+03,9.936257E+03,2.942327E-01,8.692683E-01,1.282274E+04,1.326201E+04,4.336097E-01,1.160220E+00,8.682725E+03,1.021542E+04,2.936122E-01,8.936935E-01,1.505609E+05,1.591183E+05,5.091321E+00,1.392037E+01,9.853266E+04,1.060278E+05,3.331948E+00,9.275784E+00,1.492462E+05,1.359465E+05,5.046862E+00,1.189321E+01,1.003822E+05,1.049473E+05,3.394491E+00,9.181287E+00,2.050149E+04,1.590719E+04,6.932719E-01,1.391632E+00,1.330397E+04,1.055960E+04,4.498827E-01,9.238014E-01,2.040396E+04,1.354945E+04,6.899741E-01,1.185366E+00,1.355745E+04,1.046621E+04,4.584542E-01,9.156334E-01
13:39:00,1.057595E+04,6.414186E+04,3.576383E-01,5.611242E+00,9.743151E+03,7.654550E+04,3.294762E-01,6.696434E+00,1.104164E+05,7.800224E+05,3.733861E+00,6.823874E+01,5.115937E+04,7.778319E+04,1.730015E+00,6.804713E+00,1.306114E+04,1.479293E+04,4.416716E-01,1.294151E+00,8.701042E+03,9.934676E+03,2.942316E-01,8.691300E-01,1.282269E+04,1.326342E+04,4.336080E-01,1.160343E+00,8.682692E+03,1.027567E+04,2.936111E-01,8.989642E-01,1.505603E+05,1.590141E+05,5.091302E+00,1.391126E+01,9.853229E+04,1.059804E+05,3.331936E+00,9.271636E+00,1.492456E+05,1.359658E+05,5.046842E+00,1.189489E+01,1.003818E+05,1.055586E+05,3.394479E+00,9.234764E+00,2.050062E+04,1.590106E+04,6.932427E-01,1.391095E+00,1.330341E+04,1.055760E+04,4.498639E-01,9.236258E-01,2.040310E+04,1.355560E+04,6.899447E-01,1.185904E+00,1.355689E+04,1.052939E+04,4.584353E-01,9.211612E-01
13:40:00,1.057592E+04,6.412902E+04,3.576374E-01,5.610118E+00,9.742790E+03,7.653380E+04,3.294640E-01,6.695411E+00,1.104121E+05,7.798867E+05,3.733717E+00,6.822687E+01,5.115210E+04,7.780205E+04,1.729769E+00,6.806362E+00,1.306109E+04,1.478125E+04,4.416699E-01,1.293129E+00,8.701009E+03,9.933090E+03,2.942305E-01,8.689912E-01,1.282263E+04,1.326483E+04,4.336062E-01,1.160466E+00,8.682659E+03,1.033738E+04,2.936100E-01,9.043628E-01,1.505598E+05,1.589099E+05,5.091282E+00,1.390214E+01,9.853192E+04,1.059332E+05,3.331923E+00,9.267505E+00,1.492450E+05,1.359850E+05,5.046823E+00,1.189658E+01,1.003815E+05,1.061838E+05,3.394466E+00,9.289459E+00,2.049976E+04,1.589491E+04,6.932135E-01,1.390557E+00,1.330286E+04,1.055561E+04,4.498450E-01,9.234519E-01,2.040223E+04,1.356175E+04,6.899154E-01,1.186442E+00,1.355633E+04,1.059393E+04,4.584165E-01,9.268076E-01
13:41:00,1.057589E+04,6.411621E+04,3.576364E-01,5.608998E+00,9.742430E+03,7.652217E+04,3.294518E-01,6.694393E+00,1.104079E+05,7.797517E+05,3.733573E+00,6.821506E+01,5.114484E+04,7.782100E+04,1.729524E+00,6.808020E+00,1.306104E+04,1.476961E+04,4.416682E-01,1.292111E+00,8.700977E+03,9.931499E+03,2.942294E-01,8.688520E-01,1.282258E+04,1.326623E+04,4.336045E-01,1.160589E+00,8.682626E+03,1.040052E+04,2.936089E-01,9.098870E-01,1.505592E+05,1.588055E+05,5.091263E+00,1.389300E+01,9.853155E+04,1.058861E+05,3.331911E+00,9.263390E+00,1.492444E+05,1.360042E+05,5.046803E+00,1.189826E+01,1.003811E+05,1.068226E+05,3.394454E+00,9.345350E+00,2.049890E+04,1.588874E+04,6.931844E-01,1.390017E+00,1.330230E+04,1.055364E+04,4.498262E-01,9.232797E-01,2.040137E+04,1.356789E+04,6.898862E-01,1.186980E+00,1.355578E+04,1.065981E+04,4.583978E-01,9.325706E-01
13:42:00,1.057587E+04,6.410343E+04,3.576354E-01,5.607880E+00,9.742069E+03,7.651060E+04,3.294396E-01,6.693381E+00,1.104036E+05,7.796175E+05,3.733428E+00,6.820332E+01,5.113761E+04,7.784006E+04,1.729279E+00,6.809687E+00,1.306099E+04,1.475802E+04,4.416664E-01,1.291096E+00,8.700944E+03,9.929900E+03,2.942283E-01,8.687122E-01,1.282253E+04,1.326763E+04,4.336028E-01,1.160712E+00,8.682593E+03,1.046509E+04,2.936077E-01,9.155360E-01,1.505586E+05,1.587010E+05,5.091243E+00,1.388387E+01,9.853118E+04,1.058392E+05,3.331898E+00,9.259289E+00,1.492439E+05,1.360234E+05,5.046784E+00,1.189993E+01,1.003807E+05,1.074751E+05,3.394441E+00,9.402429E+00,2.049804E+04,1.588256E+04,6.931554E-01,1.389476E+00,1.330175E+04,1.055169E+04,4.498075E-01,9.231091E-01,2.040050E+04,1.357404E+04,6.898571E-01,1.187518E+00,1.355523E+04,1.072700E+04,4.583791E-01,9.384495E-01
13:43:00,1.057584E+04,6.409068E+04,3.576345E-01,5.606764E+00,9.741709E+03,7.649910E+04,3.294274E-01,6.692375E+00,1.103993E+05,7.794842E+05,3.733284E+00,6.819165E+01,5.113040E+04,7.785921E+04,1.729035E+00,6.811363E+00,1.306094E+04,1.474648E+04,4.416647E-01,1.290087E+00,8.700911E+03,9.928296E+03,2.942272E-01,8.685718E-01,1.282248E+04,1.326903E+04,4.336011E-01,1.160834E+00,8.682560E+03,1.053105E+04,2.936066E-01,9.213063E-01,1.505580E+05,1.585966E+05,5.091224E+00,1.387473E+01,9.853080E+04,1.057926E+05,3.331885E+00,9.255205E+00,1.492433E+05,1.360425E+05,5.046764E+00,1.190161E+01,1.003803E+05,1.081407E+05,3.394429E+00,9.460664E+00,2.049719E+04,1.587637E+04,6.931265E-01,1.388935E+00,1.330120E+04,1.054976E+04,4.497889E-01,9.229402E-01,2.039965E+04,1.358019E+04,6.898281E-01,1.188056E+00,1.355468E+04,1.079549E+04,4.583605E-01,9.444410E-01
13:44:00,1.057581E+04,6.407798E+04,3.576335E-01,5.605653E+00,9.741348E+03,7.648769E+04,3.294153E-01,6.691377E+00,1.103951E+05,7.793519E+05,3.733140E+00,6.818008E+01,5.112321E+04,7.787842E+04,1.728792E+00,6.813044E+00,1.306089E+04,1.473502E+04,4.416630E-01,1.289084E+00,8.700878E+03,9.926687E+03,2.942261E-01,8.684311E-01,1.282243E+04,1.327042E+04,4.335993E-01,1.160956E+00,8.682528E+03,1.059828E+04,2.936055E-01,9.271881E-01,1.505575E+05,1.584923E+05,5.091204E+00,1.386561E+01,9.853043E+04,1.057461E+05,3.331873E+00,9.251139E+00,1.492427E+05,1.360616E+05,5.046745E+00,1.190328E+01,1.003800E+05,1.088185E+05,3.394416E+00,9.519959E+00,2.049633E+04,1.587019E+04,6.930977E-01,1.388394E+00,1.330065E+04,1.054785E+04,4.497703E-01,9.227730E-01,2.039879E+04,1.358632E+04,6.897992E-01,1.188592E+00,1.355413E+04,1.086515E+04,4.583419E-01,9.505354E-01
13:45:00,1.057578E+04,6.406531E+04,3.576325E-01,5.604545E+00,9.740988E+03,7.647636E+04,3.294031E-01,6.690385E+00,1.103908E+05,7.792205E+05,3.732996E+00,6.816859E+01,5.111604E+04,7.789771E+04,1.728549E+00,6.814731E+00,1.306084E+04,1.472363E+04,4.416612E-01,1.288088E+00,8.700845E+03,9.925073E+03,2.942249E-01,8.682898E-01,1.282238E+04,1.327181E+04,4.335976E-01,1.161077E+00,8.682495E+03,1.066680E+04,2.936044E-01,9.331828E-01,1.505569E+05,1.583882E+05,5.091185E+00,1.385650E+01,9.853006E+04,1.056998E+05,3.331860E+00,9.247090E+00,1.492421E+05,1.360806E+05,5.046725E+00,1.190494E+01,1.003796E+05,1.095086E+05,3.394404E+00,9.580330E+00,2.049549E+04,1.586402E+04,6.930690E-01,1.387855E+00,1.330010E+04,1.054595E+04,4.497517E-01,9.226073E-01,2.039794E+04,1.359245E+04,6.897704E-01,1.189129E+00,1.355358E+04,1.093601E+04,4.583234E-01,9.567346E-01
13:46:00,1.057575E+04,6.405267E+04,3.576316E-01,5.603439E+00,9.740629E+03,7.646510E+04,3.293909E-01,6.689400E+00,1.103866E+05,7.790900E+05,3.732852E+00,6.815717E+01,5.110889E+04,7.791709E+04,1.728308E+00,6.816427E+00,1.306079E+04,1.471232E+04,4.416595E-01,1.287099E+00,8.700813E+03,9.923452E+03,2.942238E-01,8.681480E-01,1.282233E+04,1.327320E+04,4.335959E-01,1.161198E+00,8.682462E+03,1.073661E+04,2.936033E-01,9.392899E-01,1.505563E+05,1.582843E+05,5.091165E+00,1.384741E+01,9.852969E+04,1.056537E+05,3.331848E+00,9.243055E+00,1.492416E+05,1.360996E+05,5.046706E+00,1.190660E+01,1.003792E+05,1.102109E+05,3.394391E+00,9.641773E+00,2.049464E+04,1.585786E+04,6.930404E-01,1.387316E+00,1.329955E+04,1.054408E+04,4.497333E-01,9.224431E-01,2.039709E+04,1.359858E+04,6.897417E-01,1.189665E+00,1.355303E+04,1.100807E+04,4.583050E-01,9.630382E-01
13:47:00,1.057572E+04,6.404007E+04,3.576306E-01,5.602336E+00,9.740269E+03,7.645391E+04,3.293788E-01,6.688421E+00,1.103823E+05,7.789604E+05,3.732709E+00,6.814583E+01,5.110176E+04,7.793657E+04,1.728067E+00,6.818131E+00,1.306074E+04,1.470109E+04,4.416578E-01,1.286116E+00,8.700780E+03,9.921823E+03,2.942227E-01,8.680055E-01,1.282228E+04,1.327458E+04,4.335941E-01,1.161319E+00,8.682429E+03,1.080769E+04,2.936022E-01,9.455080E-01,1.505557E+05,1.581806E+05,5.091146E+00,1.383834E+01,9.852932E+04,1.056077E+05,3.331835E+00,9.239034E+00,1.492410E+05,1.361186E+05,5.046687E+00,1.190826E+01,1.003789E+05,1.109253E+05,3.394379E+00,9.704276E+00,2.049380E+04,1.585172E+04,6.930118E-01,1.386778E+00,1.329901E+04,1.054222E+04,4.497149E-01,9.222803E-01,2.039624E+04,1.360471E+04,6.897130E-01,1.190201E+00,1.355249E+04,1.108130E+04,4.582866E-01,9.694452E-01
13:48:00,1.057569E+04,6.402749E+04,3.576296E-01,5.601236E+00,9.739910E+03,7.644278E+04,3.293666E-01,6.687448E+00,1.103780E+05,7.788315E+05,3.732565E+00,6.813456E+01,5.109465E+04,7.795614E+04,1.727826E+00,6.819843E+00,1.306068E+04,1.468994E+04,4.416561E-01,1.285141E+00,8.700747E+03,9.920187E+03,2.942216E-01,8.678624E-01,1.282223E+04,1.327595E+04,4.335924E-01,1.161440E+00,8.682397E+03,1.087998E+04,2.936011E-01,9.518330E-01,1.505551E+05,1.580773E+05,5.091126E+00,1.382930E+01,9.852895E+04,1.055619E+05,3.331823E+00,9.235027E+00,1.492404E+05,1.361375E+05,5.046667E+00,1.190992E+01,1.003785E+05,1.116515E+05,3.394366E+00,9.767802E+00,2.049295E+04,1.584560E+04,6.929834E-01,1.386243E+00,1.329846E+04,1.054037E+04,4.496965E-01,9.221189E-01,2.039540E+04,1.361083E+04,6.896845E-01,1.190736E+00,1.355195E+04,1.115567E+04,4.582683E-01,9.759518E-01
13:49:00,1.057566E+04,6.401494E+04,3.576286E-01,5.600138E+00,9.739551E+03,7.643173E+04,3.293545E-01,6.686481E+00,1.103738E+05,7.787035E+05,3.732421E+00,6.812336E+01,5.108756E+04,7.797581E+04,1.727587E+00,6.821564E+00,1.306063E+04,1.467889E+04,4.416544E-01,1.284174E+00,8.700714E+03,9.918544E+03,2.942205E-01,8.677186E-01,1.282217E+04,1.327732E+04,4.335907E-01,1.161560E+00,8.682364E+03,1.095347E+04,2.936000E-01,9.582616E-01,1.505546E+05,1.579742E+05,5.091107E+00,1.382028E+01,9.852858E+04,1.055163E+05,3.331810E+00,9.231033E+00,1.492398E+05,1.361564E+05,5.046648E+00,1.191157E+01,1.003781E+05,1.123889E+05,3.394354E+00,9.832318E+00,2.049212E+04,1.583950E+04,6.929550E-01,1.385710E+00,1.329792E+04,1.053854E+04,4.496782E-01,9.219589E-01,2.039456E+04,1.361695E+04,6.896560E-01,1.191272E+00,1.355141E+04,1.123115E+04,4.582500E-01,9.825550E-01
13:50:00,1.057563E+04,6.400242E+04,3.576277E-01,5.599043E+00,9.739192E+03,7.642075E+04,3.293423E-01,6.685521E+00,1.103696E+05,7.785763E+05,3.732278E+00,6.811223E+01,5.108050E+04,7.799556E+04,1.727348E+00,6.823292E+00,1.306058E+04,1.466794E+04,4.416526E-01,1.283216E+00,8.700682E+03,9.916894E+03,2.942194E-01,8.675743E-01,1.282212E+04,1.327869E+04,4.335890E-01,1.161679E+00,8.682331E+03,1.102809E+04,2.935989E-01,9.647898E-01,1.505540E+05,1.578716E+05,5.091087E+00,1.381130E+01,9.852821E+04,1.054708E+05,3.331798E+00,9.227053E+00,1.492393E+05,1.361752E+05,5.046628E+00,1.191321E+01,1.003778E+05,1.131373E+05,3.394341E+00,9.897789E+00,2.049128E+04,1.583344E+04,6.929268E-01,1.385180E+00,1.329738E+04,1.053673E+04,4.496600E-01,9.218002E-01,2.039372E+04,1.362306E+04,6.896277E-01,1.191807E+00,1.355087E+04,1.130769E+04,4.582318E-01,9.892512E-01
13:51:00,1.057561E+04,6.398994E+04,3.576267E-01,5.597951E+00,9.738833E+03,7.640985E+04,3.293302E-01,6.684567E+00,1.103653E+05,7.784500E+05,3.732134E+00,6.810118E+01,5.107345E+04,7.801540E+04,1.727109E+00,6.825027E+00,1.306053E+04,1.465709E+04,4.416509E-01,1.282267E+00,8.700649E+03,9.915236E+03,2.942183E-01,8.674292E-01,1.282207E+04,1.328006E+04,4.335872E-01,1.161798E+00,8.682299E+03,1.110381E+04,2.935978E-01,9.714142E-01,1.505534E+05,1.577695E+05,5.091068E+00,1.380237E+01,9.852784E+04,1.054254E+05,3.331785E+00,9.223085E+00,1.492387E+05,1.361940E+05,5.046609E+00,1.191486E+01,1.003774E+05,1.138962E+05,3.394329E+00,9.964183E+00,2.049045E+04,1.582742E+04,6.928986E-01,1.384653E+00,1.329685E+04,1.053493E+04,4.496418E-01,9.216427E-01,2.039288E+04,1.362917E+04,6.895994E-01,1.192341E+00,1.355033E+04,1.138526E+04,4.582137E-01,9.960374E-01
13:52:00,1.057558E+04,6.397748E+04,3.576257E-01,5.596861E+00,9.738474E+03,7.639901E+04,3.293181E-01,6.683619E+00,1.103611E+05,7.783245E+05,3.731991E+00,6.809020E+01,5.106643E+04,7.803533E+04,1.726872E+00,6.826770E+00,1.306048E+04,1.464636E+04,4.416492E-01,1.281328E+00,8.700616E+03,9.913568E+03,2.942172E-01,8.672834E-01,1.282202E+04,1.328141E+04,4.335855E-01,1.161917E+00,8.682266E+03,1.118060E+04,2.935967E-01,9.781328E-01,1.505528E+05,1.576679E+05,5.091048E+00,1.379348E+01,9.852747E+04,1.053802E+05,3.331773E+00,9.219130E+00,1.492381E+05,1.362127E+05,5.046590E+00,1.191649E+01,1.003770E+05,1.146654E+05,3.394316E+00,1.003148E+01,2.048962E+04,1.582145E+04,6.928706E-01,1.384130E+00,1.329631E+04,1.053314E+04,4.496237E-01,9.214865E-01,2.039205E+04,1.363528E+04,6.895712E-01,1.192875E+00,1.354980E+04,1.146384E+04,4.581956E-01,1.002912E+00
13:53:00,1.057555E+04,6.396505E+04,3.576247E-01,5.595774E+00,9.738116E+03,7.638825E+04,3.293060E-01,6.682677E+00,1.103568E+05,7.781999E+05,3.731847E+00,6.807930E+01,5.105942E+04,7.805534E+04,1.726635E+00,6.828521E+00,1.306043E+04,1.463574E+04,4.416475E-01,1.280399E+00,8.700584E+03,9.911893E+03,2.942161E-01,8.671368E-01,1.282197E+04,1.328277E+04,4.335838E-01,1.162036E+00,8.682233E+03,1.125843E+04,2.935956E-01,9.849413E-01,1.505523E+05,1.575668E+05,5.091029E+00,1.378464E+01,9.852710E+04,1.053351E+05,3.331760E+00,9.215187E+00,1.492375E+05,1.362314E+05,5.046570E+00,1.191813E+01,1.003766E+05,1.154446E+05,3.394304E+00,1.009965E+01,2.048879E+04,1.581552E+04,6.928426E-01,1.383612E+00,1.329578E+04,1.053137E+04,4.496056E-01,9.213315E-01,2.039122E+04,1.364138E+04,6.895431E-01,1.193409E+00,1.354927E+04,1.154339E+04,4.581776E-01,1.009871E+00
13:54:00,1.057552E+04,6.395266E+04,3.576237E-01,5.594690E+00,9.737758E+03,7.637756E+04,3.292938E-01,6.681742E+00,1.103526E+05,7.780761E+05,3.731704E+00,6.806847E+01,5.105244E+04,7.807544E+04,1.726399E+00,6.830280E+00,1.306038E+04,1.462524E+04,4.416458E-01,1.279481E+00,8.700551E+03,9.910209E+03,2.942150E-01,8.669895E-01,1.282192E+04,1.328412E+04,4.335821E-01,1.162154E+00,8.682201E+03,1.133723E+04,2.935945E-01,9.918356E-01,1.505517E+05,1.574664E+05,5.091009E+00,1.377586E+01,9.852674E+04,1.052902E+05,3.331748E+00,9.211255E+00,1.492370E+05,1.362500E+05,5.046551E+00,1.191976E+01,1.003763E+05,1.162332E+05,3.394291E+00,1.016864E+01,2.048797E+04,1.580965E+04,6.928147E-01,1.383098E+00,1.329524E+04,1.052961E+04,4.495876E-01,9.211777E-01,2.039039E+04,1.364748E+04,6.895151E-01,1.193942E+00,1.354873E+04,1.162385E+04,4.581596E-01,1.016911E+00
13:55:00,1.057549E+04,6.394030E+04,3.576227E-01,5.593608E+00,9.737400E+03,7.636693E+04,3.292817E-01,6.680813E+00,1.103484E+05,7.779531E+05,3.731561E+00,6.805771E+01,5.104547E+04,7.809563E+04,1.726163E+00,6.832045E+00,1.306033E+04,1.461488E+04,4.416440E-01,1.278574E+00,8.700519E+03,9.908518E+03,2.942139E-01,8.668415E-01,1.282187E+04,1.328546E+04,4.335804E-01,1.162271E+00,8.682168E+03,1.141698E+04,2.935934E-01,9.988123E-01,1.505511E+05,1.573667E+05,5.090990E+00,1.376713E+01,9.852637E+04,1.052454E+05,3.331735E+00,9.207336E+00,1.492364E+05,1.362686E+05,5.046532E+00,1.192138E+01,1.003759E+05,1.170309E+05,3.394279E+00,1.023842E+01,2.048714E+04,1.580383E+04,6.927869E-01,1.382589E+00,1.329471E+04,1.052787E+04,4.495697E-01,9.210250E-01,2.038957E+04,1.365357E+04,6.894872E-01,1.194475E+00,1.354821E+04,1.170521E+04,4.581417E-01,1.024028E+00
13:56:00,1.057546E+04,6.392796E+04,3.576217E-01,5.592529E+00,9.737042E+03,7.635639E+04,3.292696E-01,6.679890E+00,1.103441E+05,7.778310E+05,3.731418E+00,6.804702E+01,5.103853E+04,7.811589E+04,1.725928E+00,6.833819E+00,1.306028E+04,1.460465E+04,4.416423E-01,1.277679E+00,8.700486E+03,9.906817E+03,2.942128E-01,8.666928E-01,1.282182E+04,1.328680E+04,4.335786E-01,1.162388E+00,8.682136E+03,1.149762E+04,2.935923E-01,1.005867E+00,1.505506E+05,1.572677E+05,5.090971E+00,1.375847E+01,9.852600E+04,1.052007E+05,3.331723E+00,9.203429E+00,1.492358E+05,1.362871E+05,5.046513E+00,1.192300E+01,1.003755E+05,1.178372E+05,3.394267E+00,1.030897E+01,2.048632E+04,1.579809E+04,6.927592E-01,1.382086E+00,1.329419E+04,1.052614E+04,4.495518E-01,9.208735E-01,2.038874E+04,1.365965E+04,6.894594E-01,1.195007E+00,1.354768E+04,1.178741E+04,4.581238E-01,1.031219E+00
13:57:00,1.057543E+04,6.391566E+04,3.576208E-01,5.591453E+00,9.736684E+03,7.634591E+04,3.292575E-01,6.678973E+00,1.103399E+05,7.777097E+05,3.731275E+00,6.803641E+01,5.103160E+04,7.813625E+04,1.725694E+00,6.835599E+00,1.306023E+04,1.459455E+04,4.416406E-01,1.276796E+00,8.700454E+03,9.905107E+03,2.942117E-01,8.665431E-01,1.282177E+04,1.328813E+04,4.335769E-01,1.162505E+00,8.682103E+03,1.157912E+04,2.935912E-01,1.012997E+00,1.505500E+05,1.571696E+05,5.090951E+00,1.374989E+01,9.852563E+04,1.051562E+05,3.331711E+00,9.199531E+00,1.492353E+05,1.363056E+05,5.046493E+00,1.192462E+01,1.003752E+05,1.186519E+05,3.394254E+00,1.038024E+01,2.048551E+04,1.579241E+04,6.927315E-01,1.381590E+00,1.329366E+04,1.052442E+04,4.495340E-01,9.207230E-01,2.038792E+04,1.366573E+04,6.894317E-01,1.195539E+00,1.354715E+04,1.187043E+04,4.581060E-01,1.038482E+00
13:58:00,1.057540E+04,6.390339E+04,3.576198E-01,5.590380E+00,9.736327E+03,7.633550E+04,3.292455E-01,6.678063E+00,1.103357E+05,7.775892E+05,3.731132E+00,6.802587E+01,5.102470E+04,7.815668E+04,1.725461E+00,6.837387E+00,1.306018E+04,1.458461E+04,4.416389E-01,1.275926E+00,8.700421E+03,9.903386E+03,2.942106E-01,8.663926E-01,1.282172E+04,1.328946E+04,4.335752E-01,1.162621E+00,8.682071E+03,1.166142E+04,2.935901E-01,1.020198E+00,1.505494E+05,1.570722E+05,5.090932E+00,1.374137E+01,9.852526E+04,1.051117E+05,3.331698E+00,9.195644E+00,1.492347E+05,1.363240E+05,5.046474E+00,1.192623E+01,1.003748E+05,1.194745E+05,3.394242E+00,1.045220E+01,2.048469E+04,1.578681E+04,6.927040E-01,1.381100E+00,1.329313E+04,1.052271E+04,4.495162E-01,9.205735E-01,2.038711E+04,1.367180E+04,6.894041E-01,1.196070E+00,1.354663E+04,1.195421E+04,4.580883E-01,1.045812E+00
13:59:00,1.057537E+04,6.389115E+04,3.576188E-01,5.589309E+00,9.735970E+03,7.632517E+04,3.292334E-01,6.677159E+00,1.103315E+05,7.774695E+05,3.730989E+00,6.801541E+01,5.101781E+04,7.817720E+04,1.725228E+00,6.839182E+00,1.306013E+04,1.457482E+04,4.416372E-01,1.275069E+00,8.700388E+03,9.901657E+03,2.942095E-01,8.662413E-01,1.282167E+04,1.329078E+04,4.335735E-01,1.162736E+00,8.682038E+03,1.174449E+04,2.935890E-01,1.027465E+00,1.505488E+05,1.569758E+05,5.090913E+00,1.373294E+01,9.852490E+04,1.050674E+05,3.331686E+00,9.191768E+00,1.492341E+05,1.363423E+05,5.046455E+00,1.192783E+01,1.003744E+05,1.203045E+05,3.394229E+00,1.052482E+01,2.048388E+04,1.578129E+04,6.926766E-01,1.380617E+00,1.329261E+04,1.052101E+04,4.494985E-01,9.204250E-01,2.038629E+04,1.367787E+04,6.893765E-01,1.196601E+00,1.354610E+04,1.203873E+04,4.580706E-01,1.053206E+00
14:00:00,1.057534E+04,6.387894E+04,3.576178E-01,5.588241E+00,9.735613E+03,7.631490E+04,3.292213E-01,6.676260E+00,1.103272E+05,7.773507E+05,3.730847E+00,6.800501E+01,5.101095E+04,7.819780E+04,1.724996E+00,6.840984E+00,1.306008E+04,1.456518E+04,4.416355E-01,1.274226E+00,8.700356E+03,9.899919E+03,2.942084E-01,8.660892E-01,1.282162E+04,1.329209E+04,4.335718E-01,1.162851E+00,8.682006E+03,1.182828E+04,2.935879E-01,1.034795E+00,1.505483E+05,1.568803E+05,5.090893E+00,1.372458E+01,9.852453E+04,1.050232E+05,3.331673E+00,9.187902E+00,1.492336E+05,1.363606E+05,5.046436E+00,1.192943E+01,1.003741E+05,1.211416E+05,3.394217E+00,1.059805E+01,2.048307E+04,1.577585E+04,6.926492E-01,1.380141E+00,1.329209E+04,1.051932E+04,4.494809E-01,9.202775E-01,2.038548E+04,1.368393E+04,6.893490E-01,1.197131E+00,1.354558E+04,1.212393E+04,4.580530E-01,1.060659E+00
14:01:00,1.057531E+04,6.386677E+04,3.576168E-01,5.587176E+00,9.735256E+03,7.630471E+04,3.292092E-01,6.675369E+00,1.103230E+05,7.772327E+05,3.730704E+00,6.799469E+01,5.100411E+04,7.821848E+04,1.724764E+00,6.842793E+00,1.306002E+04,1.455551E+04,4.416338E-01,1.273380E+00,8.700324E+03,9.898028E+03,2.942073E-01,8.659239E-01,1.282156E+04,1.329319E+04,4.335701E-01,1.162947E+00,8.681973E+03,1.191259E+04,2.935868E-01,1.042171E+00,1.505477E+05,1.567839E+05,5.090874E+00,1.371615E+01,9.852416E+04,1.049778E+05,3.331661E+00,9.183926E+00,1.492330E+05,1.363767E+05,5.046416E+00,1.193084E+01,1.003737E+05,1.219837E+05,3.394205E+00,1.067172E+01,2.048227E+04,1.577031E+04,6.926219E-01,1.379657E+00,1.329157E+04,1.051751E+04,4.494633E-01,9.201192E-01,2.038467E+04,1.368978E+04,6.893217E-01,1.197643E+00,1.354506E+04,1.220961E+04,4.580354E-01,1.068155E+00
14:02:00,1.057528E+04,6.385462E+04,3.576158E-01,5.586113E+00,9.734899E+03,7.629458E+04,3.291972E-01,6.674483E+00,1.103188E+05,7.771155E+05,3.730561E+00,6.798444E+01,5.099728E+04,7.823924E+04,1.724534E+00,6.844610E+00,1.305997E+04,1.454576E+04,4.416320E-01,1.272527E+00,8.700291E+03,9.895959E+03,2.942062E-01,8.657428E-01,1.282151E+04,1.329403E+04,4.335684E-01,1.163021E+00,8.681941E+03,1.199737E+04,2.935857E-01,1.049588E+00,1.505471E+05,1.566861E+05,5.090855E+00,1.370759E+01,9.852380E+04,1.049307E+05,3.331648E+00,9.179808E+00,1.492324E+05,1.363903E+05,5.046397E+00,1.193203E+01,1.003733E+05,1.228303E+05,3.394192E+00,1.074578E+01,2.048146E+04,1.576462E+04,6.925947E-01,1.379159E+00,1.329105E+04,1.051554E+04,4.494457E-01,9.199464E-01,2.038386E+04,1.369536E+04,6.892944E-01,1.198132E+00,1.354455E+04,1.229572E+04,4.580179E-01,1.075689E+00
14:03:00,1.057525E+04,6.384251E+04,3.576148E-01,5.585053E+00,9.734543E+03,7.628452E+04,3.291851E-01,6.673603E+00,1.103146E+05,7.769992E+05,3.730419E+00,6.797426E+01,5.099047E+04,7.826008E+04,1.724303E+00,6.846433E+00,1.305992E+04,1.453596E+04,4.416303E-01,1.271670E+00,8.700259E+03,9.893718E+03,2.942051E-01,8.655468E-01,1.282146E+04,1.329462E+04,4.335666E-01,1.163073E+00,8.681908E+03,1.208258E+04,2.935846E-01,1.057042E+00,1.505466E+05,1.565869E+05,5.090836E+00,1.369891E+01,9.852343E+04,1.048820E+05,3.331636E+00,9.175549E+00,1.492319E+05,1.364012E+05,5.046378E+00,1.193299E+01,1.003730E+05,1.236808E+05,3.394180E+00,1.082019E+01,2.048066E+04,1.575878E+04,6.925676E-01,1.378647E+00,1.329053E+04,1.051340E+04,4.494283E-01,9.197593E-01,2.038306E+04,1.370069E+04,6.892672E-01,1.198597E+00,1.354403E+04,1.238221E+04,4.580005E-01,1.083256E+00
14:04:00,1.057522E+04,6.383042E+04,3.576138E-01,5.583996E+00,9.734187E+03,7.627454E+04,3.291731E-01,6.672729E+00,1.103104E+05,7.768836E+05,3.730276E+00,6.796415E+01,5.098369E+04,7.828099E+04,1.724074E+00,6.848262E+00,1.305987E+04,1.452611E+04,4.416286E-01,1.270808E+00,8.700226E+03,9.891308E+03,2.942040E-01,8.653359E-01,1.282141E+04,1.329497E+04,4.335649E-01,1.163104E+00,8.681876E+03,1.216816E+04,2.935835E-01,1.064529E+00,1.505460E+05,1.564863E+05,5.090816E+00,1.369011E+01,9.852306E+04,1.048318E+05,3.331624E+00,9.171150E+00,1.492313E+05,1.364096E+05,5.046359E+00,1.193372E+01,1.003726E+05,1.245349E+05,3.394167E+00,1.089491E+01,2.047986E+04,1.575278E+04,6.925406E-01,1.378123E+00,1.329002E+04,1.051110E+04,4.494108E-01,9.195580E-01,2.038226E+04,1.370574E+04,6.892401E-01,1.199040E+00,1.354352E+04,1.246904E+04,4.579831E-01,1.090851E+00
14:05:00,1.057519E+04,6.381837E+04,3.576128E-01,5.582942E+00,9.733830E+03,7.626462E+04,3.291610E-01,6.671862E+00,1.103062E+05,7.767688E+05,3.730134E+00,6.795410E+01,5.097692E+04,7.830198E+04,1.723845E+00,6.850098E+00,1.305982E+04,1.451622E+04,4.416269E-01,1.269943E+00,8.700194E+03,9.888728E+03,2.942029E-01,8.651102E-01,1.282136E+04,1.329508E+04,4.335632E-01,1.163113E+00,8.681843E+03,1.225407E+04,2.935824E-01,1.072045E+00,1.505454E+05,1.563845E+05,5.090797E+00,1.368120E+01,9.852270E+04,1.047799E+05,3.331611E+00,9.166613E+00,1.492307E+05,1.364153E+05,5.046340E+00,1.193422E+01,1.003722E+05,1.253922E+05,3.394155E+00,1.096991E+01,2.047906E+04,1.574664E+04,6.925137E-01,1.377586E+00,1.328950E+04,1.050863E+04,4.493935E-01,9.193424E-01,2.038146E+04,1.371054E+04,6.892131E-01,1.199459E+00,1.354300E+04,1.255615E+04,4.579657E-01,1.098473E+00
14:06:00,1.057516E+04,6.380635E+04,3.576117E-01,5.581891E+00,9.733475E+03,7.625477E+04,3.291490E-01,6.671000E+00,1.103020E+05,7.766548E+05,3.729992E+00,6.794413E+01,5.097017E+04,7.832305E+04,1.723617E+00,6.851941E+00,1.305977E+04,1.450628E+04,4.416252E-01,1.269074E+00,8.700162E+03,9.885979E+03,2.942018E-01,8.648697E-01,1.282131E+04,1.329494E+04,4.335615E-01,1.163101E+00,8.681811E+03,1.234027E+04,2.935813E-01,1.079586E+00,1.505448E+05,1.562814E+05,5.090778E+00,1.367219E+01,9.852233E+04,1.047264E+05,3.331599E+00,9.161936E+00,1.492301E+05,1.364185E+05,5.046320E+00,1.193450E+01,1.003719E+05,1.262521E+05,3.394143E+00,1.104514E+01,2.047827E+04,1.574036E+04,6.924869E-01,1.377036E+00,1.328899E+04,1.050601E+04,4.493761E-01,9.191125E-01,2.038066E+04,1.371506E+04,6.891861E-01,1.199855E+00,1.354249E+04,1.264352E+04,4.579485E-01,1.106116E+00
14:07:00,1.057513E+04,6.379436E+04,3.576107E-01,5.580842E+00,9.733119E+03,7.624498E+04,3.291370E-01,6.670144E+00,1.102978E+05,7.765415E+05,3.729850E+00,6.793422E+01,5.096345E+04,7.834418E+04,1.723389E+00,6.853790E+00,1.305972E+04,1.449651E+04,4.416235E-01,1.268219E+00,8.700129E+03,9.883199E+03,2.942007E-01,8.646265E-01,1.282126E+04,1.329476E+04,4.335598E-01,1.163085E+00,8.681779E+03,1.242686E+04,2.935802E-01,1.087162E+00,1.505443E+05,1.561790E+05,5.090759E+00,1.366323E+01,9.852197E+04,1.046727E+05,3.331587E+00,9.157237E+00,1.492296E+05,1.364211E+05,5.046301E+00,1.193472E+01,1.003715E+05,1.271161E+05,3.394130E+00,1.112072E+01,2.047748E+04,1.573412E+04,6.924601E-01,1.376490E+00,1.328848E+04,1.050335E+04,4.493589E-01,9.188800E-01,2.037987E+04,1.371952E+04,6.891593E-01,1.200245E+00,1.354198E+04,1.273128E+04,4.579312E-01,1.113793E+00
14:08:00,1.057510E+04,6.378241E+04,3.576097E-01,5.579796E+00,9.732763E+03,7.623526E+04,3.291250E-01,6.669293E+00,1.102936E+05,7.764291E+05,3.729707E+00,6.792438E+01,5.095674E+04,7.836538E+04,1.723163E+00,6.855645E+00,1.305967E+04,1.448694E+04,4.416218E-01,1.267381E+00,8.700097E+03,9.880410E+03,2.941996E-01,8.643825E-01,1.282121E+04,1.329458E+04,4.335581E-01,1.163069E+00,8.681746E+03,1.251376E+04,2.935791E-01,1.094764E+00,1.505437E+05,1.560778E+05,5.090739E+00,1.365438E+01,9.852160E+04,1.046191E+05,3.331574E+00,9.152543E+00,1.492290E+05,1.364235E+05,5.046282E+00,1.193493E+01,1.003712E+05,1.279834E+05,3.394118E+00,1.119660E+01,2.047669E+04,1.572799E+04,6.924334E-01,1.375954E+00,1.328797E+04,1.050069E+04,4.493417E-01,9.186477E-01,2.037908E+04,1.372396E+04,6.891325E-01,1.200634E+00,1.354147E+04,1.281936E+04,4.579141E-01,1.121499E+00
14:09:00,1.057507E+04,6.377048E+04,3.576087E-01,5.578753E+00,9.732408E+03,7.622560E+04,3.291129E-01,6.668448E+00,1.102894E+05,7.763173E+05,3.729565E+00,6.791461E+01,5.095005E+04,7.838665E+04,1.722936E+00,6.857505E+00,1.305962E+04,1.447756E+04,4.416201E-01,1.266560E+00,8.700065E+03,9.877604E+03,2.941985E-01,8.641370E-01,1.282116E+04,1.329438E+04,4.335564E-01,1.163052E+00,8.681714E+03,1.260089E+04,2.935780E-01,1.102386E+00,1.505431E+05,1.559779E+05,5.090720E+00,1.364563E+01,9.852124E+04,1.045654E+05,3.331562E+00,9.147851E+00,1.492285E+05,1.364257E+05,5.046263E+00,1.193513E+01,1.003708E+05,1.288536E+05,3.394106E+00,1.127273E+01,2.047591E+04,1.572197E+04,6.924068E-01,1.375428E+00,1.328746E+04,1.049804E+04,4.493245E-01,9.184155E-01,2.037829E+04,1.372838E+04,6.891058E-01,1.201020E+00,1.354097E+04,1.290772E+04,4.578969E-01,1.129230E+00
14:10:00,1.057505E+04,6.375859E+04,3.576077E-01,5.577712E+00,9.732053E+03,7.621600E+04,3.291009E-01,6.667608E+00,1.102852E+05,7.762063E+05,3.729423E+00,6.790489E+01,5.094338E+04,7.840797E+04,1.722711E+00,6.859371E+00,1.305957E+04,1.446836E+04,4.416184E-01,1.265756E+00,8.700032E+03,9.874778E+03,2.941975E-01,8.638898E-01,1.282111E+04,1.329416E+04,4.335547E-01,1.163032E+00,8.681682E+03,1.268819E+04,2.935769E-01,1.110024E+00,1.505426E+05,1.558792E+05,5.090701E+00,1.363700E+01,9.852087E+04,1.045118E+05,3.331550E+00,9.143159E+00,1.492279E+05,1.364277E+05,5.046244E+00,1.193530E+01,1.003704E+05,1.297262E+05,3.394093E+00,1.134907E+01,2.047512E+04,1.571607E+04,6.923803E-01,1.374911E+00,1.328696E+04,1.049538E+04,4.493074E-01,9.181830E-01,2.037750E+04,1.373278E+04,6.890792E-01,1.201405E+00,1.354046E+04,1.299633E+04,4.578799E-01,1.136981E+00
14:11:00,1.057501E+04,6.374673E+04,3.576067E-01,5.576675E+00,9.731698E+03,7.620646E+04,3.290889E-01,6.666774E+00,1.102810E+05,7.760959E+05,3.729282E+00,6.789524E+01,5.093673E+04,7.842936E+04,1.722486E+00,6.861242E+00,1.305952E+04,1.445936E+04,4.416167E-01,1.264968E+00,8.700000E+03,9.871931E+03,2.941964E-01,8.636407E-01,1.282106E+04,1.329391E+04,4.335530E-01,1.163010E+00,8.681649E+03,1.277561E+04,2.935758E-01,1.117672E+00,1.505420E+05,1.557818E+05,5.090682E+00,1.362848E+01,9.852051E+04,1.044581E+05,3.331537E+00,9.138464E+00,1.492273E+05,1.364294E+05,5.046225E+00,1.193545E+01,1.003701E+05,1.306008E+05,3.394081E+00,1.142558E+01,2.047434E+04,1.571027E+04,6.923539E-01,1.374404E+00,1.328645E+04,1.049272E+04,4.492904E-01,9.179503E-01,2.037672E+04,1.373715E+04,6.890527E-01,1.201787E+00,1.353996E+04,1.308513E+04,4.578629E-01,1.144750E+00
14:12:00,1.057498E+04,6.373490E+04,3.576057E-01,5.575640E+00,9.731344E+03,7.619698E+04,3.290769E-01,6.665944E+00,1.102768E+05,7.759863E+05,3.729140E+00,6.788565E+01,5.093010E+04,7.845081E+04,1.722262E+00,6.863118E+00,1.305947E+04,1.445055E+04,4.416150E-01,1.264198E+00,8.699968E+03,9.869060E+03,2.941953E-01,8.633896E-01,1.282101E+04,1.329363E+04,4.335513E-01,1.162986E+00,8.681617E+03,1.286310E+04,2.935747E-01,1.125326E+00,1.505414E+05,1.556856E+05,5.090663E+00,1.362006E+01,9.852014E+04,1.044044E+05,3.331525E+00,9.133766E+00,1.492268E+05,1.364309E+05,5.046206E+00,1.193558E+01,1.003697E+05,1.314772E+05,3.394069E+00,1.150225E+01,2.047356E+04,1.570460E+04,6.923276E-01,1.373908E+00,1.328595E+04,1.049006E+04,4.492734E-01,9.177171E-01,2.037593E+04,1.374148E+04,6.890263E-01,1.202167E+00,1.353946E+04,1.317411E+04,4.578459E-01,1.152534E+00
14:13:00,1.057495E+04,6.372310E+04,3.576047E-01,5.574608E+00,9.730989E+03,7.618756E+04,3.290650E-01,6.665120E+00,1.102726E+05,7.758774E+05,3.728998E+00,6.787612E+01,5.092348E+04,7.847231E+04,1.722038E+00,6.864999E+00,1.305942E+04,1.444193E+04,4.416133E-01,1.263444E+00,8.699935E+03,9.866168E+03,2.941942E-01,8.631366E-01,1.282096E+04,1.329334E+04,4.335496E-01,1.162960E+00,8.681585E+03,1.295063E+04,2.935736E-01,1.132983E+00,1.505409E+05,1.555908E+05,5.090643E+00,1.361177E+01,9.851978E+04,1.043507E+05,3.331513E+00,9.129066E+00,1.492262E+05,1.364321E+05,5.046187E+00,1.193569E+01,1.003693E+05,1.323549E+05,3.394057E+00,1.157904E+01,2.047279E+04,1.569904E+04,6.923013E-01,1.373422E+00,1.328545E+04,1.048739E+04,4.492565E-01,9.174835E-01,2.037516E+04,1.374580E+04,6.889999E-01,1.202544E+00,1.353896E+04,1.326323E+04,4.578290E-01,1.160331E+00
14:14:00,1.057492E+04,6.371134E+04,3.576036E-01,5.573578E+00,9.730635E+03,7.617819E+04,3.290530E-01,6.664301E+00,1.102684E+05,7.757691E+05,3.728856E+00,6.786665E+01,5.091689E+04,7.849386E+04,1.721815E+00,6.866885E+00,1.305937E+04,1.443353E+04,4.416116E-01,1.262709E+00,8.699903E+03,9.863256E+03,2.941931E-01,8.628818E-01,1.282091E+04,1.329302E+04,4.335479E-01,1.162932E+00,8.681553E+03,1.303812E+04,2.935726E-01,1.140638E+00,1.505403E+05,1.554974E+05,5.090624E+00,1.360360E+01,9.851942E+04,1.042970E+05,3.331500E+00,9.124364E+00,1.492256E+05,1.364331E+05,5.046168E+00,1.193578E+01,1.003690E+05,1.332334E+05,3.394044E+00,1.165589E+01,2.047201E+04,1.569361E+04,6.922752E-01,1.372947E+00,1.328495E+04,1.048471E+04,4.492396E-01,9.172495E-01,2.037438E+04,1.375008E+04,6.889737E-01,1.202919E+00,1.353846E+04,1.335243E+04,4.578122E-01,1.168134E+00
14:15:00,1.057489E+04,6.369960E+04,3.576026E-01,5.572552E+00,9.730281E+03,7.616888E+04,3.290410E-01,6.663486E+00,1.102642E+05,7.756615E+05,3.728715E+00,6.785723E+01,5.091032E+04,7.851547E+04,1.721593E+00,6.868775E+00,1.305932E+04,1.442533E+04,4.416099E-01,1.261992E+00,8.699871E+03,9.860324E+03,2.941920E-01,8.626253E-01,1.282086E+04,1.329267E+04,4.335462E-01,1.162902E+00,8.681520E+03,1.312555E+04,2.935715E-01,1.148287E+00,1.505397E+05,1.554054E+05,5.090605E+00,1.359555E+01,9.851905E+04,1.042432E+05,3.331488E+00,9.119661E+00,1.492251E+05,1.364339E+05,5.046148E+00,1.193584E+01,1.003686E+05,1.341122E+05,3.394032E+00,1.173278E+01,2.047124E+04,1.568832E+04,6.922491E-01,1.372483E+00,1.328445E+04,1.048203E+04,4.492228E-01,9.170153E-01,2.037360E+04,1.375434E+04,6.889475E-01,1.203291E+00,1.353796E+04,1.344167E+04,4.577954E-01,1.175942E+00
