Time,BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s]
14:16:00,1.057486E+04,6.368790E+04,3.576016E-01,5.571528E+00,9.729927E+03,7.615963E+04,3.290290E-01,6.662677E+00,1.102600E+05,7.755545E+05,3.728573E+00,6.784788E+01,5.090376E+04,7.853712E+04,1.721371E+00,6.870669E+00,1.305927E+04,1.441752E+04,4.416082E-01,1.261308E+00,8.699839E+03,9.857373E+03,2.941909E-01,8.623671E-01,1.282081E+04,1.329231E+04,4.335445E-01,1.162870E+00,8.681488E+03,1.321288E+04,2.935704E-01,1.155926E+00,1.505392E+05,1.553149E+05,5.090586E+00,1.358764E+01,9.851869E+04,1.041894E+05,3.331476E+00,9.114956E+00,1.492245E+05,1.364344E+05,5.046129E+00,1.193589E+01,1.003682E+05,1.349912E+05,3.394020E+00,1.180967E+01,2.047047E+04,1.568316E+04,6.922231E-01,1.372032E+00,1.328396E+04,1.047935E+04,4.492060E-01,9.167808E-01,2.037283E+04,1.375857E+04,6.889214E-01,1.203661E+00,1.353747E+04,1.353093E+04,4.577786E-01,1.183750E+00
14:17:00,1.057483E+04,6.367623E+04,3.576006E-01,5.570507E+00,9.729573E+03,7.615042E+04,3.290171E-01,6.661872E+00,1.102558E+05,7.754482E+05,3.728432E+00,6.783858E+01,5.089722E+04,7.855882E+04,1.721150E+00,6.872567E+00,1.305922E+04,1.440992E+04,4.416065E-01,1.260643E+00,8.699807E+03,9.854400E+03,2.941898E-01,8.621070E-01,1.282076E+04,1.329192E+04,4.335428E-01,1.162836E+00,8.681456E+03,1.330008E+04,2.935693E-01,1.163555E+00,1.505386E+05,1.552260E+05,5.090567E+00,1.357985E+01,9.851833E+04,1.041356E+05,3.331464E+00,9.110249E+00,1.492239E+05,1.364346E+05,5.046110E+00,1.193591E+01,1.003679E+05,1.358699E+05,3.394008E+00,1.188655E+01,2.046971E+04,1.567813E+04,6.921972E-01,1.371592E+00,1.328346E+04,1.047667E+04,4.491893E-01,9.165459E-01,2.037206E+04,1.376278E+04,6.888954E-01,1.204029E+00,1.353698E+04,1.362017E+04,4.577620E-01,1.191557E+00
14:18:00,1.057480E+04,6.366459E+04,3.575995E-01,5.569489E+00,9.729220E+03,7.614128E+04,3.290051E-01,6.661071E+00,1.102517E+05,7.753426E+05,3.728291E+00,6.782933E+01,5.089070E+04,7.858057E+04,1.720930E+00,6.874470E+00,1.305917E+04,1.440255E+04,4.416048E-01,1.259998E+00,8.699775E+03,9.851408E+03,2.941887E-01,8.618452E-01,1.282071E+04,1.329151E+04,4.335411E-01,1.162801E+00,8.681424E+03,1.338711E+04,2.935682E-01,1.171168E+00,1.505380E+05,1.551385E+05,5.090548E+00,1.357220E+01,9.851796E+04,1.040818E+05,3.331451E+00,9.105541E+00,1.492234E+05,1.364346E+05,5.046091E+00,1.193591E+01,1.003675E+05,1.367480E+05,3.393995E+00,1.196337E+01,2.046894E+04,1.567325E+04,6.921713E-01,1.371165E+00,1.328297E+04,1.047398E+04,4.491726E-01,9.163106E-01,2.037130E+04,1.376695E+04,6.888695E-01,1.204395E+00,1.353648E+04,1.370935E+04,4.577453E-01,1.199360E+00
14:19:00,1.057477E+04,6.365299E+04,3.575985E-01,5.568474E+00,9.728866E+03,7.613218E+04,3.289932E-01,6.660276E+00,1.102475E+05,7.752375E+05,3.728150E+00,6.782014E+01,5.088420E+04,7.860236E+04,1.720710E+00,6.876376E+00,1.305912E+04,1.439539E+04,4.416031E-01,1.259373E+00,8.699742E+03,9.848396E+03,2.941877E-01,8.615818E-01,1.282066E+04,1.329108E+04,4.335394E-01,1.162763E+00,8.681392E+03,1.347393E+04,2.935671E-01,1.178764E+00,1.505375E+05,1.550526E+05,5.090529E+00,1.356469E+01,9.851760E+04,1.040280E+05,3.331439E+00,9.100832E+00,1.492228E+05,1.364344E+05,5.046072E+00,1.193589E+01,1.003672E+05,1.376252E+05,3.393983E+00,1.204011E+01,2.046818E+04,1.566851E+04,6.921456E-01,1.370750E+00,1.328248E+04,1.047129E+04,4.491560E-01,9.160751E-01,2.037053E+04,1.377111E+04,6.888436E-01,1.204758E+00,1.353599E+04,1.379846E+04,4.577287E-01,1.207155E+00
14:20:00,1.057474E+04,6.364141E+04,3.575975E-01,5.567461E+00,9.728513E+03,7.612313E+04,3.289812E-01,6.659484E+00,1.102433E+05,7.751331E+05,3.728008E+00,6.781101E+01,5.087772E+04,7.862419E+04,1.720491E+00,6.878286E+00,1.305907E+04,1.438847E+04,4.416014E-01,1.258767E+00,8.699710E+03,9.845366E+03,2.941866E-01,8.613167E-01,1.282061E+04,1.329062E+04,4.335377E-01,1.162723E+00,8.681360E+03,1.356049E+04,2.935660E-01,1.186337E+00,1.505369E+05,1.549683E+05,5.090510E+00,1.355731E+01,9.851724E+04,1.039741E+05,3.331427E+00,9.096121E+00,1.492223E+05,1.364340E+05,5.046053E+00,1.193585E+01,1.003668E+05,1.385010E+05,3.393971E+00,1.211673E+01,2.046742E+04,1.566392E+04,6.921199E-01,1.370349E+00,1.328199E+04,1.046859E+04,4.491395E-01,9.158393E-01,2.036977E+04,1.377523E+04,6.888178E-01,1.205119E+00,1.353551E+04,1.388743E+04,4.577122E-01,1.214938E+00
14:21:00,1.057471E+04,6.362987E+04,3.575964E-01,5.566452E+00,9.728160E+03,7.611414E+04,3.289693E-01,6.658697E+00,1.102391E+05,7.750293E+05,3.727867E+00,6.780193E+01,5.087126E+04,7.864606E+04,1.720272E+00,6.880199E+00,1.305902E+04,1.438179E+04,4.415997E-01,1.258182E+00,8.699678E+03,9.842318E+03,2.941855E-01,8.610500E-01,1.282056E+04,1.329014E+04,4.335360E-01,1.162681E+00,8.681328E+03,1.364676E+04,2.935649E-01,1.193884E+00,1.505364E+05,1.548857E+05,5.090491E+00,1.355008E+01,9.851688E+04,1.039203E+05,3.331415E+00,9.091410E+00,1.492217E+05,1.364333E+05,5.046034E+00,1.193580E+01,1.003664E+05,1.393751E+05,3.393959E+00,1.219319E+01,2.046666E+04,1.565947E+04,6.920943E-01,1.369960E+00,1.328150E+04,1.046589E+04,4.491230E-01,9.156032E-01,2.036901E+04,1.377933E+04,6.887922E-01,1.205478E+00,1.353502E+04,1.397623E+04,4.576957E-01,1.222707E+00
14:22:00,1.057468E+04,6.361836E+04,3.575954E-01,5.565445E+00,9.727807E+03,7.610519E+04,3.289574E-01,6.657914E+00,1.102350E+05,7.749260E+05,3.727726E+00,6.779290E+01,5.086481E+04,7.866797E+04,1.720054E+00,6.882116E+00,1.305897E+04,1.437517E+04,4.415981E-01,1.257603E+00,8.699646E+03,9.839249E+03,2.941844E-01,8.607815E-01,1.282051E+04,1.328964E+04,4.335343E-01,1.162637E+00,8.681296E+03,1.373270E+04,2.935639E-01,1.201402E+00,1.505358E+05,1.548047E+05,5.090472E+00,1.354300E+01,9.851652E+04,1.038664E+05,3.331402E+00,9.086697E+00,1.492211E+05,1.364324E+05,5.046015E+00,1.193572E+01,1.003661E+05,1.402471E+05,3.393946E+00,1.226948E+01,2.046591E+04,1.565518E+04,6.920688E-01,1.369585E+00,1.328102E+04,1.046319E+04,4.491065E-01,9.153667E-01,2.036825E+04,1.378341E+04,6.887666E-01,1.205834E+00,1.353453E+04,1.406484E+04,4.576793E-01,1.230460E+00
14:23:00,1.057465E+04,6.360688E+04,3.575944E-01,5.564441E+00,9.727455E+03,7.609629E+04,3.289454E-01,6.657136E+00,1.102308E+05,7.748234E+05,3.727585E+00,6.778392E+01,5.085838E+04,7.868991E+04,1.719837E+00,6.884036E+00,1.305892E+04,1.436878E+04,4.415964E-01,1.257044E+00,8.699614E+03,9.836162E+03,2.941833E-01,8.605114E-01,1.282046E+04,1.328912E+04,4.335326E-01,1.162592E+00,8.681264E+03,1.381829E+04,2.935628E-01,1.208890E+00,1.505352E+05,1.547254E+05,5.090453E+00,1.353606E+01,9.851615E+04,1.038125E+05,3.331390E+00,9.081982E+00,1.492206E+05,1.364313E+05,5.045997E+00,1.193562E+01,1.003657E+05,1.411168E+05,3.393934E+00,1.234556E+01,2.046516E+04,1.565105E+04,6.920434E-01,1.369223E+00,1.328053E+04,1.046048E+04,4.490901E-01,9.151298E-01,2.036750E+04,1.378745E+04,6.887410E-01,1.206188E+00,1.353405E+04,1.415324E+04,4.576630E-01,1.238192E+00
14:24:00,1.057462E+04,6.359544E+04,3.575933E-01,5.563439E+00,9.727102E+03,7.608744E+04,3.289335E-01,6.656361E+00,1.102266E+05,7.747213E+05,3.727445E+00,6.777499E+01,5.085198E+04,7.871189E+04,1.719620E+00,6.885958E+00,1.305887E+04,1.436263E+04,4.415947E-01,1.256506E+00,8.699582E+03,9.833056E+03,2.941822E-01,8.602397E-01,1.282041E+04,1.328858E+04,4.335309E-01,1.162544E+00,8.681231E+03,1.390348E+04,2.935617E-01,1.216343E+00,1.505347E+05,1.546510E+05,5.090434E+00,1.352955E+01,9.851579E+04,1.037586E+05,3.331378E+00,9.077267E+00,1.492200E+05,1.364299E+05,5.045978E+00,1.193550E+01,1.003654E+05,1.419838E+05,3.393922E+00,1.242142E+01,2.046441E+04,1.564707E+04,6.920180E-01,1.368875E+00,1.328005E+04,1.045777E+04,4.490738E-01,9.148927E-01,2.036675E+04,1.379147E+04,6.887156E-01,1.206540E+00,1.353357E+04,1.424138E+04,4.576466E-01,1.245903E+00
14:25:00,1.057459E+04,6.358402E+04,3.575923E-01,5.562441E+00,9.726750E+03,7.607863E+04,3.289216E-01,6.655591E+00,1.102225E+05,7.746198E+05,3.727304E+00,6.776611E+01,5.084559E+04,7.873390E+04,1.719404E+00,6.887884E+00,1.305882E+04,1.435671E+04,4.415930E-01,1.255988E+00,8.699550E+03,9.829932E+03,2.941811E-01,8.599664E-01,1.282036E+04,1.328801E+04,4.335292E-01,1.162494E+00,8.681199E+03,1.398827E+04,2.935606E-01,1.223760E+00,1.505341E+05,1.545755E+05,5.090415E+00,1.352295E+01,9.851543E+04,1.037047E+05,3.331366E+00,9.072550E+00,1.492195E+05,1.364283E+05,5.045959E+00,1.193536E+01,1.003650E+05,1.428480E+05,3.393910E+00,1.249702E+01,2.046366E+04,1.564324E+04,6.919928E-01,1.368540E+00,1.327957E+04,1.045506E+04,4.490575E-01,9.146552E-01,2.036600E+04,1.379546E+04,6.886902E-01,1.206889E+00,1.353309E+04,1.432924E+04,4.576304E-01,1.253590E+00
14:26:00,1.057456E+04,6.357264E+04,3.575913E-01,5.561445E+00,9.726398E+03,7.606987E+04,3.289097E-01,6.654824E+00,1.102183E+05,7.745189E+05,3.727163E+00,6.775728E+01,5.083921E+04,7.875594E+04,1.719188E+00,6.889812E+00,1.305877E+04,1.435103E+04,4.415913E-01,1.255491E+00,8.699518E+03,9.826790E+03,2.941801E-01,8.596916E-01,1.282031E+04,1.328742E+04,4.335276E-01,1.162443E+00,8.681167E+03,1.407259E+04,2.935595E-01,1.231137E+00,1.505335E+05,1.545047E+05,5.090396E+00,1.351675E+01,9.851507E+04,1.036508E+05,3.331353E+00,9.067833E+00,1.492189E+05,1.364265E+05,5.045940E+00,1.193520E+01,1.003646E+05,1.437089E+05,3.393898E+00,1.257233E+01,2.046292E+04,1.563958E+04,6.919676E-01,1.368220E+00,1.327909E+04,1.045234E+04,4.490412E-01,9.144174E-01,2.036525E+04,1.379943E+04,6.886649E-01,1.207236E+00,1.353261E+04,1.441679E+04,4.576142E-01,1.261250E+00
14:27:00,1.057453E+04,6.356129E+04,3.575902E-01,5.560452E+00,9.726046E+03,7.606115E+04,3.288978E-01,6.654061E+00,1.102142E+05,7.744185E+05,3.727023E+00,6.774850E+01,5.083286E+04,7.877801E+04,1.718974E+00,6.891743E+00,1.305872E+04,1.434559E+04,4.415896E-01,1.255015E+00,8.699486E+03,9.823629E+03,2.941790E-01,8.594150E-01,1.282026E+04,1.328681E+04,4.335259E-01,1.162389E+00,8.681135E+03,1.415643E+04,2.935584E-01,1.238472E+00,1.505330E+05,1.544328E+05,5.090377E+00,1.351046E+01,9.851471E+04,1.035968E+05,3.331341E+00,9.063113E+00,1.492183E+05,1.364244E+05,5.045921E+00,1.193501E+01,1.003643E+05,1.445662E+05,3.393885E+00,1.264733E+01,2.046217E+04,1.563644E+04,6.919425E-01,1.367945E+00,1.327861E+04,1.044962E+04,4.490250E-01,9.141792E-01,2.036450E+04,1.380337E+04,6.886397E-01,1.207580E+00,1.353213E+04,1.450400E+04,4.575980E-01,1.268879E+00
14:28:00,1.057450E+04,6.354997E+04,3.575892E-01,5.559462E+00,9.725695E+03,7.605247E+04,3.288859E-01,6.653302E+00,1.102100E+05,7.743187E+05,3.726882E+00,6.773976E+01,5.082652E+04,7.880011E+04,1.718759E+00,6.893676E+00,1.305867E+04,1.434038E+04,4.415879E-01,1.254560E+00,8.699454E+03,9.820449E+03,2.941779E-01,8.591368E-01,1.282021E+04,1.328618E+04,4.335242E-01,1.162334E+00,8.681104E+03,1.423975E+04,2.935574E-01,1.245761E+00,1.505324E+05,1.543656E+05,5.090358E+00,1.350458E+01,9.851435E+04,1.035429E+05,3.331329E+00,9.058392E+00,1.492178E+05,1.364221E+05,5.045902E+00,1.193481E+01,1.003639E+05,1.454196E+05,3.393873E+00,1.272200E+01,2.046143E+04,1.563317E+04,6.919174E-01,1.367659E+00,1.327813E+04,1.044689E+04,4.490089E-01,9.139405E-01,2.036376E+04,1.380728E+04,6.886146E-01,1.207922E+00,1.353165E+04,1.459084E+04,4.575819E-01,1.276476E+00
14:29:00,1.057447E+04,6.353869E+04,3.575881E-01,5.558475E+00,9.725343E+03,7.604383E+04,3.288740E-01,6.652547E+00,1.102058E+05,7.742193E+05,3.726742E+00,6.773107E+01,5.082021E+04,7.882223E+04,1.718546E+00,6.895611E+00,1.305862E+04,1.433542E+04,4.415863E-01,1.254126E+00,8.699422E+03,9.817252E+03,2.941768E-01,8.588571E-01,1.282016E+04,1.328552E+04,4.335225E-01,1.162276E+00,8.681072E+03,1.432253E+04,2.935563E-01,1.253003E+00,1.505319E+05,1.542972E+05,5.090339E+00,1.349860E+01,9.851399E+04,1.034889E+05,3.331317E+00,9.053669E+00,1.492172E+05,1.364195E+05,5.045883E+00,1.193459E+01,1.003636E+05,1.462690E+05,3.393861E+00,1.279630E+01,2.046069E+04,1.563038E+04,6.918925E-01,1.367414E+00,1.327765E+04,1.044416E+04,4.489928E-01,9.137015E-01,2.036302E+04,1.381116E+04,6.885896E-01,1.208262E+00,1.353118E+04,1.467729E+04,4.575658E-01,1.284038E+00
14:30:00,1.057444E+04,6.352743E+04,3.575871E-01,5.557490E+00,9.724992E+03,7.603524E+04,3.288622E-01,6.651795E+00,1.102017E+05,7.741205E+05,3.726601E+00,6.772243E+01,5.081391E+04,7.884438E+04,1.718333E+00,6.897549E+00,1.305857E+04,1.433069E+04,4.415846E-01,1.253712E+00,8.699390E+03,9.814036E+03,2.941757E-01,8.585758E-01,1.282011E+04,1.328484E+04,4.335208E-01,1.162217E+00,8.681040E+03,1.440476E+04,2.935552E-01,1.260196E+00,1.505313E+05,1.542305E+05,5.090320E+00,1.349276E+01,9.851363E+04,1.034349E+05,3.331305E+00,9.048945E+00,1.492167E+05,1.364168E+05,5.045864E+00,1.193434E+01,1.003632E+05,1.471141E+05,3.393849E+00,1.287024E+01,2.045996E+04,1.562743E+04,6.918676E-01,1.367157E+00,1.327718E+04,1.044142E+04,4.489768E-01,9.134622E-01,2.036228E+04,1.381501E+04,6.885646E-01,1.208599E+00,1.353070E+04,1.476332E+04,4.575498E-01,1.291565E+00
14:31:00,1.057440E+04,6.351621E+04,3.575860E-01,5.556509E+00,9.724641E+03,7.602668E+04,3.288503E-01,6.651046E+00,1.101975E+05,7.740223E+05,3.726461E+00,6.771383E+01,5.080762E+04,7.886655E+04,1.718120E+00,6.899488E+00,1.305852E+04,1.432620E+04,4.415829E-01,1.253319E+00,8.699358E+03,9.810804E+03,2.941747E-01,8.582930E-01,1.282006E+04,1.328413E+04,4.335191E-01,1.162155E+00,8.681008E+03,1.448640E+04,2.935541E-01,1.267339E+00,1.505307E+05,1.541685E+05,5.090301E+00,1.348734E+01,9.851327E+04,1.033809E+05,3.331293E+00,9.044220E+00,1.492161E+05,1.364137E+05,5.045845E+00,1.193408E+01,1.003628E+05,1.479548E+05,3.393837E+00,1.294378E+01,2.045923E+04,1.562498E+04,6.918428E-01,1.366942E+00,1.327671E+04,1.043868E+04,4.489608E-01,9.132224E-01,2.036155E+04,1.381884E+04,6.885397E-01,1.208934E+00,1.353023E+04,1.484892E+04,4.575339E-01,1.299054E+00
14:32:00,1.057437E+04,6.350502E+04,3.575850E-01,5.555530E+00,9.724290E+03,7.601816E+04,3.288384E-01,6.650301E+00,1.101934E+05,7.739245E+05,3.726321E+00,6.770527E+01,5.080136E+04,7.888874E+04,1.717908E+00,6.901430E+00,1.305847E+04,1.432194E+04,4.415812E-01,1.252947E+00,8.699326E+03,9.807551E+03,2.941736E-01,8.580084E-01,1.282001E+04,1.328340E+04,4.335174E-01,1.162091E+00,8.680976E+03,1.456743E+04,2.935531E-01,1.274427E+00,1.505302E+05,1.541055E+05,5.090282E+00,1.348183E+01,9.851291E+04,1.033268E+05,3.331280E+00,9.039492E+00,1.492155E+05,1.364104E+05,5.045826E+00,1.193379E+01,1.003625E+05,1.487906E+05,3.393825E+00,1.301690E+01,2.045849E+04,1.562237E+04,6.918181E-01,1.366714E+00,1.327624E+04,1.043593E+04,4.489448E-01,9.129821E-01,2.036081E+04,1.382264E+04,6.885149E-01,1.209266E+00,1.352976E+04,1.493406E+04,4.575180E-01,1.306502E+00
14:33:00,1.057434E+04,6.349386E+04,3.575839E-01,5.554553E+00,9.723940E+03,7.600968E+04,3.288266E-01,6.649559E+00,1.101893E+05,7.738272E+05,3.726181E+00,6.769676E+01,5.079511E+04,7.891094E+04,1.717697E+00,6.903372E+00,1.305842E+04,1.431793E+04,4.415795E-01,1.252595E+00,8.699295E+03,9.804281E+03,2.941725E-01,8.577223E-01,1.281996E+04,1.328265E+04,4.335158E-01,1.162026E+00,8.680944E+03,1.464781E+04,2.935520E-01,1.281460E+00,1.505296E+05,1.540472E+05,5.090263E+00,1.347673E+01,9.851255E+04,1.032728E+05,3.331268E+00,9.034763E+00,1.492150E+05,1.364069E+05,5.045808E+00,1.193348E+01,1.003621E+05,1.496214E+05,3.393813E+00,1.308958E+01,2.045777E+04,1.561989E+04,6.917935E-01,1.366497E+00,1.327577E+04,1.043318E+04,4.489290E-01,9.127414E-01,2.036008E+04,1.382640E+04,6.884902E-01,1.209596E+00,1.352929E+04,1.501871E+04,4.575021E-01,1.313908E+00
14:34:00,1.057431E+04,6.348273E+04,3.575829E-01,5.553580E+00,9.723589E+03,7.600124E+04,3.288147E-01,6.648821E+00,1.101851E+05,7.737303E+05,3.726041E+00,6.768829E+01,5.078888E+04,7.893317E+04,1.717486E+00,6.905316E+00,1.305837E+04,1.431415E+04,4.415779E-01,1.252265E+00,8.699263E+03,9.800993E+03,2.941714E-01,8.574347E-01,1.281991E+04,1.328188E+04,4.335141E-01,1.161958E+00,8.680912E+03,1.472754E+04,2.935509E-01,1.288434E+00,1.505291E+05,1.539878E+05,5.090244E+00,1.347153E+01,9.851219E+04,1.032187E+05,3.331256E+00,9.030031E+00,1.492144E+05,1.364031E+05,5.045789E+00,1.193315E+01,1.003618E+05,1.504469E+05,3.393801E+00,1.316180E+01,2.045704E+04,1.561755E+04,6.917689E-01,1.366292E+00,1.327530E+04,1.043043E+04,4.489131E-01,9.125002E-01,2.035935E+04,1.383014E+04,6.884655E-01,1.209923E+00,1.352882E+04,1.510286E+04,4.574863E-01,1.321269E+00
14:35:00,1.057428E+04,6.347164E+04,3.575818E-01,5.552609E+00,9.723239E+03,7.599283E+04,3.288029E-01,6.648085E+00,1.101810E+05,7.736340E+05,3.725901E+00,6.767986E+01,5.078267E+04,7.895541E+04,1.717276E+00,6.907262E+00,1.305832E+04,1.431060E+04,4.415762E-01,1.251954E+00,8.699231E+03,9.797687E+03,2.941704E-01,8.571455E-01,1.281986E+04,1.328108E+04,4.335124E-01,1.161888E+00,8.680880E+03,1.480659E+04,2.935498E-01,1.295350E+00,1.505285E+05,1.539331E+05,5.090225E+00,1.346675E+01,9.851184E+04,1.031646E+05,3.331244E+00,9.025298E+00,1.492139E+05,1.363991E+05,5.045770E+00,1.193280E+01,1.003614E+05,1.512670E+05,3.393788E+00,1.323355E+01,2.045632E+04,1.561540E+04,6.917444E-01,1.366104E+00,1.327483E+04,1.042766E+04,4.488973E-01,9.122586E-01,2.035863E+04,1.383385E+04,6.884410E-01,1.210247E+00,1.352836E+04,1.518648E+04,4.574705E-01,1.328585E+00
14:36:00,1.057425E+04,6.346057E+04,3.575808E-01,5.551641E+00,9.722889E+03,7.598445E+04,3.287910E-01,6.647352E+00,1.101768E+05,7.735381E+05,3.725761E+00,6.767147E+01,5.077648E+04,7.897766E+04,1.717067E+00,6.909208E+00,1.305827E+04,1.430728E+04,4.415745E-01,1.251664E+00,8.699199E+03,9.794364E+03,2.941693E-01,8.568548E-01,1.281981E+04,1.328025E+04,4.335107E-01,1.161816E+00,8.680849E+03,1.488495E+04,2.935487E-01,1.302205E+00,1.505280E+05,1.538772E+05,5.090206E+00,1.346186E+01,9.851148E+04,1.031105E+05,3.331232E+00,9.020564E+00,1.492133E+05,1.363948E+05,5.045751E+00,1.193243E+01,1.003610E+05,1.520816E+05,3.393776E+00,1.330482E+01,2.045559E+04,1.561338E+04,6.917200E-01,1.365928E+00,1.327437E+04,1.042490E+04,4.488816E-01,9.120165E-01,2.035790E+04,1.383753E+04,6.884165E-01,1.210569E+00,1.352789E+04,1.526956E+04,4.574548E-01,1.335853E+00
14:37:00,1.057422E+04,6.344956E+04,3.575797E-01,5.550678E+00,9.722539E+03,7.597613E+04,3.287792E-01,6.646624E+00,1.101727E+05,7.734428E+05,3.725621E+00,6.766314E+01,5.077030E+04,7.899986E+04,1.716858E+00,6.911151E+00,1.305822E+04,1.430420E+04,4.415728E-01,1.251394E+00,8.699167E+03,9.791026E+03,2.941682E-01,8.565627E-01,1.281976E+04,1.327941E+04,4.335090E-01,1.161741E+00,8.680817E+03,1.496252E+04,2.935477E-01,1.308991E+00,1.505274E+05,1.538228E+05,5.090188E+00,1.345710E+01,9.851112E+04,1.030564E+05,3.331220E+00,9.015831E+00,1.492128E+05,1.363903E+05,5.045732E+00,1.193203E+01,1.003607E+05,1.528896E+05,3.393764E+00,1.337550E+01,2.045487E+04,1.561155E+04,6.916957E-01,1.365767E+00,1.327390E+04,1.042213E+04,4.488659E-01,9.117741E-01,2.035718E+04,1.384117E+04,6.883920E-01,1.210888E+00,1.352743E+04,1.535201E+04,4.574392E-01,1.343066E+00
14:38:00,1.057419E+04,6.343858E+04,3.575787E-01,5.549718E+00,9.722189E+03,7.596784E+04,3.287674E-01,6.645899E+00,1.101686E+05,7.733481E+05,3.725481E+00,6.765485E+01,5.076414E+04,7.902205E+04,1.716650E+00,6.913092E+00,1.305817E+04,1.430133E+04,4.415712E-01,1.251144E+00,8.699136E+03,9.787672E+03,2.941671E-01,8.562693E-01,1.281971E+04,1.327853E+04,4.335074E-01,1.161665E+00,8.680785E+03,1.503932E+04,2.935466E-01,1.315710E+00,1.505268E+05,1.537702E+05,5.090169E+00,1.345250E+01,9.851076E+04,1.030023E+05,3.331208E+00,9.011099E+00,1.492122E+05,1.363855E+05,5.045714E+00,1.193161E+01,1.003603E+05,1.536913E+05,3.393752E+00,1.344564E+01,2.045416E+04,1.561022E+04,6.916714E-01,1.365651E+00,1.327344E+04,1.041935E+04,4.488503E-01,9.115312E-01,2.035646E+04,1.384478E+04,6.883677E-01,1.211203E+00,1.352697E+04,1.543383E+04,4.574236E-01,1.350224E+00
14:39:00,1.057415E+04,6.342764E+04,3.575776E-01,5.548760E+00,9.721840E+03,7.595958E+04,3.287556E-01,6.645177E+00,1.101644E+05,7.732538E+05,3.725341E+00,6.764660E+01,5.075800E+04,7.904423E+04,1.716442E+00,6.915033E+00,1.305812E+04,1.429870E+04,4.415695E-01,1.250913E+00,8.699104E+03,9.784301E+03,2.941661E-01,8.559744E-01,1.281966E+04,1.327764E+04,4.335057E-01,1.161587E+00,8.680753E+03,1.511536E+04,2.935455E-01,1.322363E+00,1.505263E+05,1.537192E+05,5.090150E+00,1.344804E+01,9.851040E+04,1.029482E+05,3.331196E+00,9.006366E+00,1.492117E+05,1.363805E+05,5.045695E+00,1.193117E+01,1.003600E+05,1.544867E+05,3.393740E+00,1.351522E+01,2.045344E+04,1.560872E+04,6.916472E-01,1.365520E+00,1.327298E+04,1.041657E+04,4.488347E-01,9.112878E-01,2.035574E+04,1.384836E+04,6.883434E-01,1.211516E+00,1.352651E+04,1.551505E+04,4.574080E-01,1.357329E+00
14:40:00,1.057412E+04,6.341672E+04,3.575765E-01,5.547805E+00,9.721491E+03,7.595136E+04,3.287437E-01,6.644457E+00,1.101603E+05,7.731599E+05,3.725202E+00,6.763839E+01,5.075187E+04,7.906641E+04,1.716235E+00,6.916973E+00,1.305807E+04,1.429628E+04,4.415678E-01,1.250702E+00,8.699072E+03,9.780913E+03,2.941650E-01,8.556780E-01,1.281961E+04,1.327671E+04,4.335040E-01,1.161506E+00,8.680721E+03,1.519064E+04,2.935444E-01,1.328949E+00,1.505257E+05,1.536699E+05,5.090131E+00,1.344372E+01,9.851005E+04,1.028941E+05,3.331183E+00,9.001630E+00,1.492111E+05,1.363752E+05,5.045676E+00,1.193071E+01,1.003596E+05,1.552759E+05,3.393728E+00,1.358426E+01,2.045273E+04,1.560771E+04,6.916231E-01,1.365432E+00,1.327252E+04,1.041378E+04,4.488192E-01,9.110438E-01,2.035503E+04,1.385190E+04,6.883192E-01,1.211826E+00,1.352605E+04,1.559566E+04,4.573925E-01,1.364381E+00
14:41:00,1.057409E+04,6.340584E+04,3.575755E-01,5.546853E+00,9.721141E+03,7.594317E+04,3.287319E-01,6.643740E+00,1.101562E+05,7.730665E+05,3.725062E+00,6.763022E+01,5.074577E+04,7.908859E+04,1.716028E+00,6.918913E+00,1.305803E+04,1.429408E+04,4.415661E-01,1.250510E+00,8.699040E+03,9.777507E+03,2.941639E-01,8.553800E-01,1.281956E+04,1.327577E+04,4.335023E-01,1.161423E+00,8.680690E+03,1.526515E+04,2.935434E-01,1.335467E+00,1.505252E+05,1.536222E+05,5.090112E+00,1.343955E+01,9.850969E+04,1.028399E+05,3.331171E+00,8.996893E+00,1.492105E+05,1.363696E+05,5.045657E+00,1.193022E+01,1.003593E+05,1.560586E+05,3.393716E+00,1.365274E+01,2.045202E+04,1.560651E+04,6.915991E-01,1.365327E+00,1.327206E+04,1.041098E+04,4.488037E-01,9.107993E-01,2.035431E+04,1.385541E+04,6.882951E-01,1.212134E+00,1.352559E+04,1.567565E+04,4.573770E-01,1.371379E+00
14:42:00,1.057406E+04,6.339499E+04,3.575744E-01,5.545904E+00,9.720792E+03,7.593500E+04,3.287201E-01,6.643026E+00,1.101521E+05,7.729735E+05,3.724923E+00,6.762208E+01,5.073968E+04,7.911075E+04,1.715822E+00,6.920852E+00,1.305798E+04,1.429210E+04,4.415645E-01,1.250336E+00,8.699009E+03,9.774083E+03,2.941628E-01,8.550805E-01,1.281951E+04,1.327479E+04,4.335007E-01,1.161338E+00,8.680658E+03,1.533888E+04,2.935423E-01,1.341917E+00,1.505246E+05,1.535761E+05,5.090094E+00,1.343552E+01,9.850933E+04,1.027857E+05,3.331159E+00,8.992153E+00,1.492100E+05,1.363638E+05,5.045639E+00,1.192971E+01,1.003589E+05,1.568349E+05,3.393704E+00,1.372065E+01,2.045131E+04,1.560580E+04,6.915751E-01,1.365265E+00,1.327160E+04,1.040818E+04,4.487882E-01,9.105541E-01,2.035360E+04,1.385889E+04,6.882711E-01,1.212438E+00,1.352514E+04,1.575501E+04,4.573616E-01,1.378322E+00
14:43:00,1.057403E+04,6.338416E+04,3.575733E-01,5.544957E+00,9.720444E+03,7.592685E+04,3.287083E-01,6.642313E+00,1.101479E+05,7.728806E+05,3.724784E+00,6.761396E+01,5.073360E+04,7.913297E+04,1.715617E+00,6.922796E+00,1.305793E+04,1.429033E+04,4.415628E-01,1.250181E+00,8.698977E+03,9.770637E+03,2.941618E-01,8.547790E-01,1.281946E+04,1.327379E+04,4.334990E-01,1.161250E+00,8.680626E+03,1.541192E+04,2.935412E-01,1.348307E+00,1.505241E+05,1.535315E+05,5.090075E+00,1.343162E+01,9.850897E+04,1.027314E+05,3.331147E+00,8.987404E+00,1.492094E+05,1.363576E+05,5.045620E+00,1.192917E+01,1.003585E+05,1.576056E+05,3.393692E+00,1.378808E+01,2.045060E+04,1.560490E+04,6.915513E-01,1.365186E+00,1.327115E+04,1.040537E+04,4.487728E-01,9.103080E-01,2.035289E+04,1.386234E+04,6.882471E-01,1.212740E+00,1.352468E+04,1.583383E+04,4.573463E-01,1.385217E+00
14:44:00,1.057400E+04,6.337335E+04,3.575723E-01,5.544011E+00,9.720095E+03,7.591871E+04,3.286966E-01,6.641601E+00,1.101438E+05,7.727881E+05,3.724644E+00,6.760586E+01,5.072755E+04,7.915520E+04,1.715412E+00,6.924741E+00,1.305788E+04,1.428876E+04,4.415611E-01,1.250044E+00,8.698945E+03,9.767172E+03,2.941607E-01,8.544759E-01,1.281941E+04,1.327277E+04,4.334973E-01,1.161161E+00,8.680595E+03,1.548420E+04,2.935402E-01,1.354630E+00,1.505235E+05,1.534885E+05,5.090056E+00,1.342785E+01,9.850862E+04,1.026771E+05,3.331135E+00,8.982651E+00,1.492089E+05,1.363513E+05,5.045601E+00,1.192861E+01,1.003582E+05,1.583700E+05,3.393680E+00,1.385495E+01,2.044990E+04,1.560411E+04,6.915275E-01,1.365117E+00,1.327070E+04,1.040255E+04,4.487575E-01,9.100613E-01,2.035219E+04,1.386576E+04,6.882232E-01,1.213039E+00,1.352423E+04,1.591203E+04,4.573310E-01,1.392059E+00
14:45:00,1.057397E+04,6.336257E+04,3.575712E-01,5.543068E+00,9.719747E+03,7.591060E+04,3.286848E-01,6.640891E+00,1.101397E+05,7.726959E+05,3.724505E+00,6.759780E+01,5.072151E+04,7.917743E+04,1.715208E+00,6.926685E+00,1.305783E+04,1.428739E+04,4.415595E-01,1.249924E+00,8.698914E+03,9.763689E+03,2.941596E-01,8.541711E-01,1.281936E+04,1.327171E+04,4.334957E-01,1.161068E+00,8.680563E+03,1.555567E+04,2.935391E-01,1.360883E+00,1.505229E+05,1.534469E+05,5.090037E+00,1.342422E+01,9.850826E+04,1.026227E+05,3.331123E+00,8.977894E+00,1.492083E+05,1.363446E+05,5.045583E+00,1.192803E+01,1.003578E+05,1.591277E+05,3.393668E+00,1.392123E+01,2.044920E+04,1.560346E+04,6.915037E-01,1.365060E+00,1.327024E+04,1.039972E+04,4.487422E-01,9.098139E-01,2.035148E+04,1.386915E+04,6.881994E-01,1.213335E+00,1.352378E+04,1.598959E+04,4.573157E-01,1.398844E+00
14:46:00,1.057393E+04,6.335182E+04,3.575701E-01,5.542128E+00,9.719399E+03,7.590251E+04,3.286730E-01,6.640183E+00,1.101356E+05,7.726041E+05,3.724366E+00,6.758977E+01,5.071549E+04,7.919965E+04,1.715004E+00,6.928629E+00,1.305778E+04,1.428622E+04,4.415578E-01,1.249822E+00,8.698882E+03,9.760188E+03,2.941586E-01,8.538649E-01,1.281931E+04,1.327063E+04,4.334940E-01,1.160974E+00,8.680531E+03,1.562634E+04,2.935380E-01,1.367065E+00,1.505224E+05,1.534068E+05,5.090019E+00,1.342071E+01,9.850791E+04,1.025683E+05,3.331111E+00,8.973135E+00,1.492078E+05,1.363376E+05,5.045564E+00,1.192742E+01,1.003575E+05,1.598786E+05,3.393656E+00,1.398692E+01,2.044850E+04,1.560294E+04,6.914801E-01,1.365015E+00,1.326979E+04,1.039688E+04,4.487269E-01,9.095658E-01,2.035078E+04,1.387250E+04,6.881757E-01,1.213628E+00,1.352333E+04,1.606648E+04,4.573005E-01,1.405571E+00
14:47:00,1.057390E+04,6.334111E+04,3.575690E-01,5.541190E+00,9.719051E+03,7.589444E+04,3.286612E-01,6.639477E+00,1.101315E+05,7.725126E+05,3.724227E+00,6.758176E+01,5.070948E+04,7.922187E+04,1.714801E+00,6.930573E+00,1.305773E+04,1.428523E+04,4.415561E-01,1.249736E+00,8.698850E+03,9.756668E+03,2.941575E-01,8.535569E-01,1.281927E+04,1.326952E+04,4.334923E-01,1.160877E+00,8.680500E+03,1.569620E+04,2.935370E-01,1.373177E+00,1.505218E+05,1.533681E+05,5.090000E+00,1.341732E+01,9.850755E+04,1.025139E+05,3.331099E+00,8.968371E+00,1.492072E+05,1.363304E+05,5.045545E+00,1.192679E+01,1.003571E+05,1.606227E+05,3.393644E+00,1.405202E+01,2.044780E+04,1.560255E+04,6.914565E-01,1.364980E+00,1.326934E+04,1.039404E+04,4.487117E-01,9.093170E-01,2.035008E+04,1.387582E+04,6.881520E-01,1.213918E+00,1.352288E+04,1.614271E+04,4.572853E-01,1.412240E+00
14:48:00,1.057387E+04,6.333042E+04,3.575680E-01,5.540255E+00,9.718703E+03,7.588639E+04,3.286495E-01,6.638773E+00,1.101274E+05,7.724215E+05,3.724088E+00,6.757379E+01,5.070349E+04,7.924409E+04,1.714599E+00,6.932517E+00,1.305768E+04,1.428444E+04,4.415545E-01,1.249666E+00,8.698819E+03,9.753130E+03,2.941564E-01,8.532474E-01,1.281922E+04,1.326838E+04,4.334906E-01,1.160777E+00,8.680468E+03,1.576525E+04,2.935359E-01,1.379217E+00,1.505213E+05,1.533308E+05,5.089981E+00,1.341405E+01,9.850719E+04,1.024594E+05,3.331087E+00,8.963603E+00,1.492067E+05,1.363229E+05,5.045527E+00,1.192613E+01,1.003568E+05,1.613599E+05,3.393632E+00,1.411651E+01,2.044711E+04,1.560228E+04,6.914330E-01,1.364957E+00,1.326889E+04,1.039119E+04,4.486966E-01,9.090675E-01,2.034938E+04,1.387910E+04,6.881284E-01,1.214206E+00,1.352243E+04,1.621828E+04,4.572702E-01,1.418850E+00
14:49:00,1.057384E+04,6.331976E+04,3.575669E-01,5.539323E+00,9.718355E+03,7.587836E+04,3.286377E-01,6.638071E+00,1.101233E+05,7.723306E+05,3.723949E+00,6.756584E+01,5.069752E+04,7.926630E+04,1.714397E+00,6.934459E+00,1.305763E+04,1.428381E+04,4.415528E-01,1.249611E+00,8.698787E+03,9.749574E+03,2.941554E-01,8.529363E-01,1.281917E+04,1.326722E+04,4.334890E-01,1.160675E+00,8.680437E+03,1.583349E+04,2.935348E-01,1.385187E+00,1.505207E+05,1.532947E+05,5.089962E+00,1.341090E+01,9.850684E+04,1.024048E+05,3.331075E+00,8.958832E+00,1.492061E+05,1.363151E+05,5.045508E+00,1.192545E+01,1.003564E+05,1.620902E+05,3.393620E+00,1.418041E+01,2.044641E+04,1.560213E+04,6.914095E-01,1.364944E+00,1.326845E+04,1.038833E+04,4.486815E-01,9.088174E-01,2.034869E+04,1.388235E+04,6.881049E-01,1.214490E+00,1.352199E+04,1.629317E+04,4.572551E-01,1.425402E+00
14:50:00,1.057381E+04,6.330914E+04,3.575658E-01,5.538394E+00,9.718008E+03,7.587036E+04,3.286260E-01,6.637371E+00,1.101192E+05,7.722401E+05,3.723810E+00,6.755792E+01,5.069157E+04,7.928850E+04,1.714196E+00,6.936402E+00,1.305758E+04,1.428336E+04,4.415511E-01,1.249572E+00,8.698756E+03,9.746001E+03,2.941543E-01,8.526237E-01,1.281912E+04,1.326603E+04,4.334873E-01,1.160571E+00,8.680405E+03,1.590091E+04,2.935337E-01,1.391085E+00,1.505202E+05,1.532599E+05,5.089944E+00,1.340786E+01,9.850648E+04,1.023503E+05,3.331063E+00,8.954057E+00,1.492056E+05,1.363070E+05,5.045489E+00,1.192474E+01,1.003561E+05,1.628136E+05,3.393608E+00,1.424369E+01,2.044572E+04,1.560210E+04,6.913862E-01,1.364941E+00,1.326800E+04,1.038546E+04,4.486664E-01,9.085665E-01,2.034799E+04,1.388556E+04,6.880814E-01,1.214771E+00,1.352154E+04,1.636739E+04,4.572401E-01,1.431895E+00
14:51:00,1.057377E+04,6.329852E+04,3.575647E-01,5.537465E+00,9.717661E+03,7.586235E+04,3.286142E-01,6.636670E+00,1.101151E+05,7.721497E+05,3.723672E+00,6.755002E+01,5.068563E+04,7.931074E+04,1.713995E+00,6.938348E+00,1.305753E+04,1.428412E+04,4.415495E-01,1.249638E+00,8.698724E+03,9.739467E+03,2.941532E-01,8.520521E-01,1.281907E+04,1.326052E+04,4.334856E-01,1.160089E+00,8.680374E+03,1.597775E+04,2.935327E-01,1.397808E+00,1.505196E+05,1.532363E+05,5.089925E+00,1.340579E+01,9.850613E+04,1.022670E+05,3.331051E+00,8.946772E+00,1.492050E+05,1.362571E+05,5.045471E+00,1.192038E+01,1.003557E+05,1.636271E+05,3.393596E+00,1.431486E+01,2.044503E+04,1.560315E+04,6.913629E-01,1.365033E+00,1.326756E+04,1.037976E+04,4.486514E-01,9.080678E-01,2.034730E+04,1.388465E+04,6.880581E-01,1.214692E+00,1.352110E+04,1.645045E+04,4.572251E-01,1.439162E+00
14:52:00,1.057374E+04,6.328795E+04,3.575637E-01,5.536540E+00,9.717314E+03,7.585437E+04,3.286025E-01,6.635972E+00,1.101110E+05,7.720597E+05,3.723533E+00,6.754214E+01,5.067971E+04,7.933294E+04,1.713794E+00,6.940290E+00,1.305748E+04,1.428525E+04,4.415478E-01,1.249737E+00,8.698693E+03,9.732158E+03,2.941522E-01,8.514126E-01,1.281902E+04,1.325385E+04,4.334840E-01,1.159506E+00,8.680342E+03,1.605646E+04,2.935316E-01,1.404693E+00,1.505191E+05,1.532161E+05,5.089906E+00,1.340402E+01,9.850577E+04,1.021760E+05,3.331039E+00,8.938810E+00,1.492045E+05,1.361955E+05,5.045452E+00,1.191499E+01,1.003554E+05,1.644614E+05,3.393584E+00,1.438785E+01,2.044435E+04,1.560454E+04,6.913397E-01,1.365154E+00,1.326712E+04,1.037327E+04,4.486364E-01,9.075001E-01,2.034661E+04,1.388254E+04,6.880348E-01,1.214506E+00,1.352066E+04,1.653564E+04,4.572102E-01,1.446614E+00
14:53:00,1.057371E+04,6.327742E+04,3.575626E-01,5.535619E+00,9.716967E+03,7.584642E+04,3.285908E-01,6.635276E+00,1.101069E+05,7.719701E+05,3.723394E+00,6.753430E+01,5.067380E+04,7.935511E+04,1.713595E+00,6.942229E+00,1.305743E+04,1.428650E+04,4.415462E-01,1.249847E+00,8.698661E+03,9.724679E+03,2.941511E-01,8.507584E-01,1.281897E+04,1.324690E+04,4.334823E-01,1.158897E+00,8.680311E+03,1.613483E+04,2.935306E-01,1.411550E+00,1.505185E+05,1.531968E+05,5.089888E+00,1.340233E+01,9.850542E+04,1.020834E+05,3.331027E+00,8.930710E+00,1.492039E+05,1.361309E+05,5.045434E+00,1.190934E+01,1.003550E+05,1.652936E+05,3.393572E+00,1.446065E+01,2.044366E+04,1.560601E+04,6.913165E-01,1.365283E+00,1.326667E+04,1.036661E+04,4.486215E-01,9.069178E-01,2.034593E+04,1.388012E+04,6.880115E-01,1.214295E+00,1.352022E+04,1.662063E+04,4.571953E-01,1.454050E+00
14:54:00,1.057368E+04,6.326691E+04,3.575615E-01,5.534700E+00,9.716620E+03,7.583848E+04,3.285790E-01,6.634582E+00,1.101028E+05,7.718808E+05,3.723256E+00,6.752649E+01,5.066791E+04,7.937727E+04,1.713396E+00,6.944168E+00,1.305739E+04,1.428787E+04,4.415445E-01,1.249966E+00,8.698630E+03,9.717061E+03,2.941500E-01,8.500919E-01,1.281892E+04,1.323971E+04,4.334807E-01,1.158269E+00,8.680279E+03,1.621287E+04,2.935295E-01,1.418377E+00,1.505180E+05,1.531782E+05,5.089869E+00,1.340071E+01,9.850507E+04,1.019895E+05,3.331015E+00,8.922499E+00,1.492034E+05,1.360641E+05,5.045415E+00,1.190349E+01,1.003546E+05,1.661235E+05,3.393560E+00,1.453325E+01,2.044298E+04,1.560753E+04,6.912935E-01,1.365416E+00,1.326623E+04,1.035983E+04,4.486067E-01,9.063240E-01,2.034524E+04,1.387746E+04,6.879884E-01,1.214062E+00,1.351978E+04,1.670541E+04,4.571804E-01,1.461467E+00
14:55:00,1.057365E+04,6.325644E+04,3.575604E-01,5.533783E+00,9.716274E+03,7.583056E+04,3.285673E-01,6.633889E+00,1.100987E+05,7.717918E+05,3.723117E+00,6.751870E+01,5.066204E+04,7.939941E+04,1.713197E+00,6.946105E+00,1.305734E+04,1.428932E+04,4.415428E-01,1.250093E+00,8.698598E+03,9.709327E+03,2.941490E-01,8.494153E-01,1.281887E+04,1.323234E+04,4.334790E-01,1.157624E+00,8.680248E+03,1.629049E+04,2.935284E-01,1.425168E+00,1.505174E+05,1.531601E+05,5.089850E+00,1.339912E+01,9.850471E+04,1.018947E+05,3.331003E+00,8.914200E+00,1.492028E+05,1.359953E+05,5.045396E+00,1.189748E+01,1.003543E+05,1.669502E+05,3.393548E+00,1.460558E+01,2.044230E+04,1.560910E+04,6.912705E-01,1.365554E+00,1.326580E+04,1.035293E+04,4.485918E-01,9.057209E-01,2.034456E+04,1.387461E+04,6.879653E-01,1.213813E+00,1.351934E+04,1.678989E+04,4.571656E-01,1.468858E+00
14:56:00,1.057361E+04,6.324599E+04,3.575593E-01,5.532870E+00,9.715927E+03,7.582266E+04,3.285556E-01,6.633198E+00,1.100946E+05,7.717031E+05,3.722979E+00,6.751095E+01,5.065619E+04,7.942154E+04,1.712999E+00,6.948040E+00,1.305729E+04,1.429086E+04,4.415412E-01,1.250228E+00,8.698567E+03,9.701449E+03,2.941479E-01,8.487260E-01,1.281882E+04,1.322475E+04,4.334773E-01,1.156960E+00,8.680216E+03,1.636779E+04,2.935274E-01,1.431930E+00,1.505169E+05,1.531426E+05,5.089832E+00,1.339759E+01,9.850436E+04,1.017985E+05,3.330991E+00,8.905785E+00,1.492023E+05,1.359244E+05,5.045378E+00,1.189127E+01,1.003539E+05,1.677749E+05,3.393536E+00,1.467772E+01,2.044162E+04,1.561072E+04,6.912475E-01,1.365695E+00,1.326536E+04,1.034590E+04,4.485771E-01,9.051059E-01,2.034388E+04,1.387153E+04,6.879423E-01,1.213543E+00,1.351891E+04,1.687418E+04,4.571509E-01,1.476231E+00
14:57:00,1.057358E+04,6.323560E+04,3.575582E-01,5.531960E+00,9.715581E+03,7.581480E+04,3.285439E-01,6.632510E+00,1.100905E+05,7.716149E+05,3.722841E+00,6.750323E+01,5.065035E+04,7.944359E+04,1.712802E+00,6.949969E+00,1.305724E+04,1.429144E+04,4.415395E-01,1.250278E+00,8.698535E+03,9.696361E+03,2.941468E-01,8.482809E-01,1.281877E+04,1.322122E+04,4.334757E-01,1.156651E+00,8.680185E+03,1.643454E+04,2.935263E-01,1.437770E+00,1.505163E+05,1.531155E+05,5.089813E+00,1.339522E+01,9.850400E+04,1.017296E+05,3.330979E+00,8.899757E+00,1.492017E+05,1.358928E+05,5.045359E+00,1.188850E+01,1.003536E+05,1.685003E+05,3.393524E+00,1.474118E+01,2.044095E+04,1.561138E+04,6.912247E-01,1.365753E+00,1.326492E+04,1.034156E+04,4.485623E-01,9.047256E-01,2.034320E+04,1.387231E+04,6.879193E-01,1.213612E+00,1.351847E+04,1.694873E+04,4.571362E-01,1.482754E+00
14:58:00,1.057355E+04,6.322521E+04,3.575571E-01,5.531052E+00,9.715235E+03,7.580695E+04,3.285322E-01,6.631823E+00,1.100864E+05,7.715269E+05,3.722703E+00,6.749553E+01,5.064452E+04,7.946566E+04,1.712605E+00,6.951900E+00,1.305719E+04,1.429186E+04,4.415379E-01,1.250315E+00,8.698504E+03,9.691886E+03,2.941458E-01,8.478895E-01,1.281872E+04,1.321862E+04,4.334740E-01,1.156424E+00,8.680153E+03,1.649829E+04,2.935252E-01,1.443346E+00,1.505158E+05,1.530864E+05,5.089795E+00,1.339268E+01,9.850365E+04,1.016671E+05,3.330967E+00,8.894287E+00,1.492012E+05,1.358706E+05,5.045341E+00,1.188656E+01,1.003532E+05,1.691957E+05,3.393512E+00,1.480202E+01,2.044027E+04,1.561183E+04,6.912019E-01,1.365792E+00,1.326449E+04,1.033786E+04,4.485476E-01,9.044018E-01,2.034252E+04,1.387405E+04,6.878965E-01,1.213764E+00,1.351804E+04,1.702029E+04,4.571215E-01,1.489013E+00
14:59:00,1.057352E+04,6.321486E+04,3.575561E-01,5.530146E+00,9.714890E+03,7.579911E+04,3.285205E-01,6.631137E+00,1.100823E+05,7.714392E+05,3.722564E+00,6.748786E+01,5.063872E+04,7.948773E+04,1.712408E+00,6.953831E+00,1.305714E+04,1.429236E+04,4.415362E-01,1.250359E+00,8.698473E+03,9.687425E+03,2.941447E-01,8.474991E-01,1.281868E+04,1.321608E+04,4.334724E-01,1.156201E+00,8.680122E+03,1.656121E+04,2.935242E-01,1.448851E+00,1.505152E+05,1.530578E+05,5.089776E+00,1.339017E+01,9.850330E+04,1.016048E+05,3.330955E+00,8.888841E+00,1.492006E+05,1.358489E+05,5.045322E+00,1.188467E+01,1.003529E+05,1.698839E+05,3.393500E+00,1.486223E+01,2.043960E+04,1.561231E+04,6.911792E-01,1.365835E+00,1.326406E+04,1.033418E+04,4.485330E-01,9.040805E-01,2.034185E+04,1.387585E+04,6.878737E-01,1.213921E+00,1.351761E+04,1.709112E+04,4.571069E-01,1.495210E+00
15:00:00,1.057349E+04,6.320453E+04,3.575550E-01,5.529242E+00,9.714544E+03,7.579128E+04,3.285088E-01,6.630453E+00,1.100782E+05,7.713518E+05,3.722426E+00,6.748021E+01,5.063293E+04,7.950978E+04,1.712213E+00,6.955760E+00,1.305709E+04,1.429293E+04,4.415346E-01,1.250409E+00,8.698441E+03,9.682952E+03,2.941437E-01,8.471078E-01,1.281863E+04,1.321355E+04,4.334707E-01,1.155980E+00,8.680091E+03,1.662333E+04,2.935231E-01,1.454286E+00,1.505147E+05,1.530295E+05,5.089758E+00,1.338770E+01,9.850295E+04,1.015426E+05,3.330943E+00,8.883397E+00,1.492001E+05,1.358274E+05,5.045304E+00,1.188278E+01,1.003525E+05,1.705651E+05,3.393488E+00,1.492183E+01,2.043893E+04,1.561283E+04,6.911565E-01,1.365880E+00,1.326363E+04,1.033051E+04,4.485184E-01,9.037591E-01,2.034118E+04,1.387765E+04,6.878509E-01,1.214079E+00,1.351717E+04,1.716127E+04,4.570923E-01,1.501347E+00
15:01:00,1.057345E+04,6.319423E+04,3.575539E-01,5.528341E+00,9.714199E+03,7.578347E+04,3.284972E-01,6.629770E+00,1.100742E+05,7.712646E+05,3.722288E+00,6.747258E+01,5.062715E+04,7.953180E+04,1.712017E+00,6.957686E+00,1.305704E+04,1.429330E+04,4.415329E-01,1.250441E+00,8.698410E+03,9.678279E+03,2.941426E-01,8.466990E-01,1.281858E+04,1.321074E+04,4.334691E-01,1.155734E+00,8.680059E+03,1.668452E+04,2.935221E-01,1.459638E+00,1.505141E+05,1.529954E+05,5.089739E+00,1.338471E+01,9.850259E+04,1.014785E+05,3.330931E+00,8.877794E+00,1.491995E+05,1.358032E+05,5.045285E+00,1.188067E+01,1.003522E+05,1.712379E+05,3.393476E+00,1.498068E+01,2.043826E+04,1.561273E+04,6.911339E-01,1.365871E+00,1.326319E+04,1.032665E+04,4.485039E-01,9.034217E-01,2.034051E+04,1.387919E+04,6.878283E-01,1.214213E+00,1.351675E+04,1.723059E+04,4.570778E-01,1.507411E+00
15:02:00,1.057342E+04,6.318396E+04,3.575528E-01,5.527443E+00,9.713854E+03,7.577568E+04,3.284855E-01,6.629088E+00,1.100701E+05,7.711776E+05,3.722150E+00,6.746497E+01,5.062139E+04,7.955380E+04,1.711823E+00,6.959611E+00,1.305699E+04,1.429343E+04,4.415313E-01,1.250453E+00,8.698378E+03,9.673420E+03,2.941415E-01,8.462739E-01,1.281853E+04,1.320767E+04,4.334674E-01,1.155465E+00,8.680028E+03,1.674461E+04,2.935210E-01,1.464895E+00,1.505136E+05,1.529577E+05,5.089720E+00,1.338142E+01,9.850224E+04,1.014127E+05,3.330920E+00,8.872033E+00,1.491990E+05,1.357763E+05,5.045267E+00,1.187831E+01,1.003518E+05,1.719006E+05,3.393465E+00,1.503865E+01,2.043760E+04,1.561225E+04,6.911114E-01,1.365829E+00,1.326277E+04,1.032261E+04,4.484894E-01,9.030679E-01,2.033984E+04,1.388044E+04,6.878057E-01,1.214323E+00,1.351632E+04,1.729890E+04,4.570634E-01,1.513387E+00
15:03:00,1.057339E+04,6.317373E+04,3.575517E-01,5.526547E+00,9.713509E+03,7.576789E+04,3.284738E-01,6.628406E+00,1.100660E+05,7.710909E+05,3.722013E+00,6.745739E+01,5.061565E+04,7.957576E+04,1.711628E+00,6.961532E+00,1.305695E+04,1.429331E+04,4.415296E-01,1.250443E+00,8.698347E+03,9.668395E+03,2.941405E-01,8.458343E-01,1.281848E+04,1.320435E+04,4.334657E-01,1.155175E+00,8.679997E+03,1.680357E+04,2.935199E-01,1.470054E+00,1.505130E+05,1.529169E+05,5.089702E+00,1.337784E+01,9.850189E+04,1.013452E+05,3.330908E+00,8.866126E+00,1.491984E+05,1.357467E+05,5.045248E+00,1.187572E+01,1.003515E+05,1.725527E+05,3.393453E+00,1.509571E+01,2.043693E+04,1.561143E+04,6.910890E-01,1.365757E+00,1.326234E+04,1.031839E+04,4.484749E-01,9.026989E-01,2.033917E+04,1.388141E+04,6.877832E-01,1.214408E+00,1.351589E+04,1.736617E+04,4.570489E-01,1.519272E+00
15:04:00,1.057336E+04,6.316351E+04,3.575506E-01,5.525654E+00,9.713164E+03,7.576011E+04,3.284622E-01,6.627726E+00,1.100619E+05,7.710044E+05,3.721875E+00,6.744982E+01,5.060993E+04,7.959769E+04,1.711435E+00,6.963451E+00,1.305690E+04,1.429293E+04,4.415280E-01,1.250409E+00,8.698316E+03,9.663204E+03,2.941394E-01,8.453802E-01,1.281843E+04,1.320078E+04,4.334641E-01,1.154863E+00,8.679965E+03,1.686143E+04,2.935189E-01,1.475116E+00,1.505125E+05,1.528728E+05,5.089683E+00,1.337399E+01,9.850154E+04,1.012760E+05,3.330896E+00,8.860073E+00,1.491979E+05,1.357144E+05,5.045230E+00,1.187290E+01,1.003511E+05,1.731947E+05,3.393441E+00,1.515187E+01,2.043627E+04,1.561028E+04,6.910666E-01,1.365656E+00,1.326191E+04,1.031400E+04,4.484605E-01,9.023146E-01,2.033851E+04,1.388210E+04,6.877607E-01,1.214468E+00,1.351546E+04,1.743242E+04,4.570345E-01,1.525068E+00
15:05:00,1.057332E+04,6.315333E+04,3.575495E-01,5.524763E+00,9.712819E+03,7.575234E+04,3.284505E-01,6.627046E+00,1.100579E+05,7.709181E+05,3.721737E+00,6.744227E+01,5.060422E+04,7.961959E+04,1.711242E+00,6.965367E+00,1.305685E+04,1.429227E+04,4.415263E-01,1.250352E+00,8.698285E+03,9.657844E+03,2.941384E-01,8.449113E-01,1.281838E+04,1.319695E+04,4.334624E-01,1.154528E+00,8.679934E+03,1.691821E+04,2.935178E-01,1.480083E+00,1.505119E+05,1.528256E+05,5.089665E+00,1.336986E+01,9.850119E+04,1.012051E+05,3.330884E+00,8.853871E+00,1.491974E+05,1.356793E+05,5.045211E+00,1.186983E+01,1.003508E+05,1.738265E+05,3.393429E+00,1.520714E+01,2.043561E+04,1.560878E+04,6.910443E-01,1.365525E+00,1.326149E+04,1.030943E+04,4.484461E-01,9.019146E-01,2.033785E+04,1.388250E+04,6.877383E-01,1.214503E+00,1.351504E+04,1.749767E+04,4.570202E-01,1.530776E+00
15:06:00,1.057329E+04,6.314318E+04,3.575484E-01,5.523875E+00,9.712475E+03,7.574457E+04,3.284389E-01,6.626367E+00,1.100538E+05,7.708319E+05,3.721600E+00,6.743473E+01,5.059852E+04,7.964145E+04,1.711049E+00,6.967279E+00,1.305680E+04,1.429133E+04,4.415247E-01,1.250269E+00,8.698253E+03,9.652313E+03,2.941373E-01,8.444274E-01,1.281833E+04,1.319286E+04,4.334608E-01,1.154170E+00,8.679903E+03,1.697392E+04,2.935168E-01,1.484957E+00,1.505114E+05,1.527750E+05,5.089646E+00,1.336543E+01,9.850083E+04,1.011325E+05,3.330872E+00,8.847518E+00,1.491968E+05,1.356414E+05,5.045193E+00,1.186652E+01,1.003504E+05,1.744484E+05,3.393417E+00,1.526155E+01,2.043495E+04,1.560693E+04,6.910221E-01,1.365364E+00,1.326106E+04,1.030467E+04,4.484318E-01,9.014989E-01,2.033719E+04,1.388260E+04,6.877160E-01,1.214512E+00,1.351462E+04,1.756193E+04,4.570059E-01,1.536398E+00
15:07:00,1.057326E+04,6.313306E+04,3.575473E-01,5.522990E+00,9.712131E+03,7.573681E+04,3.284272E-01,6.625687E+00,1.100497E+05,7.707459E+05,3.721462E+00,6.742721E+01,5.059284E+04,7.966327E+04,1.710857E+00,6.969188E+00,1.305675E+04,1.429035E+04,4.415230E-01,1.250183E+00,8.698222E+03,9.646776E+03,2.941362E-01,8.439430E-01,1.281828E+04,1.318876E+04,4.334591E-01,1.153811E+00,8.679871E+03,1.702878E+04,2.935157E-01,1.489756E+00,1.505108E+05,1.527272E+05,5.089628E+00,1.336125E+01,9.850048E+04,1.010597E+05,3.330860E+00,8.841153E+00,1.491963E+05,1.356031E+05,5.045174E+00,1.186316E+01,1.003501E+05,1.750626E+05,3.393405E+00,1.531528E+01,2.043430E+04,1.560537E+04,6.909999E-01,1.365227E+00,1.326064E+04,1.029990E+04,4.484175E-01,9.010810E-01,2.033653E+04,1.388264E+04,6.876938E-01,1.214515E+00,1.351420E+04,1.762542E+04,4.569917E-01,1.541953E+00
15:08:00,1.057323E+04,6.312296E+04,3.575462E-01,5.522106E+00,9.711786E+03,7.572905E+04,3.284156E-01,6.625008E+00,1.100457E+05,7.706600E+05,3.721325E+00,6.741969E+01,5.058718E+04,7.968504E+04,1.710666E+00,6.971093E+00,1.305670E+04,1.428932E+04,4.415214E-01,1.250093E+00,8.698191E+03,9.641250E+03,2.941352E-01,8.434596E-01,1.281824E+04,1.318467E+04,4.334575E-01,1.153453E+00,8.679840E+03,1.708282E+04,2.935146E-01,1.494484E+00,1.505103E+05,1.526795E+05,5.089609E+00,1.335708E+01,9.850013E+04,1.009871E+05,3.330848E+00,8.834802E+00,1.491957E+05,1.355648E+05,5.045156E+00,1.185981E+01,1.003497E+05,1.756694E+05,3.393393E+00,1.536836E+01,2.043365E+04,1.560382E+04,6.909778E-01,1.365091E+00,1.326022E+04,1.029513E+04,4.484033E-01,9.006639E-01,2.033587E+04,1.388267E+04,6.876716E-01,1.214518E+00,1.351378E+04,1.768819E+04,4.569774E-01,1.547444E+00
15:09:00,1.057319E+04,6.311289E+04,3.575451E-01,5.521226E+00,9.711443E+03,7.572128E+04,3.284040E-01,6.624329E+00,1.100416E+05,7.705742E+05,3.721187E+00,6.741219E+01,5.058153E+04,7.970676E+04,1.710475E+00,6.972993E+00,1.305665E+04,1.428823E+04,4.415197E-01,1.249998E+00,8.698160E+03,9.635724E+03,2.941341E-01,8.429761E-01,1.281819E+04,1.318057E+04,4.334558E-01,1.153095E+00,8.679809E+03,1.713607E+04,2.935136E-01,1.499141E+00,1.505098E+05,1.526312E+05,5.089591E+00,1.335285E+01,9.849978E+04,1.009146E+05,3.330836E+00,8.828459E+00,1.491952E+05,1.355263E+05,5.045138E+00,1.185645E+01,1.003494E+05,1.762690E+05,3.393381E+00,1.542082E+01,2.043299E+04,1.560220E+04,6.909558E-01,1.364950E+00,1.325980E+04,1.029037E+04,4.483891E-01,9.002471E-01,2.033522E+04,1.388268E+04,6.876495E-01,1.214519E+00,1.351336E+04,1.775024E+04,4.569633E-01,1.552872E+00
15:10:00,1.057316E+04,6.310285E+04,3.575440E-01,5.520347E+00,9.711099E+03,7.571352E+04,3.283923E-01,6.623650E+00,1.100375E+05,7.704886E+05,3.721050E+00,6.740469E+01,5.057590E+04,7.972843E+04,1.710284E+00,6.974889E+00,1.305660E+04,1.428706E+04,4.415181E-01,1.249896E+00,8.698128E+03,9.630193E+03,2.941331E-01,8.424922E-01,1.281814E+04,1.317646E+04,4.334542E-01,1.152735E+00,8.679778E+03,1.718852E+04,2.935125E-01,1.503731E+00,1.505092E+05,1.525821E+05,5.089573E+00,1.334855E+01,9.849943E+04,1.008422E+05,3.330825E+00,8.822121E+00,1.491946E+05,1.354877E+05,5.045119E+00,1.185307E+01,1.003490E+05,1.768616E+05,3.393370E+00,1.547266E+01,2.043235E+04,1.560050E+04,6.909338E-01,1.364801E+00,1.325938E+04,1.028560E+04,4.483749E-01,8.998303E-01,2.033457E+04,1.388266E+04,6.876275E-01,1.214517E+00,1.351294E+04,1.781160E+04,4.569492E-01,1.558240E+00
15:11:00,1.057313E+04,6.309284E+04,3.575428E-01,5.519471E+00,9.710755E+03,7.570575E+04,3.283807E-01,6.622970E+00,1.100335E+05,7.704030E+05,3.720913E+00,6.739721E+01,5.057029E+04,7.975005E+04,1.710094E+00,6.976779E+00,1.305656E+04,1.428581E+04,4.415165E-01,1.249786E+00,8.698097E+03,9.624655E+03,2.941320E-01,8.420077E-01,1.281809E+04,1.317233E+04,4.334526E-01,1.152374E+00,8.679747E+03,1.724021E+04,2.935115E-01,1.508253E+00,1.505087E+05,1.525320E+05,5.089554E+00,1.334418E+01,9.849908E+04,1.007697E+05,3.330813E+00,8.815784E+00,1.491941E+05,1.354489E+05,5.045101E+00,1.184967E+01,1.003487E+05,1.774473E+05,3.393358E+00,1.552390E+01,2.043170E+04,1.559870E+04,6.909120E-01,1.364643E+00,1.325897E+04,1.028083E+04,4.483608E-01,8.994130E-01,2.033392E+04,1.388262E+04,6.876055E-01,1.214513E+00,1.351252E+04,1.787189E+04,4.569351E-01,1.563515E+00
15:12:00,1.057309E+04,6.308286E+04,3.575417E-01,5.518598E+00,9.710412E+03,7.569798E+04,3.283691E-01,6.622290E+00,1.100294E+05,7.703175E+05,3.720776E+00,6.738973E+01,5.056468E+04,7.977160E+04,1.709905E+00,6.978665E+00,1.305651E+04,1.428446E+04,4.415148E-01,1.249668E+00,8.698066E+03,9.619106E+03,2.941310E-01,8.415223E-01,1.281804E+04,1.316818E+04,4.334509E-01,1.152011E+00,8.679715E+03,1.729114E+04,2.935104E-01,1.512708E+00,1.505081E+05,1.524809E+05,5.089536E+00,1.333971E+01,9.849873E+04,1.006973E+05,3.330801E+00,8.809447E+00,1.491935E+05,1.354099E+05,5.045082E+00,1.184626E+01,1.003483E+05,1.780261E+05,3.393346E+00,1.557453E+01,2.043105E+04,1.559679E+04,6.908901E-01,1.364476E+00,1.325855E+04,1.027606E+04,4.483468E-01,8.989953E-01,2.033327E+04,1.388254E+04,6.875836E-01,1.214506E+00,1.351211E+04,1.793185E+04,4.569211E-01,1.568760E+00
