Time,BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s]
15:13:00,1.057306E+04,6.307290E+04,3.575406E-01,5.517727E+00,9.710069E+03,7.569020E+04,3.283575E-01,6.621610E+00,1.100254E+05,7.702320E+05,3.720639E+00,6.738225E+01,5.055910E+04,7.979310E+04,1.709716E+00,6.980546E+00,1.305646E+04,1.428301E+04,4.415132E-01,1.249541E+00,8.698035E+03,9.613548E+03,2.941299E-01,8.410361E-01,1.281799E+04,1.316402E+04,4.334493E-01,1.151647E+00,8.679684E+03,1.734133E+04,2.935094E-01,1.517099E+00,1.505076E+05,1.524287E+05,5.089517E+00,1.333514E+01,9.849838E+04,1.006249E+05,3.330789E+00,8.803110E+00,1.491930E+05,1.353706E+05,5.045064E+00,1.184282E+01,1.003480E+05,1.785982E+05,3.393334E+00,1.562459E+01,2.043041E+04,1.559476E+04,6.908684E-01,1.364299E+00,1.325814E+04,1.027128E+04,4.483328E-01,8.985770E-01,2.033263E+04,1.388243E+04,6.875618E-01,1.214496E+00,1.351170E+04,1.799081E+04,4.569071E-01,1.573918E+00
15:14:00,1.057303E+04,6.306297E+04,3.575395E-01,5.516859E+00,9.709726E+03,7.568242E+04,3.283459E-01,6.620929E+00,1.100213E+05,7.701466E+05,3.720502E+00,6.737478E+01,5.055353E+04,7.981453E+04,1.709528E+00,6.982421E+00,1.305641E+04,1.428143E+04,4.415115E-01,1.249403E+00,8.698004E+03,9.607980E+03,2.941289E-01,8.405489E-01,1.281794E+04,1.315983E+04,4.334476E-01,1.151280E+00,8.679653E+03,1.739081E+04,2.935083E-01,1.521427E+00,1.505070E+05,1.523753E+05,5.089499E+00,1.333047E+01,9.849803E+04,1.005524E+05,3.330777E+00,8.796772E+00,1.491925E+05,1.353310E+05,5.045046E+00,1.183936E+01,1.003476E+05,1.791604E+05,3.393322E+00,1.567377E+01,2.042977E+04,1.559261E+04,6.908467E-01,1.364111E+00,1.325772E+04,1.026649E+04,4.483188E-01,8.981581E-01,2.033198E+04,1.388228E+04,6.875400E-01,1.214483E+00,1.351128E+04,1.804947E+04,4.568931E-01,1.579050E+00
15:15:00,1.057300E+04,6.305307E+04,3.575384E-01,5.515992E+00,9.709383E+03,7.567463E+04,3.283343E-01,6.620248E+00,1.100173E+05,7.700613E+05,3.720365E+00,6.736731E+01,5.054798E+04,7.983590E+04,1.709340E+00,6.984290E+00,1.305636E+04,1.427972E+04,4.415099E-01,1.249254E+00,8.697973E+03,9.602400E+03,2.941278E-01,8.400608E-01,1.281790E+04,1.315562E+04,4.334460E-01,1.150912E+00,8.679622E+03,1.743959E+04,2.935073E-01,1.525695E+00,1.505065E+05,1.523206E+05,5.089480E+00,1.332568E+01,9.849768E+04,1.004799E+05,3.330765E+00,8.790433E+00,1.491919E+05,1.352912E+05,5.045027E+00,1.183588E+01,1.003473E+05,1.797195E+05,3.393311E+00,1.572268E+01,2.042913E+04,1.559033E+04,6.908251E-01,1.363911E+00,1.325731E+04,1.026169E+04,4.483049E-01,8.977384E-01,2.033134E+04,1.388209E+04,6.875183E-01,1.214467E+00,1.351087E+04,1.810717E+04,4.568792E-01,1.584098E+00
15:16:00,1.057296E+04,6.304320E+04,3.575373E-01,5.515129E+00,9.709041E+03,7.566683E+04,3.283227E-01,6.619565E+00,1.100132E+05,7.699759E+05,3.720228E+00,6.735985E+01,5.054244E+04,7.985720E+04,1.709153E+00,6.986154E+00,1.305631E+04,1.427764E+04,4.415083E-01,1.249071E+00,8.697942E+03,9.596809E+03,2.941268E-01,8.395717E-01,1.281785E+04,1.315138E+04,4.334443E-01,1.150541E+00,8.679591E+03,1.748769E+04,2.935062E-01,1.529903E+00,1.505059E+05,1.522645E+05,5.089462E+00,1.332077E+01,9.849733E+04,1.004075E+05,3.330754E+00,8.784091E+00,1.491914E+05,1.352511E+05,5.045009E+00,1.183237E+01,1.003469E+05,1.802694E+05,3.393299E+00,1.577078E+01,2.042849E+04,1.558789E+04,6.908035E-01,1.363698E+00,1.325690E+04,1.025688E+04,4.482910E-01,8.973179E-01,2.033070E+04,1.388187E+04,6.874967E-01,1.214448E+00,1.351046E+04,1.816420E+04,4.568654E-01,1.589087E+00
15:17:00,1.057293E+04,6.303335E+04,3.575362E-01,5.514267E+00,9.708699E+03,7.565902E+04,3.283112E-01,6.618882E+00,1.100092E+05,7.698906E+05,3.720091E+00,6.735238E+01,5.053692E+04,7.987843E+04,1.708966E+00,6.988011E+00,1.305627E+04,1.427539E+04,4.415066E-01,1.248874E+00,8.697911E+03,9.591204E+03,2.941257E-01,8.390813E-01,1.281780E+04,1.314713E+04,4.334427E-01,1.150169E+00,8.679560E+03,1.753512E+04,2.935052E-01,1.534052E+00,1.505054E+05,1.522068E+05,5.089444E+00,1.331573E+01,9.849698E+04,1.003349E+05,3.330742E+00,8.777746E+00,1.491908E+05,1.352107E+05,5.044991E+00,1.182884E+01,1.003466E+05,1.808161E+05,3.393287E+00,1.581862E+01,2.042786E+04,1.558531E+04,6.907820E-01,1.363472E+00,1.325649E+04,1.025207E+04,4.482771E-01,8.968965E-01,2.033006E+04,1.388161E+04,6.874751E-01,1.214425E+00,1.351005E+04,1.822098E+04,4.568516E-01,1.594055E+00
15:18:00,1.057290E+04,6.302353E+04,3.575351E-01,5.513408E+00,9.708356E+03,7.565120E+04,3.282996E-01,6.618198E+00,1.100051E+05,7.698054E+05,3.719954E+00,6.734492E+01,5.053141E+04,7.989960E+04,1.708780E+00,6.989862E+00,1.305622E+04,1.427298E+04,4.415050E-01,1.248663E+00,8.697880E+03,9.585587E+03,2.941247E-01,8.385899E-01,1.281775E+04,1.314284E+04,4.334411E-01,1.149794E+00,8.679529E+03,1.758189E+04,2.935041E-01,1.538144E+00,1.505049E+05,1.521475E+05,5.089425E+00,1.331054E+01,9.849663E+04,1.002624E+05,3.330730E+00,8.771399E+00,1.491903E+05,1.351701E+05,5.044972E+00,1.182528E+01,1.003462E+05,1.813539E+05,3.393275E+00,1.586567E+01,2.042722E+04,1.558255E+04,6.907606E-01,1.363231E+00,1.325608E+04,1.024724E+04,4.482633E-01,8.964743E-01,2.032943E+04,1.388131E+04,6.874536E-01,1.214399E+00,1.350965E+04,1.827682E+04,4.568378E-01,1.598940E+00
15:19:00,1.057286E+04,6.301374E+04,3.575339E-01,5.512552E+00,9.708014E+03,7.564338E+04,3.282880E-01,6.617514E+00,1.100011E+05,7.697201E+05,3.719818E+00,6.733747E+01,5.052591E+04,7.992069E+04,1.708594E+00,6.991708E+00,1.305617E+04,1.427038E+04,4.415034E-01,1.248437E+00,8.697849E+03,9.579957E+03,2.941236E-01,8.380974E-01,1.281770E+04,1.313853E+04,4.334394E-01,1.149417E+00,8.679498E+03,1.762802E+04,2.935031E-01,1.542179E+00,1.505043E+05,1.520865E+05,5.089407E+00,1.330520E+01,9.849629E+04,1.001898E+05,3.330718E+00,8.765048E+00,1.491897E+05,1.351291E+05,5.044954E+00,1.182170E+01,1.003459E+05,1.818854E+05,3.393263E+00,1.591216E+01,2.042659E+04,1.557962E+04,6.907392E-01,1.362975E+00,1.325568E+04,1.024240E+04,4.482496E-01,8.960511E-01,2.032879E+04,1.388097E+04,6.874322E-01,1.214369E+00,1.350924E+04,1.833243E+04,4.568241E-01,1.603804E+00
15:20:00,1.057283E+04,6.300397E+04,3.575328E-01,5.511697E+00,9.707673E+03,7.563554E+04,3.282765E-01,6.616828E+00,1.099971E+05,7.696349E+05,3.719681E+00,6.733001E+01,5.052044E+04,7.994170E+04,1.708409E+00,6.993546E+00,1.305612E+04,1.426760E+04,4.415017E-01,1.248193E+00,8.697818E+03,9.574314E+03,2.941226E-01,8.376037E-01,1.281765E+04,1.313419E+04,4.334378E-01,1.149038E+00,8.679467E+03,1.767353E+04,2.935020E-01,1.546161E+00,1.505038E+05,1.520237E+05,5.089389E+00,1.329970E+01,9.849594E+04,1.001172E+05,3.330706E+00,8.758695E+00,1.491892E+05,1.350879E+05,5.044936E+00,1.181809E+01,1.003455E+05,1.824145E+05,3.393252E+00,1.595845E+01,2.042596E+04,1.557651E+04,6.907179E-01,1.362702E+00,1.325527E+04,1.023756E+04,4.482359E-01,8.956271E-01,2.032816E+04,1.388059E+04,6.874108E-01,1.214335E+00,1.350884E+04,1.838713E+04,4.568104E-01,1.608590E+00
15:21:00,1.057280E+04,6.299423E+04,3.575317E-01,5.510845E+00,9.707331E+03,7.562769E+04,3.282649E-01,6.616142E+00,1.099930E+05,7.695496E+05,3.719545E+00,6.732255E+01,5.051498E+04,7.996264E+04,1.708224E+00,6.995378E+00,1.305607E+04,1.426462E+04,4.415001E-01,1.247932E+00,8.697787E+03,9.568658E+03,2.941215E-01,8.371088E-01,1.281760E+04,1.312983E+04,4.334361E-01,1.148656E+00,8.679436E+03,1.771844E+04,2.935010E-01,1.550090E+00,1.505032E+05,1.519588E+05,5.089370E+00,1.329403E+01,9.849559E+04,1.000445E+05,3.330695E+00,8.752337E+00,1.491887E+05,1.350463E+05,5.044918E+00,1.181445E+01,1.003452E+05,1.829349E+05,3.393240E+00,1.600398E+01,2.042533E+04,1.557319E+04,6.906967E-01,1.362412E+00,1.325487E+04,1.023270E+04,4.482222E-01,8.952019E-01,2.032753E+04,1.388016E+04,6.873895E-01,1.214298E+00,1.350843E+04,1.844161E+04,4.567967E-01,1.613356E+00
15:22:00,1.057276E+04,6.298452E+04,3.575306E-01,5.509995E+00,9.706990E+03,7.561983E+04,3.282534E-01,6.615454E+00,1.099890E+05,7.694644E+05,3.719408E+00,6.731510E+01,5.050953E+04,7.998351E+04,1.708040E+00,6.997203E+00,1.305602E+04,1.426165E+04,4.414985E-01,1.247672E+00,8.697756E+03,9.562986E+03,2.941205E-01,8.366126E-01,1.281756E+04,1.312544E+04,4.334345E-01,1.148272E+00,8.679405E+03,1.776275E+04,2.934999E-01,1.553966E+00,1.505027E+05,1.518919E+05,5.089352E+00,1.328818E+01,9.849524E+04,9.997176E+04,3.330683E+00,8.745974E+00,1.491881E+05,1.350044E+05,5.044899E+00,1.181078E+01,1.003448E+05,1.834529E+05,3.393228E+00,1.604930E+01,2.042471E+04,1.556967E+04,6.906756E-01,1.362104E+00,1.325446E+04,1.022782E+04,4.482086E-01,8.947757E-01,2.032690E+04,1.387970E+04,6.873683E-01,1.214258E+00,1.350803E+04,1.849561E+04,4.567831E-01,1.618080E+00
15:23:00,1.057273E+04,6.297483E+04,3.575294E-01,5.509148E+00,9.706648E+03,7.561197E+04,3.282418E-01,6.614766E+00,1.099850E+05,7.693792E+05,3.719272E+00,6.730764E+01,5.050410E+04,8.000429E+04,1.707856E+00,6.999022E+00,1.305598E+04,1.425846E+04,4.414968E-01,1.247393E+00,8.697725E+03,9.557299E+03,2.941194E-01,8.361151E-01,1.281751E+04,1.312102E+04,4.334329E-01,1.147885E+00,8.679374E+03,1.780647E+04,2.934989E-01,1.557791E+00,1.505021E+05,1.518229E+05,5.089334E+00,1.328214E+01,9.849489E+04,9.989897E+04,3.330671E+00,8.739607E+00,1.491876E+05,1.349622E+05,5.044881E+00,1.180709E+01,1.003445E+05,1.839625E+05,3.393216E+00,1.609387E+01,2.042408E+04,1.556593E+04,6.906545E-01,1.361776E+00,1.325406E+04,1.022294E+04,4.481950E-01,8.943483E-01,2.032628E+04,1.387919E+04,6.873471E-01,1.214213E+00,1.350763E+04,1.854909E+04,4.567696E-01,1.622758E+00
15:24:00,1.057270E+04,6.296517E+04,3.575283E-01,5.508303E+00,9.706307E+03,7.560408E+04,3.282303E-01,6.614076E+00,1.099809E+05,7.692939E+05,3.719136E+00,6.730018E+01,5.049868E+04,8.002500E+04,1.707673E+00,7.000833E+00,1.305593E+04,1.425503E+04,4.414952E-01,1.247093E+00,8.697694E+03,9.551598E+03,2.941184E-01,8.356164E-01,1.281746E+04,1.311657E+04,4.334312E-01,1.147496E+00,8.679343E+03,1.784963E+04,2.934978E-01,1.561567E+00,1.505016E+05,1.517515E+05,5.089315E+00,1.327590E+01,9.849455E+04,9.982614E+04,3.330659E+00,8.733235E+00,1.491870E+05,1.349197E+05,5.044863E+00,1.180337E+01,1.003441E+05,1.844698E+05,3.393205E+00,1.613826E+01,2.042346E+04,1.556196E+04,6.906334E-01,1.361429E+00,1.325366E+04,1.021804E+04,4.481814E-01,8.939199E-01,2.032565E+04,1.387864E+04,6.873260E-01,1.214165E+00,1.350723E+04,1.860204E+04,4.567561E-01,1.627391E+00
15:25:00,1.057266E+04,6.295554E+04,3.575272E-01,5.507460E+00,9.705966E+03,7.559619E+04,3.282188E-01,6.613386E+00,1.099769E+05,7.692087E+05,3.719000E+00,6.729273E+01,5.049328E+04,8.004563E+04,1.707490E+00,7.002638E+00,1.305588E+04,1.425134E+04,4.414936E-01,1.246770E+00,8.697663E+03,9.545883E+03,2.941173E-01,8.351164E-01,1.281741E+04,1.311209E+04,4.334296E-01,1.147104E+00,8.679312E+03,1.789224E+04,2.934968E-01,1.565294E+00,1.505011E+05,1.516778E+05,5.089297E+00,1.326945E+01,9.849420E+04,9.975325E+04,3.330648E+00,8.726858E+00,1.491865E+05,1.348768E+05,5.044845E+00,1.179962E+01,1.003438E+05,1.849726E+05,3.393193E+00,1.618224E+01,2.042284E+04,1.555775E+04,6.906125E-01,1.361061E+00,1.325326E+04,1.021313E+04,4.481679E-01,8.934904E-01,2.032503E+04,1.387804E+04,6.873049E-01,1.214113E+00,1.350683E+04,1.865448E+04,4.567426E-01,1.631978E+00
15:26:00,1.057263E+04,6.294593E+04,3.575261E-01,5.506619E+00,9.705626E+03,7.558829E+04,3.282073E-01,6.612694E+00,1.099729E+05,7.691234E+05,3.718864E+00,6.728527E+01,5.048789E+04,8.006617E+04,1.707308E+00,7.004435E+00,1.305583E+04,1.424738E+04,4.414919E-01,1.246424E+00,8.697632E+03,9.540152E+03,2.941163E-01,8.346150E-01,1.281736E+04,1.310759E+04,4.334280E-01,1.146710E+00,8.679281E+03,1.793407E+04,2.934957E-01,1.568954E+00,1.505005E+05,1.516016E+05,5.089279E+00,1.326278E+01,9.849385E+04,9.968031E+04,3.330636E+00,8.720477E+00,1.491860E+05,1.348337E+05,5.044826E+00,1.179585E+01,1.003435E+05,1.854704E+05,3.393181E+00,1.622579E+01,2.042222E+04,1.555329E+04,6.905916E-01,1.360671E+00,1.325286E+04,1.020821E+04,4.481545E-01,8.930596E-01,2.032441E+04,1.387740E+04,6.872840E-01,1.214057E+00,1.350643E+04,1.870641E+04,4.567291E-01,1.636522E+00
15:27:00,1.057260E+04,6.293634E+04,3.575249E-01,5.505781E+00,9.705285E+03,7.558037E+04,3.281957E-01,6.612002E+00,1.099689E+05,7.690382E+05,3.718728E+00,6.727781E+01,5.048252E+04,8.008663E+04,1.707126E+00,7.006225E+00,1.305578E+04,1.424313E+04,4.414903E-01,1.246053E+00,8.697601E+03,9.534405E+03,2.941152E-01,8.341123E-01,1.281731E+04,1.310305E+04,4.334263E-01,1.146313E+00,8.679250E+03,1.797559E+04,2.934947E-01,1.572586E+00,1.505000E+05,1.515227E+05,5.089261E+00,1.325588E+01,9.849351E+04,9.960729E+04,3.330624E+00,8.714089E+00,1.491854E+05,1.347902E+05,5.044808E+00,1.179204E+01,1.003431E+05,1.859633E+05,3.393170E+00,1.626891E+01,2.042161E+04,1.554857E+04,6.905707E-01,1.360258E+00,1.325247E+04,1.020327E+04,4.481410E-01,8.926276E-01,2.032379E+04,1.387672E+04,6.872630E-01,1.213997E+00,1.350604E+04,1.875784E+04,4.567157E-01,1.641021E+00
15:28:00,1.057256E+04,6.292678E+04,3.575238E-01,5.504945E+00,9.704945E+03,7.557244E+04,3.281842E-01,6.611308E+00,1.099648E+05,7.689529E+05,3.718592E+00,6.727035E+01,5.047716E+04,8.010701E+04,1.706945E+00,7.008007E+00,1.305573E+04,1.423859E+04,4.414887E-01,1.245655E+00,8.697570E+03,9.528642E+03,2.941142E-01,8.336081E-01,1.281727E+04,1.309848E+04,4.334247E-01,1.145913E+00,8.679219E+03,1.801638E+04,2.934937E-01,1.576154E+00,1.504994E+05,1.514412E+05,5.089242E+00,1.324874E+01,9.849316E+04,9.953420E+04,3.330612E+00,8.707695E+00,1.491849E+05,1.347463E+05,5.044790E+00,1.178821E+01,1.003428E+05,1.864513E+05,3.393158E+00,1.631160E+01,2.042099E+04,1.554358E+04,6.905499E-01,1.359822E+00,1.325207E+04,1.019832E+04,4.481277E-01,8.921943E-01,2.032318E+04,1.387599E+04,6.872422E-01,1.213933E+00,1.350564E+04,1.880879E+04,4.567024E-01,1.645478E+00
15:29:00,1.057253E+04,6.291725E+04,3.575227E-01,5.504111E+00,9.704605E+03,7.556449E+04,3.281727E-01,6.610613E+00,1.099608E+05,7.688675E+05,3.718456E+00,6.726288E+01,5.047181E+04,8.012730E+04,1.706764E+00,7.009783E+00,1.305569E+04,1.423374E+04,4.414871E-01,1.245231E+00,8.697539E+03,9.522864E+03,2.941132E-01,8.331026E-01,1.281722E+04,1.309389E+04,4.334231E-01,1.145511E+00,8.679189E+03,1.805664E+04,2.934926E-01,1.579677E+00,1.504989E+05,1.513568E+05,5.089224E+00,1.324136E+01,9.849281E+04,9.946105E+04,3.330601E+00,8.701296E+00,1.491844E+05,1.347021E+05,5.044772E+00,1.178434E+01,1.003424E+05,1.869346E+05,3.393146E+00,1.635388E+01,2.042038E+04,1.553832E+04,6.905292E-01,1.359361E+00,1.325168E+04,1.019335E+04,4.481143E-01,8.917598E-01,2.032256E+04,1.387522E+04,6.872214E-01,1.213866E+00,1.350525E+04,1.885925E+04,4.566891E-01,1.649893E+00
15:30:00,1.057250E+04,6.290774E+04,3.575215E-01,5.503279E+00,9.704265E+03,7.555653E+04,3.281612E-01,6.609917E+00,1.099568E+05,7.687822E+05,3.718320E+00,6.725541E+01,5.046649E+04,8.014750E+04,1.706584E+00,7.011550E+00,1.305564E+04,1.422858E+04,4.414854E-01,1.244779E+00,8.697508E+03,9.517070E+03,2.941121E-01,8.325957E-01,1.281717E+04,1.308926E+04,4.334215E-01,1.145106E+00,8.679158E+03,1.809641E+04,2.934916E-01,1.583156E+00,1.504984E+05,1.512695E+05,5.089206E+00,1.323373E+01,9.849247E+04,9.938784E+04,3.330589E+00,8.694890E+00,1.491838E+05,1.346576E+05,5.044754E+00,1.178045E+01,1.003421E+05,1.874132E+05,3.393135E+00,1.639575E+01,2.041977E+04,1.553276E+04,6.905086E-01,1.358875E+00,1.325128E+04,1.018837E+04,4.481010E-01,8.913240E-01,2.032195E+04,1.387440E+04,6.872007E-01,1.213794E+00,1.350486E+04,1.890925E+04,4.566758E-01,1.654266E+00
15:31:00,1.057246E+04,6.289826E+04,3.575204E-01,5.502449E+00,9.703925E+03,7.554856E+04,3.281497E-01,6.609219E+00,1.099528E+05,7.686968E+05,3.718184E+00,6.724795E+01,5.046117E+04,8.016762E+04,1.706404E+00,7.013310E+00,1.305559E+04,1.422308E+04,4.414838E-01,1.244298E+00,8.697478E+03,9.511261E+03,2.941111E-01,8.320875E-01,1.281712E+04,1.308460E+04,4.334198E-01,1.144699E+00,8.679127E+03,1.813569E+04,2.934905E-01,1.586592E+00,1.504978E+05,1.511793E+05,5.089188E+00,1.322583E+01,9.849212E+04,9.931455E+04,3.330577E+00,8.688479E+00,1.491833E+05,1.346128E+05,5.044735E+00,1.177652E+01,1.003417E+05,1.878872E+05,3.393123E+00,1.643722E+01,2.041916E+04,1.552691E+04,6.904880E-01,1.358362E+00,1.325089E+04,1.018337E+04,4.480878E-01,8.908869E-01,2.032134E+04,1.387353E+04,6.871800E-01,1.213718E+00,1.350447E+04,1.895878E+04,4.566626E-01,1.658600E+00
15:32:00,1.057243E+04,6.288880E+04,3.575193E-01,5.501622E+00,9.703585E+03,7.554058E+04,3.281383E-01,6.608521E+00,1.099488E+05,7.686114E+05,3.718049E+00,6.724047E+01,5.045587E+04,8.018765E+04,1.706225E+00,7.015062E+00,1.305554E+04,1.421724E+04,4.414822E-01,1.243787E+00,8.697447E+03,9.505434E+03,2.941100E-01,8.315777E-01,1.281707E+04,1.307991E+04,4.334182E-01,1.144288E+00,8.679096E+03,1.817473E+04,2.934895E-01,1.590007E+00,1.504973E+05,1.510859E+05,5.089170E+00,1.321766E+01,9.849177E+04,9.924118E+04,3.330566E+00,8.682060E+00,1.491827E+05,1.345676E+05,5.044717E+00,1.177257E+01,1.003414E+05,1.883567E+05,3.393111E+00,1.647829E+01,2.041855E+04,1.552074E+04,6.904675E-01,1.357823E+00,1.325050E+04,1.017836E+04,4.480745E-01,8.904484E-01,2.032073E+04,1.387262E+04,6.871594E-01,1.213638E+00,1.350408E+04,1.900785E+04,4.566494E-01,1.662893E+00
15:33:00,1.057240E+04,6.287936E+04,3.575181E-01,5.500796E+00,9.703246E+03,7.553257E+04,3.281268E-01,6.607821E+00,1.099448E+05,7.685260E+05,3.717913E+00,6.723300E+01,5.045059E+04,8.020759E+04,1.706047E+00,7.016806E+00,1.305549E+04,1.421105E+04,4.414806E-01,1.243245E+00,8.697416E+03,9.499590E+03,2.941090E-01,8.310665E-01,1.281703E+04,1.307519E+04,4.334166E-01,1.143875E+00,8.679065E+03,1.821309E+04,2.934884E-01,1.593363E+00,1.504968E+05,1.509893E+05,5.089151E+00,1.320921E+01,9.849143E+04,9.916773E+04,3.330554E+00,8.675634E+00,1.491822E+05,1.345220E+05,5.044699E+00,1.176858E+01,1.003410E+05,1.888217E+05,3.393100E+00,1.651898E+01,2.041795E+04,1.551426E+04,6.904470E-01,1.357257E+00,1.325011E+04,1.017333E+04,4.480614E-01,8.900085E-01,2.032012E+04,1.387166E+04,6.871389E-01,1.213554E+00,1.350369E+04,1.905647E+04,4.566362E-01,1.667146E+00
15:34:00,1.057236E+04,6.286995E+04,3.575170E-01,5.499973E+00,9.702907E+03,7.552456E+04,3.281153E-01,6.607119E+00,1.099408E+05,7.684405E+05,3.717778E+00,6.722552E+01,5.044532E+04,8.022743E+04,1.705868E+00,7.018543E+00,1.305545E+04,1.420449E+04,4.414790E-01,1.242671E+00,8.697385E+03,9.493730E+03,2.941079E-01,8.305538E-01,1.281698E+04,1.307043E+04,4.334150E-01,1.143459E+00,8.679035E+03,1.825121E+04,2.934874E-01,1.596699E+00,1.504962E+05,1.508895E+05,5.089133E+00,1.320048E+01,9.849108E+04,9.909420E+04,3.330542E+00,8.669202E+00,1.491817E+05,1.344761E+05,5.044681E+00,1.176457E+01,1.003407E+05,1.892824E+05,3.393088E+00,1.655928E+01,2.041735E+04,1.550746E+04,6.904266E-01,1.356661E+00,1.324972E+04,1.016829E+04,4.480482E-01,8.895673E-01,2.031952E+04,1.387065E+04,6.871184E-01,1.213466E+00,1.350330E+04,1.910466E+04,4.566231E-01,1.671362E+00
15:35:00,1.057233E+04,6.286057E+04,3.575158E-01,5.499152E+00,9.702568E+03,7.551653E+04,3.281038E-01,6.606417E+00,1.099368E+05,7.683549E+05,3.717642E+00,6.721804E+01,5.044006E+04,8.024719E+04,1.705691E+00,7.020271E+00,1.305540E+04,1.419756E+04,4.414773E-01,1.242065E+00,8.697354E+03,9.487853E+03,2.941069E-01,8.300397E-01,1.281693E+04,1.306565E+04,4.334133E-01,1.143041E+00,8.679004E+03,1.828892E+04,2.934864E-01,1.599997E+00,1.504957E+05,1.507863E+05,5.089115E+00,1.319145E+01,9.849074E+04,9.902060E+04,3.330531E+00,8.662763E+00,1.491811E+05,1.344298E+05,5.044663E+00,1.176052E+01,1.003403E+05,1.897389E+05,3.393076E+00,1.659922E+01,2.041674E+04,1.550032E+04,6.904063E-01,1.356037E+00,1.324933E+04,1.016323E+04,4.480351E-01,8.891246E-01,2.031891E+04,1.386960E+04,6.870980E-01,1.213374E+00,1.350291E+04,1.915241E+04,4.566101E-01,1.675540E+00
15:36:00,1.057229E+04,6.285121E+04,3.575147E-01,5.498333E+00,9.702229E+03,7.550848E+04,3.280924E-01,6.605713E+00,1.099328E+05,7.682693E+05,3.717507E+00,6.721055E+01,5.043482E+04,8.026685E+04,1.705513E+00,7.021991E+00,1.305535E+04,1.419024E+04,4.414757E-01,1.241426E+00,8.697324E+03,9.481960E+03,2.941059E-01,8.295241E-01,1.281688E+04,1.306083E+04,4.334117E-01,1.142619E+00,8.678973E+03,1.832620E+04,2.934853E-01,1.603259E+00,1.504951E+05,1.506797E+05,5.089097E+00,1.318212E+01,9.849039E+04,9.894691E+04,3.330519E+00,8.656316E+00,1.491806E+05,1.343832E+05,5.044645E+00,1.175644E+01,1.003400E+05,1.901911E+05,3.393065E+00,1.663878E+01,2.041614E+04,1.549285E+04,6.903860E-01,1.355383E+00,1.324895E+04,1.015815E+04,4.480221E-01,8.886805E-01,2.031831E+04,1.386850E+04,6.870777E-01,1.213278E+00,1.350253E+04,1.919974E+04,4.565970E-01,1.679680E+00
15:37:00,1.057226E+04,6.284187E+04,3.575135E-01,5.497516E+00,9.701890E+03,7.550042E+04,3.280809E-01,6.605007E+00,1.099288E+05,7.681837E+05,3.717372E+00,6.720306E+01,5.042960E+04,8.028642E+04,1.705337E+00,7.023703E+00,1.305530E+04,1.418255E+04,4.414741E-01,1.240752E+00,8.697293E+03,9.476049E+03,2.941048E-01,8.290070E-01,1.281683E+04,1.305598E+04,4.334101E-01,1.142195E+00,8.678942E+03,1.836304E+04,2.934843E-01,1.606482E+00,1.504946E+05,1.505696E+05,5.089079E+00,1.317249E+01,9.849005E+04,9.887314E+04,3.330507E+00,8.649862E+00,1.491801E+05,1.343363E+05,5.044627E+00,1.175233E+01,1.003397E+05,1.906391E+05,3.393053E+00,1.667797E+01,2.041555E+04,1.548503E+04,6.903658E-01,1.354699E+00,1.324856E+04,1.015306E+04,4.480091E-01,8.882349E-01,2.031771E+04,1.386735E+04,6.870574E-01,1.213177E+00,1.350214E+04,1.924664E+04,4.565841E-01,1.683783E+00
15:38:00,1.057223E+04,6.283255E+04,3.575124E-01,5.496701E+00,9.701552E+03,7.549234E+04,3.280695E-01,6.604300E+00,1.099248E+05,7.680980E+05,3.717236E+00,6.719556E+01,5.042438E+04,8.030589E+04,1.705160E+00,7.025406E+00,1.305526E+04,1.417445E+04,4.414725E-01,1.240044E+00,8.697262E+03,9.470120E+03,2.941038E-01,8.284883E-01,1.281679E+04,1.305109E+04,4.334085E-01,1.141767E+00,8.678912E+03,1.839947E+04,2.934832E-01,1.609668E+00,1.504941E+05,1.504559E+05,5.089061E+00,1.316255E+01,9.848971E+04,9.879927E+04,3.330496E+00,8.643400E+00,1.491795E+05,1.342889E+05,5.044609E+00,1.174819E+01,1.003393E+05,1.910831E+05,3.393041E+00,1.671681E+01,2.041495E+04,1.547686E+04,6.903456E-01,1.353985E+00,1.324818E+04,1.014795E+04,4.479961E-01,8.877878E-01,2.031711E+04,1.386615E+04,6.870372E-01,1.213072E+00,1.350176E+04,1.929312E+04,4.565711E-01,1.687849E+00
15:39:00,1.057219E+04,6.282326E+04,3.575113E-01,5.495888E+00,9.701213E+03,7.548424E+04,3.280580E-01,6.603592E+00,1.099208E+05,7.680123E+05,3.717101E+00,6.718806E+01,5.041918E+04,8.032527E+04,1.704985E+00,7.027101E+00,1.305521E+04,1.416595E+04,4.414709E-01,1.239300E+00,8.697232E+03,9.464174E+03,2.941028E-01,8.279681E-01,1.281674E+04,1.304618E+04,4.334068E-01,1.141337E+00,8.678881E+03,1.843549E+04,2.934822E-01,1.612819E+00,1.504935E+05,1.503387E+05,5.089043E+00,1.315229E+01,9.848936E+04,9.872532E+04,3.330484E+00,8.636930E+00,1.491790E+05,1.342412E+05,5.044591E+00,1.174402E+01,1.003390E+05,1.915229E+05,3.393030E+00,1.675529E+01,2.041436E+04,1.546834E+04,6.903256E-01,1.353239E+00,1.324780E+04,1.014282E+04,4.479832E-01,8.873392E-01,2.031652E+04,1.386490E+04,6.870170E-01,1.212963E+00,1.350138E+04,1.933919E+04,4.565582E-01,1.691879E+00
15:40:00,1.057216E+04,6.281400E+04,3.575101E-01,5.495078E+00,9.700875E+03,7.547613E+04,3.280466E-01,6.602883E+00,1.099168E+05,7.679265E+05,3.716966E+00,6.718056E+01,5.041400E+04,8.034455E+04,1.704809E+00,7.028788E+00,1.305516E+04,1.415703E+04,4.414693E-01,1.238520E+00,8.697201E+03,9.458211E+03,2.941017E-01,8.274465E-01,1.281669E+04,1.304122E+04,4.334052E-01,1.140904E+00,8.678850E+03,1.847110E+04,2.934812E-01,1.615935E+00,1.504930E+05,1.502177E+05,5.089025E+00,1.314171E+01,9.848902E+04,9.865128E+04,3.330472E+00,8.630453E+00,1.491785E+05,1.341932E+05,5.044573E+00,1.173982E+01,1.003386E+05,1.919589E+05,3.393018E+00,1.679343E+01,2.041376E+04,1.545945E+04,6.903055E-01,1.352461E+00,1.324742E+04,1.013768E+04,4.479703E-01,8.868891E-01,2.031592E+04,1.386360E+04,6.869969E-01,1.212850E+00,1.350100E+04,1.938486E+04,4.565453E-01,1.695875E+00
15:41:00,1.057212E+04,6.280475E+04,3.575090E-01,5.494269E+00,9.700537E+03,7.546800E+04,3.280352E-01,6.602171E+00,1.099128E+05,7.678406E+05,3.716831E+00,6.717305E+01,5.040883E+04,8.036373E+04,1.704634E+00,7.030466E+00,1.305511E+04,1.414771E+04,4.414676E-01,1.237704E+00,8.697170E+03,9.452231E+03,2.941007E-01,8.269233E-01,1.281664E+04,1.303624E+04,4.334036E-01,1.140468E+00,8.678820E+03,1.850632E+04,2.934801E-01,1.619016E+00,1.504925E+05,1.500931E+05,5.089006E+00,1.313080E+01,9.848867E+04,9.857715E+04,3.330461E+00,8.623967E+00,1.491779E+05,1.341448E+05,5.044554E+00,1.173558E+01,1.003383E+05,1.923909E+05,3.393007E+00,1.683122E+01,2.041317E+04,1.545019E+04,6.902856E-01,1.351651E+00,1.324704E+04,1.013251E+04,4.479574E-01,8.864375E-01,2.031533E+04,1.386226E+04,6.869769E-01,1.212732E+00,1.350062E+04,1.943012E+04,4.565325E-01,1.699835E+00
15:42:00,1.057209E+04,6.279553E+04,3.575078E-01,5.493462E+00,9.700199E+03,7.545985E+04,3.280238E-01,6.601459E+00,1.099088E+05,7.677547E+05,3.716696E+00,6.716553E+01,5.040368E+04,8.038281E+04,1.704460E+00,7.032135E+00,1.305506E+04,1.413796E+04,4.414660E-01,1.236851E+00,8.697140E+03,9.446232E+03,2.940996E-01,8.263985E-01,1.281659E+04,1.303122E+04,4.334020E-01,1.140029E+00,8.678789E+03,1.854114E+04,2.934791E-01,1.622062E+00,1.504919E+05,1.499647E+05,5.088988E+00,1.311957E+01,9.848833E+04,9.850291E+04,3.330449E+00,8.617473E+00,1.491774E+05,1.340960E+05,5.044536E+00,1.173131E+01,1.003379E+05,1.928189E+05,3.392995E+00,1.686867E+01,2.041259E+04,1.544056E+04,6.902657E-01,1.350809E+00,1.324666E+04,1.012733E+04,4.479446E-01,8.859842E-01,2.031474E+04,1.386086E+04,6.869569E-01,1.212610E+00,1.350024E+04,1.947498E+04,4.565197E-01,1.703759E+00
15:43:00,1.057206E+04,6.278633E+04,3.575067E-01,5.492658E+00,9.699862E+03,7.545169E+04,3.280123E-01,6.600745E+00,1.099048E+05,7.676687E+05,3.716562E+00,6.715801E+01,5.039853E+04,8.040179E+04,1.704286E+00,7.033796E+00,1.305502E+04,1.412779E+04,4.414644E-01,1.235962E+00,8.697109E+03,9.440215E+03,2.940986E-01,8.258721E-01,1.281655E+04,1.302617E+04,4.334004E-01,1.139587E+00,8.678758E+03,1.857556E+04,2.934781E-01,1.625074E+00,1.504914E+05,1.498326E+05,5.088970E+00,1.310802E+01,9.848799E+04,9.842858E+04,3.330438E+00,8.610970E+00,1.491769E+05,1.340468E+05,5.044518E+00,1.172701E+01,1.003376E+05,1.932430E+05,3.392983E+00,1.690577E+01,2.041200E+04,1.543057E+04,6.902458E-01,1.349934E+00,1.324628E+04,1.012213E+04,4.479318E-01,8.855293E-01,2.031415E+04,1.385942E+04,6.869370E-01,1.212484E+00,1.349986E+04,1.951945E+04,4.565070E-01,1.707649E+00
15:44:00,1.057202E+04,6.277716E+04,3.575055E-01,5.491855E+00,9.699524E+03,7.544351E+04,3.280009E-01,6.600029E+00,1.099008E+05,7.675827E+05,3.716427E+00,6.715048E+01,5.039341E+04,8.042067E+04,1.704113E+00,7.035447E+00,1.305497E+04,1.411720E+04,4.414628E-01,1.235035E+00,8.697079E+03,9.434180E+03,2.940976E-01,8.253441E-01,1.281650E+04,1.302109E+04,4.333988E-01,1.139142E+00,8.678728E+03,1.860961E+04,2.934770E-01,1.628052E+00,1.504909E+05,1.496967E+05,5.088952E+00,1.309613E+01,9.848764E+04,9.835416E+04,3.330426E+00,8.604459E+00,1.491763E+05,1.339973E+05,5.044500E+00,1.172268E+01,1.003373E+05,1.936633E+05,3.392972E+00,1.694254E+01,2.041141E+04,1.542020E+04,6.902260E-01,1.349027E+00,1.324590E+04,1.011692E+04,4.479191E-01,8.850729E-01,2.031356E+04,1.385792E+04,6.869171E-01,1.212353E+00,1.349949E+04,1.956352E+04,4.564943E-01,1.711505E+00
15:45:00,1.057199E+04,6.276800E+04,3.575043E-01,5.491054E+00,9.699187E+03,7.543531E+04,3.279895E-01,6.599312E+00,1.098968E+05,7.674965E+05,3.716292E+00,6.714294E+01,5.038829E+04,8.043944E+04,1.703940E+00,7.037090E+00,1.305492E+04,1.410618E+04,4.414612E-01,1.234071E+00,8.697048E+03,9.428128E+03,2.940965E-01,8.248146E-01,1.281645E+04,1.301597E+04,4.333971E-01,1.138694E+00,8.678697E+03,1.864328E+04,2.934760E-01,1.630998E+00,1.504903E+05,1.495570E+05,5.088934E+00,1.308390E+01,9.848730E+04,9.827964E+04,3.330414E+00,8.597940E+00,1.491758E+05,1.339474E+05,5.044482E+00,1.171831E+01,1.003369E+05,1.940799E+05,3.392960E+00,1.697898E+01,2.041083E+04,1.540946E+04,6.902063E-01,1.348087E+00,1.324553E+04,1.011168E+04,4.479064E-01,8.846148E-01,2.031298E+04,1.385638E+04,6.868973E-01,1.212217E+00,1.349911E+04,1.960721E+04,4.564816E-01,1.715327E+00
15:46:00,1.057195E+04,6.275887E+04,3.575032E-01,5.490255E+00,9.698850E+03,7.542709E+04,3.279781E-01,6.598593E+00,1.098929E+05,7.674103E+05,3.716158E+00,6.713540E+01,5.038319E+04,8.045812E+04,1.703768E+00,7.038723E+00,1.305487E+04,1.409473E+04,4.414596E-01,1.233069E+00,8.697017E+03,9.422058E+03,2.940955E-01,8.242836E-01,1.281640E+04,1.301081E+04,4.333955E-01,1.138243E+00,8.678667E+03,1.867658E+04,2.934750E-01,1.633911E+00,1.504898E+05,1.494135E+05,5.088916E+00,1.307135E+01,9.848696E+04,9.820501E+04,3.330403E+00,8.591411E+00,1.491753E+05,1.338971E+05,5.044464E+00,1.171391E+01,1.003366E+05,1.944926E+05,3.392949E+00,1.701509E+01,2.041025E+04,1.539834E+04,6.901866E-01,1.347115E+00,1.324515E+04,1.010642E+04,4.478937E-01,8.841551E-01,2.031239E+04,1.385478E+04,6.868776E-01,1.212078E+00,1.349874E+04,1.965051E+04,4.564690E-01,1.719115E+00
15:47:00,1.057192E+04,6.274976E+04,3.575020E-01,5.489458E+00,9.698513E+03,7.541886E+04,3.279667E-01,6.597872E+00,1.098889E+05,7.673240E+05,3.716023E+00,6.712785E+01,5.037811E+04,8.047669E+04,1.703596E+00,7.040348E+00,1.305483E+04,1.408286E+04,4.414580E-01,1.232030E+00,8.696987E+03,9.415968E+03,2.940945E-01,8.237508E-01,1.281636E+04,1.300562E+04,4.333939E-01,1.137789E+00,8.678636E+03,1.870949E+04,2.934739E-01,1.636791E+00,1.504893E+05,1.492662E+05,5.088898E+00,1.305847E+01,9.848662E+04,9.813028E+04,3.330391E+00,8.584873E+00,1.491747E+05,1.338465E+05,5.044446E+00,1.170948E+01,1.003362E+05,1.949015E+05,3.392937E+00,1.705086E+01,2.040967E+04,1.538684E+04,6.901670E-01,1.346109E+00,1.324478E+04,1.010115E+04,4.478811E-01,8.836937E-01,2.031181E+04,1.385313E+04,6.868579E-01,1.211934E+00,1.349837E+04,1.969342E+04,4.564564E-01,1.722869E+00
15:48:00,1.057189E+04,6.274067E+04,3.575009E-01,5.488664E+00,9.698177E+03,7.541060E+04,3.279554E-01,6.597150E+00,1.098849E+05,7.672376E+05,3.715889E+00,6.712029E+01,5.037304E+04,8.049515E+04,1.703424E+00,7.041963E+00,1.305478E+04,1.407056E+04,4.414564E-01,1.230955E+00,8.696956E+03,9.409860E+03,2.940934E-01,8.232165E-01,1.281631E+04,1.300040E+04,4.333923E-01,1.137332E+00,8.678606E+03,1.874204E+04,2.934729E-01,1.639638E+00,1.504887E+05,1.491152E+05,5.088880E+00,1.304526E+01,9.848627E+04,9.805544E+04,3.330380E+00,8.578326E+00,1.491742E+05,1.337955E+05,5.044428E+00,1.170502E+01,1.003359E+05,1.953066E+05,3.392925E+00,1.708630E+01,2.040909E+04,1.537498E+04,6.901475E-01,1.345071E+00,1.324441E+04,1.009586E+04,4.478685E-01,8.832306E-01,2.031123E+04,1.385143E+04,6.868383E-01,1.211785E+00,1.349800E+04,1.973594E+04,4.564438E-01,1.726589E+00
15:49:00,1.057185E+04,6.273161E+04,3.574997E-01,5.487871E+00,9.697840E+03,7.540233E+04,3.279440E-01,6.596426E+00,1.098809E+05,7.671512E+05,3.715754E+00,6.711273E+01,5.036798E+04,8.051351E+04,1.703253E+00,7.043569E+00,1.305473E+04,1.405785E+04,4.414548E-01,1.229843E+00,8.696926E+03,9.403734E+03,2.940924E-01,8.226805E-01,1.281626E+04,1.299514E+04,4.333907E-01,1.136872E+00,8.678575E+03,1.877422E+04,2.934719E-01,1.642453E+00,1.504882E+05,1.489605E+05,5.088862E+00,1.303172E+01,9.848593E+04,9.798050E+04,3.330368E+00,8.571770E+00,1.491737E+05,1.337441E+05,5.044410E+00,1.170052E+01,1.003355E+05,1.957080E+05,3.392914E+00,1.712142E+01,2.040851E+04,1.536276E+04,6.901280E-01,1.344002E+00,1.324404E+04,1.009054E+04,4.478560E-01,8.827658E-01,2.031065E+04,1.384968E+04,6.868187E-01,1.211632E+00,1.349763E+04,1.977807E+04,4.564313E-01,1.730275E+00
15:50:00,1.057182E+04,6.272257E+04,3.574986E-01,5.487079E+00,9.697504E+03,7.539404E+04,3.279326E-01,6.595701E+00,1.098770E+05,7.670646E+05,3.715620E+00,6.710516E+01,5.036293E+04,8.053176E+04,1.703082E+00,7.045166E+00,1.305468E+04,1.404473E+04,4.414532E-01,1.228695E+00,8.696895E+03,9.397589E+03,2.940914E-01,8.221430E-01,1.281621E+04,1.298985E+04,4.333891E-01,1.136409E+00,8.678545E+03,1.880603E+04,2.934708E-01,1.645236E+00,1.504877E+05,1.488022E+05,5.088844E+00,1.301787E+01,9.848559E+04,9.790545E+04,3.330357E+00,8.565204E+00,1.491731E+05,1.336923E+05,5.044393E+00,1.169599E+01,1.003352E+05,1.961057E+05,3.392902E+00,1.715621E+01,2.040794E+04,1.535017E+04,6.901086E-01,1.342900E+00,1.324367E+04,1.008521E+04,4.478435E-01,8.822993E-01,2.031008E+04,1.384788E+04,6.867992E-01,1.211474E+00,1.349726E+04,1.981983E+04,4.564188E-01,1.733928E+00
15:51:00,1.057178E+04,6.271354E+04,3.574974E-01,5.486290E+00,9.697168E+03,7.538572E+04,3.279212E-01,6.594974E+00,1.098730E+05,7.669780E+05,3.715486E+00,6.709758E+01,5.035790E+04,8.054990E+04,1.702912E+00,7.046753E+00,1.305464E+04,1.403119E+04,4.414516E-01,1.227511E+00,8.696865E+03,9.391426E+03,2.940903E-01,8.216038E-01,1.281617E+04,1.298452E+04,4.333875E-01,1.135943E+00,8.678514E+03,1.883748E+04,2.934698E-01,1.647987E+00,1.504871E+05,1.486402E+05,5.088826E+00,1.300370E+01,9.848525E+04,9.783030E+04,3.330345E+00,8.558630E+00,1.491726E+05,1.336401E+05,5.044375E+00,1.169143E+01,1.003349E+05,1.964996E+05,3.392891E+00,1.719067E+01,2.040737E+04,1.533722E+04,6.900892E-01,1.341768E+00,1.324330E+04,1.007986E+04,4.478310E-01,8.818310E-01,2.030950E+04,1.384603E+04,6.867798E-01,1.211312E+00,1.349689E+04,1.986120E+04,4.564064E-01,1.737547E+00
15:52:00,1.057175E+04,6.270454E+04,3.574962E-01,5.485503E+00,9.696832E+03,7.537739E+04,3.279099E-01,6.594245E+00,1.098690E+05,7.668912E+05,3.715351E+00,6.708999E+01,5.035289E+04,8.056793E+04,1.702743E+00,7.048330E+00,1.305459E+04,1.401726E+04,4.414499E-01,1.226292E+00,8.696834E+03,9.385243E+03,2.940893E-01,8.210629E-01,1.281612E+04,1.297915E+04,4.333859E-01,1.135474E+00,8.678484E+03,1.886856E+04,2.934688E-01,1.650706E+00,1.504866E+05,1.484748E+05,5.088808E+00,1.298923E+01,9.848491E+04,9.775502E+04,3.330333E+00,8.552044E+00,1.491721E+05,1.335875E+05,5.044357E+00,1.168683E+01,1.003345E+05,1.968897E+05,3.392879E+00,1.722479E+01,2.040680E+04,1.532392E+04,6.900699E-01,1.340605E+00,1.324293E+04,1.007449E+04,4.478186E-01,8.813610E-01,2.030893E+04,1.384412E+04,6.867604E-01,1.211145E+00,1.349652E+04,1.990218E+04,4.563940E-01,1.741132E+00
15:53:00,1.057171E+04,6.269556E+04,3.574951E-01,5.484717E+00,9.696496E+03,7.536904E+04,3.278985E-01,6.593514E+00,1.098651E+05,7.668044E+05,3.715217E+00,6.708239E+01,5.034788E+04,8.058585E+04,1.702573E+00,7.049898E+00,1.305454E+04,1.400294E+04,4.414483E-01,1.225039E+00,8.696804E+03,9.379041E+03,2.940883E-01,8.205203E-01,1.281607E+04,1.297375E+04,4.333843E-01,1.135001E+00,8.678453E+03,1.889927E+04,2.934677E-01,1.653393E+00,1.504861E+05,1.483058E+05,5.088790E+00,1.297445E+01,9.848457E+04,9.767963E+04,3.330322E+00,8.545449E+00,1.491715E+05,1.335346E+05,5.044339E+00,1.168220E+01,1.003342E+05,1.972760E+05,3.392868E+00,1.725859E+01,2.040623E+04,1.531029E+04,6.900506E-01,1.339411E+00,1.324256E+04,1.006909E+04,4.478062E-01,8.808891E-01,2.030836E+04,1.384216E+04,6.867411E-01,1.210974E+00,1.349616E+04,1.994277E+04,4.563816E-01,1.744683E+00
15:54:00,1.057168E+04,6.268661E+04,3.574939E-01,5.483933E+00,9.696160E+03,7.536067E+04,3.278872E-01,6.592782E+00,1.098611E+05,7.667174E+05,3.715083E+00,6.707478E+01,5.034289E+04,8.060367E+04,1.702405E+00,7.051456E+00,1.305449E+04,1.398824E+04,4.414467E-01,1.223753E+00,8.696774E+03,9.372820E+03,2.940873E-01,8.199761E-01,1.281602E+04,1.296832E+04,4.333827E-01,1.134526E+00,8.678423E+03,1.892962E+04,2.934667E-01,1.656048E+00,1.504855E+05,1.481336E+05,5.088772E+00,1.295938E+01,9.848423E+04,9.760413E+04,3.330310E+00,8.538844E+00,1.491710E+05,1.334813E+05,5.044321E+00,1.167753E+01,1.003338E+05,1.976585E+05,3.392856E+00,1.729205E+01,2.040566E+04,1.529632E+04,6.900314E-01,1.338190E+00,1.324220E+04,1.006368E+04,4.477938E-01,8.804155E-01,2.030779E+04,1.384015E+04,6.867218E-01,1.210798E+00,1.349579E+04,1.998297E+04,4.563693E-01,1.748200E+00
15:55:00,1.057165E+04,6.267767E+04,3.574927E-01,5.483152E+00,9.695825E+03,7.535228E+04,3.278758E-01,6.592048E+00,1.098571E+05,7.666304E+05,3.714949E+00,6.706717E+01,5.033792E+04,8.062137E+04,1.702237E+00,7.053005E+00,1.305445E+04,1.397318E+04,4.414451E-01,1.222436E+00,8.696743E+03,9.366581E+03,2.940862E-01,8.194302E-01,1.281598E+04,1.296285E+04,4.333810E-01,1.134047E+00,8.678392E+03,1.895960E+04,2.934657E-01,1.658671E+00,1.504850E+05,1.479582E+05,5.088754E+00,1.294403E+01,9.848388E+04,9.752852E+04,3.330299E+00,8.532229E+00,1.491705E+05,1.334276E+05,5.044303E+00,1.167283E+01,1.003335E+05,1.980372E+05,3.392845E+00,1.732518E+01,2.040509E+04,1.528204E+04,6.900123E-01,1.336940E+00,1.324183E+04,1.005824E+04,4.477815E-01,8.799401E-01,2.030722E+04,1.383809E+04,6.867026E-01,1.210618E+00,1.349543E+04,2.002278E+04,4.563570E-01,1.751683E+00
15:56:00,1.057161E+04,6.266875E+04,3.574916E-01,5.482371E+00,9.695490E+03,7.534387E+04,3.278645E-01,6.591312E+00,1.098532E+05,7.665432E+05,3.714816E+00,6.705955E+01,5.033296E+04,8.063895E+04,1.702069E+00,7.054543E+00,1.305440E+04,1.395763E+04,4.414435E-01,1.221075E+00,8.696713E+03,9.360323E+03,2.940852E-01,8.188827E-01,1.281593E+04,1.295734E+04,4.333794E-01,1.133565E+00,8.678362E+03,1.898921E+04,2.934647E-01,1.661261E+00,1.504845E+05,1.477797E+05,5.088737E+00,1.292842E+01,9.848354E+04,9.745279E+04,3.330287E+00,8.525604E+00,1.491700E+05,1.333735E+05,5.044285E+00,1.166810E+01,1.003332E+05,1.984121E+05,3.392833E+00,1.735798E+01,2.040453E+04,1.526744E+04,6.899932E-01,1.335663E+00,1.324147E+04,1.005279E+04,4.477692E-01,8.794628E-01,2.030665E+04,1.383597E+04,6.866835E-01,1.210432E+00,1.349507E+04,2.006221E+04,4.563447E-01,1.755132E+00
15:57:00,1.057158E+04,6.265985E+04,3.574904E-01,5.481593E+00,9.695155E+03,7.533543E+04,3.278532E-01,6.590574E+00,1.098492E+05,7.664560E+05,3.714682E+00,6.705191E+01,5.032801E+04,8.065643E+04,1.701901E+00,7.056072E+00,1.305435E+04,1.394176E+04,4.414419E-01,1.219686E+00,8.696682E+03,9.354044E+03,2.940842E-01,8.183334E-01,1.281588E+04,1.295180E+04,4.333778E-01,1.133080E+00,8.678332E+03,1.901844E+04,2.934636E-01,1.663819E+00,1.504840E+05,1.475983E+05,5.088719E+00,1.291255E+01,9.848320E+04,9.737693E+04,3.330276E+00,8.518967E+00,1.491694E+05,1.333190E+05,5.044267E+00,1.166333E+01,1.003328E+05,1.987830E+05,3.392822E+00,1.739043E+01,2.040397E+04,1.525256E+04,6.899742E-01,1.334361E+00,1.324111E+04,1.004731E+04,4.477570E-01,8.789837E-01,2.030609E+04,1.383380E+04,6.866644E-01,1.210242E+00,1.349470E+04,2.010122E+04,4.563325E-01,1.758545E+00
15:58:00,1.057154E+04,6.265098E+04,3.574892E-01,5.480817E+00,9.694820E+03,7.532698E+04,3.278418E-01,6.589835E+00,1.098453E+05,7.663686E+05,3.714548E+00,6.704427E+01,5.032307E+04,8.067378E+04,1.701734E+00,7.057591E+00,1.305431E+04,1.392556E+04,4.414403E-01,1.218269E+00,8.696652E+03,9.347746E+03,2.940832E-01,8.177824E-01,1.281583E+04,1.294621E+04,4.333762E-01,1.132592E+00,8.678301E+03,1.904730E+04,2.934626E-01,1.666344E+00,1.504834E+05,1.474141E+05,5.088701E+00,1.289644E+01,9.848286E+04,9.730096E+04,3.330264E+00,8.512321E+00,1.491689E+05,1.332641E+05,5.044249E+00,1.165853E+01,1.003325E+05,1.991501E+05,3.392810E+00,1.742254E+01,2.040341E+04,1.523740E+04,6.899552E-01,1.333035E+00,1.324075E+04,1.004181E+04,4.477448E-01,8.785026E-01,2.030553E+04,1.383157E+04,6.866454E-01,1.210048E+00,1.349434E+04,2.013984E+04,4.563203E-01,1.761924E+00
15:59:00,1.057151E+04,6.264212E+04,3.574881E-01,5.480042E+00,9.694485E+03,7.531851E+04,3.278305E-01,6.589093E+00,1.098413E+05,7.662812E+05,3.714414E+00,6.703662E+01,5.031815E+04,8.069103E+04,1.701568E+00,7.059099E+00,1.305426E+04,1.390907E+04,4.414388E-01,1.216827E+00,8.696622E+03,9.341428E+03,2.940821E-01,8.172298E-01,1.281579E+04,1.294060E+04,4.333746E-01,1.132101E+00,8.678271E+03,1.907579E+04,2.934616E-01,1.668836E+00,1.504829E+05,1.472274E+05,5.088683E+00,1.288010E+01,9.848252E+04,9.722486E+04,3.330253E+00,8.505663E+00,1.491684E+05,1.332088E+05,5.044231E+00,1.165369E+01,1.003321E+05,1.995132E+05,3.392799E+00,1.745431E+01,2.040285E+04,1.522198E+04,6.899363E-01,1.331686E+00,1.324039E+04,1.003629E+04,4.477326E-01,8.780197E-01,2.030497E+04,1.382930E+04,6.866264E-01,1.209848E+00,1.349399E+04,2.017805E+04,4.563082E-01,1.765267E+00
16:00:00,1.057147E+04,6.263329E+04,3.574869E-01,5.479269E+00,9.694151E+03,7.531001E+04,3.278192E-01,6.588350E+00,1.098374E+05,7.661936E+05,3.714281E+00,6.702896E+01,5.031324E+04,8.070815E+04,1.701402E+00,7.060597E+00,1.305421E+04,1.389231E+04,4.414372E-01,1.215360E+00,8.696591E+03,9.335092E+03,2.940811E-01,8.166754E-01,1.281574E+04,1.293494E+04,4.333730E-01,1.131606E+00,8.678241E+03,1.910389E+04,2.934606E-01,1.671294E+00,1.504824E+05,1.470355E+05,5.088665E+00,1.286331E+01,9.848218E+04,9.714864E+04,3.330241E+00,8.498995E+00,1.491678E+05,1.331531E+05,5.044214E+00,1.164882E+01,1.003318E+05,1.998724E+05,3.392787E+00,1.748573E+01,2.040229E+04,1.520633E+04,6.899175E-01,1.330316E+00,1.324003E+04,1.003075E+04,4.477205E-01,8.775349E-01,2.030441E+04,1.382696E+04,6.866075E-01,1.209644E+00,1.349363E+04,2.021586E+04,4.562961E-01,1.768574E+00
16:01:00,1.057144E+04,6.262447E+04,3.574857E-01,5.478498E+00,9.693816E+03,7.530150E+04,3.278079E-01,6.587605E+00,1.098334E+05,7.661059E+05,3.714147E+00,6.702128E+01,5.030835E+04,8.072516E+04,1.701237E+00,7.062085E+00,1.305416E+04,1.387521E+04,4.414356E-01,1.213864E+00,8.696561E+03,9.328680E+03,2.940801E-01,8.161145E-01,1.281569E+04,1.292917E+04,4.333714E-01,1.131101E+00,8.678210E+03,1.913155E+04,2.934595E-01,1.673714E+00,1.504818E+05,1.468433E+05,5.088647E+00,1.284650E+01,9.848185E+04,9.707176E+04,3.330230E+00,8.492270E+00,1.491673E+05,1.330962E+05,5.044196E+00,1.164384E+01,1.003315E+05,2.002269E+05,3.392776E+00,1.751675E+01,2.040173E+04,1.519005E+04,6.898987E-01,1.328893E+00,1.323967E+04,1.002514E+04,4.477084E-01,8.770435E-01,2.030385E+04,1.382450E+04,6.865886E-01,1.209428E+00,1.349327E+04,2.025320E+04,4.562840E-01,1.771841E+00
16:02:00,1.057140E+04,6.261567E+04,3.574845E-01,5.477728E+00,9.693482E+03,7.529296E+04,3.277966E-01,6.586858E+00,1.098295E+05,7.660181E+05,3.714014E+00,6.701360E+01,5.030347E+04,8.074205E+04,1.701071E+00,7.063563E+00,1.305412E+04,1.385794E+04,4.414340E-01,1.212353E+00,8.696531E+03,9.322182E+03,2.940791E-01,8.155460E-01,1.281564E+04,1.292326E+04,4.333698E-01,1.130584E+00,8.678180E+03,1.915874E+04,2.934585E-01,1.676092E+00,1.504813E+05,1.466453E+05,5.088629E+00,1.282918E+01,9.848151E+04,9.699408E+04,3.330218E+00,8.485473E+00,1.491668E+05,1.330379E+05,5.044178E+00,1.163874E+01,1.003311E+05,2.005765E+05,3.392765E+00,1.754733E+01,2.040118E+04,1.517376E+04,6.898800E-01,1.327468E+00,1.323931E+04,1.001943E+04,4.476963E-01,8.765442E-01,2.030329E+04,1.382187E+04,6.865698E-01,1.209199E+00,1.349291E+04,2.029003E+04,4.562720E-01,1.775063E+00
16:03:00,1.057137E+04,6.260690E+04,3.574834E-01,5.476960E+00,9.693148E+03,7.528440E+04,3.277853E-01,6.586110E+00,1.098255E+05,7.659301E+05,3.713880E+00,6.700591E+01,5.029860E+04,8.075883E+04,1.700907E+00,7.065030E+00,1.305407E+04,1.384038E+04,4.414324E-01,1.210817E+00,8.696501E+03,9.315600E+03,2.940780E-01,8.149702E-01,1.281560E+04,1.291722E+04,4.333682E-01,1.130056E+00,8.678150E+03,1.918545E+04,2.934575E-01,1.678429E+00,1.504808E+05,1.464447E+05,5.088611E+00,1.281162E+01,9.848117E+04,9.691559E+04,3.330207E+00,8.478607E+00,1.491663E+05,1.329782E+05,5.044160E+00,1.163352E+01,1.003308E+05,2.009211E+05,3.392753E+00,1.757748E+01,2.040063E+04,1.515691E+04,6.898613E-01,1.325993E+00,1.323896E+04,1.001363E+04,4.476843E-01,8.760369E-01,2.030274E+04,1.381909E+04,6.865511E-01,1.208956E+00,1.349256E+04,2.032635E+04,4.562600E-01,1.778241E+00
16:04:00,1.057133E+04,6.259814E+04,3.574822E-01,5.476194E+00,9.692815E+03,7.527582E+04,3.277740E-01,6.585359E+00,1.098216E+05,7.658421E+05,3.713747E+00,6.699821E+01,5.029374E+04,8.077548E+04,1.700743E+00,7.066487E+00,1.305402E+04,1.382257E+04,4.414308E-01,1.209259E+00,8.696470E+03,9.308937E+03,2.940770E-01,8.143873E-01,1.281555E+04,1.291105E+04,4.333666E-01,1.129516E+00,8.678120E+03,1.921170E+04,2.934565E-01,1.680725E+00,1.504803E+05,1.462416E+05,5.088594E+00,1.279386E+01,9.848083E+04,9.683631E+04,3.330195E+00,8.471671E+00,1.491657E+05,1.329171E+05,5.044142E+00,1.162818E+01,1.003304E+05,2.012608E+05,3.392742E+00,1.760719E+01,2.040008E+04,1.514011E+04,6.898427E-01,1.324523E+00,1.323860E+04,1.000774E+04,4.476723E-01,8.755217E-01,2.030219E+04,1.381616E+04,6.865324E-01,1.208699E+00,1.349221E+04,2.036217E+04,4.562480E-01,1.781374E+00
16:05:00,1.057130E+04,6.258940E+04,3.574810E-01,5.475430E+00,9.692481E+03,7.526722E+04,3.277628E-01,6.584607E+00,1.098176E+05,7.657539E+05,3.713614E+00,6.699049E+01,5.028890E+04,8.079201E+04,1.700579E+00,7.067933E+00,1.305398E+04,1.380456E+04,4.414292E-01,1.207684E+00,8.696440E+03,9.302191E+03,2.940760E-01,8.137971E-01,1.281550E+04,1.290475E+04,4.333650E-01,1.128965E+00,8.678089E+03,1.923747E+04,2.934554E-01,1.682980E+00,1.504797E+05,1.460366E+05,5.088576E+00,1.277592E+01,9.848049E+04,9.675623E+04,3.330184E+00,8.464665E+00,1.491652E+05,1.328546E+05,5.044125E+00,1.162271E+01,1.003301E+05,2.015954E+05,3.392730E+00,1.763647E+01,2.039953E+04,1.512279E+04,6.898241E-01,1.323008E+00,1.323825E+04,1.000176E+04,4.476604E-01,8.749986E-01,2.030163E+04,1.381306E+04,6.865137E-01,1.208428E+00,1.349185E+04,2.039747E+04,4.562361E-01,1.784462E+00
16:06:00,1.057126E+04,6.258068E+04,3.574798E-01,5.474667E+00,9.692148E+03,7.525860E+04,3.277515E-01,6.583853E+00,1.098137E+05,7.656656E+05,3.713481E+00,6.698277E+01,5.028407E+04,8.080842E+04,1.700416E+00,7.069369E+00,1.305393E+04,1.378637E+04,4.414276E-01,1.206092E+00,8.696410E+03,9.295362E+03,2.940750E-01,8.131997E-01,1.281545E+04,1.289832E+04,4.333634E-01,1.128402E+00,8.678059E+03,1.926275E+04,2.934544E-01,1.685192E+00,1.504792E+05,1.458325E+05,5.088558E+00,1.275807E+01,9.848015E+04,9.667536E+04,3.330173E+00,8.457590E+00,1.491647E+05,1.327907E+05,5.044107E+00,1.161712E+01,1.003298E+05,2.019249E+05,3.392719E+00,1.766530E+01,2.039898E+04,1.510558E+04,6.898056E-01,1.321502E+00,1.323790E+04,9.995690E+03,4.476484E-01,8.744675E-01,2.030108E+04,1.380981E+04,6.864952E-01,1.208144E+00,1.349150E+04,2.043225E+04,4.562242E-01,1.787505E+00
16:07:00,1.057123E+04,6.257198E+04,3.574786E-01,5.473906E+00,9.691814E+03,7.524996E+04,3.277402E-01,6.583096E+00,1.098098E+05,7.655772E+05,3.713348E+00,6.697503E+01,5.027925E+04,8.082471E+04,1.700253E+00,7.070794E+00,1.305388E+04,1.376814E+04,4.414260E-01,1.204497E+00,8.696380E+03,9.288505E+03,2.940739E-01,8.125998E-01,1.281541E+04,1.289184E+04,4.333619E-01,1.127835E+00,8.678029E+03,1.928761E+04,2.934534E-01,1.687366E+00,1.504787E+05,1.456253E+05,5.088540E+00,1.273994E+01,9.847981E+04,9.659421E+04,3.330161E+00,8.450491E+00,1.491642E+05,1.327262E+05,5.044089E+00,1.161148E+01,1.003294E+05,2.022498E+05,3.392707E+00,1.769372E+01,2.039844E+04,1.508832E+04,6.897871E-01,1.319992E+00,1.323755E+04,9.989580E+03,4.476366E-01,8.739330E-01,2.030054E+04,1.380648E+04,6.864766E-01,1.207853E+00,1.349115E+04,2.046656E+04,4.562124E-01,1.790506E+00
16:08:00,1.057119E+04,6.256330E+04,3.574775E-01,5.473146E+00,9.691481E+03,7.524129E+04,3.277289E-01,6.582338E+00,1.098058E+05,7.654886E+05,3.713215E+00,6.696729E+01,5.027445E+04,8.084087E+04,1.700090E+00,7.072208E+00,1.305383E+04,1.374991E+04,4.414244E-01,1.202902E+00,8.696350E+03,9.281628E+03,2.940729E-01,8.119982E-01,1.281536E+04,1.288532E+04,4.333603E-01,1.127264E+00,8.677999E+03,1.931203E+04,2.934524E-01,1.689503E+00,1.504782E+05,1.454210E+05,5.088522E+00,1.272206E+01,9.847947E+04,9.651291E+04,3.330150E+00,8.443379E+00,1.491636E+05,1.326613E+05,5.044071E+00,1.160580E+01,1.003291E+05,2.025702E+05,3.392696E+00,1.772175E+01,2.039789E+04,1.507106E+04,6.897687E-01,1.318482E+00,1.323720E+04,9.983445E+03,4.476247E-01,8.733963E-01,2.029999E+04,1.380309E+04,6.864582E-01,1.207556E+00,1.349080E+04,2.050040E+04,4.562006E-01,1.793467E+00
16:09:00,1.057116E+04,6.255463E+04,3.574763E-01,5.472388E+00,9.691148E+03,7.523261E+04,3.277177E-01,6.581578E+00,1.098019E+05,7.653999E+05,3.713082E+00,6.695953E+01,5.026966E+04,8.085691E+04,1.699928E+00,7.073611E+00,1.305379E+04,1.373171E+04,4.414228E-01,1.201311E+00,8.696319E+03,9.274729E+03,2.940719E-01,8.113946E-01,1.281531E+04,1.287875E+04,4.333587E-01,1.126690E+00,8.677969E+03,1.933603E+04,2.934514E-01,1.691602E+00,1.504776E+05,1.452171E+05,5.088505E+00,1.270423E+01,9.847914E+04,9.643145E+04,3.330138E+00,8.436253E+00,1.491631E+05,1.325959E+05,5.044054E+00,1.160007E+01,1.003288E+05,2.028860E+05,3.392685E+00,1.774938E+01,2.039735E+04,1.505382E+04,6.897504E-01,1.316975E+00,1.323685E+04,9.977283E+03,4.476129E-01,8.728572E-01,2.029945E+04,1.379964E+04,6.864398E-01,1.207254E+00,1.349045E+04,2.053377E+04,4.561888E-01,1.796386E+00
