Time,BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s]
16:10:00,1.057112E+04,6.254599E+04,3.574751E-01,5.471632E+00,9.690816E+03,7.522390E+04,3.277064E-01,6.580816E+00,1.097980E+05,7.653111E+05,3.712949E+00,6.695176E+01,5.026488E+04,8.087282E+04,1.699767E+00,7.075003E+00,1.305374E+04,1.371361E+04,4.414212E-01,1.199727E+00,8.696289E+03,9.267806E+03,2.940709E-01,8.107889E-01,1.281527E+04,1.287215E+04,4.333571E-01,1.126112E+00,8.677939E+03,1.935958E+04,2.934503E-01,1.693663E+00,1.504771E+05,1.450141E+05,5.088487E+00,1.268647E+01,9.847880E+04,9.634982E+04,3.330127E+00,8.429111E+00,1.491626E+05,1.325300E+05,5.044036E+00,1.159431E+01,1.003284E+05,2.031972E+05,3.392673E+00,1.777660E+01,2.039681E+04,1.503665E+04,6.897321E-01,1.315472E+00,1.323650E+04,9.971094E+03,4.476012E-01,8.723158E-01,2.029890E+04,1.379613E+04,6.864214E-01,1.206946E+00,1.349011E+04,2.056667E+04,4.561770E-01,1.799265E+00
16:11:00,1.057109E+04,6.253736E+04,3.574739E-01,5.470877E+00,9.690483E+03,7.521516E+04,3.276952E-01,6.580052E+00,1.097941E+05,7.652222E+05,3.712816E+00,6.694397E+01,5.026012E+04,8.088860E+04,1.699606E+00,7.076383E+00,1.305369E+04,1.369565E+04,4.414197E-01,1.198155E+00,8.696259E+03,9.260859E+03,2.940699E-01,8.101812E-01,1.281522E+04,1.286550E+04,4.333555E-01,1.125531E+00,8.677908E+03,1.938268E+04,2.934493E-01,1.695683E+00,1.504766E+05,1.448152E+05,5.088469E+00,1.266907E+01,9.847846E+04,9.626801E+04,3.330115E+00,8.421954E+00,1.491621E+05,1.324637E+05,5.044018E+00,1.158851E+01,1.003281E+05,2.035036E+05,3.392662E+00,1.780341E+01,2.039627E+04,1.501961E+04,6.897139E-01,1.313981E+00,1.323615E+04,9.964877E+03,4.475894E-01,8.717718E-01,2.029836E+04,1.379255E+04,6.864031E-01,1.206633E+00,1.348976E+04,2.059909E+04,4.561653E-01,1.802100E+00
16:12:00,1.057105E+04,6.252875E+04,3.574727E-01,5.470124E+00,9.690151E+03,7.520641E+04,3.276840E-01,6.579287E+00,1.097901E+05,7.651331E+05,3.712683E+00,6.693618E+01,5.025537E+04,8.090426E+04,1.699445E+00,7.077753E+00,1.305365E+04,1.367787E+04,4.414181E-01,1.196600E+00,8.696229E+03,9.253886E+03,2.940688E-01,8.095712E-01,1.281517E+04,1.285880E+04,4.333539E-01,1.124945E+00,8.677878E+03,1.940531E+04,2.934483E-01,1.697663E+00,1.504761E+05,1.446154E+05,5.088451E+00,1.265159E+01,9.847813E+04,9.618601E+04,3.330104E+00,8.414780E+00,1.491615E+05,1.323968E+05,5.044000E+00,1.158266E+01,1.003278E+05,2.038051E+05,3.392650E+00,1.782978E+01,2.039573E+04,1.500270E+04,6.896957E-01,1.312502E+00,1.323581E+04,9.958630E+03,4.475777E-01,8.712254E-01,2.029782E+04,1.378890E+04,6.863849E-01,1.206315E+00,1.348942E+04,2.063100E+04,4.561537E-01,1.804892E+00
16:13:00,1.057102E+04,6.252016E+04,3.574715E-01,5.469373E+00,9.689819E+03,7.519763E+04,3.276727E-01,6.578519E+00,1.097862E+05,7.650438E+05,3.712551E+00,6.692837E+01,5.025063E+04,8.091978E+04,1.699285E+00,7.079111E+00,1.305360E+04,1.366034E+04,4.414165E-01,1.195067E+00,8.696199E+03,9.246889E+03,2.940678E-01,8.089590E-01,1.281513E+04,1.285206E+04,4.333523E-01,1.124355E+00,8.677848E+03,1.942747E+04,2.934473E-01,1.699602E+00,1.504755E+05,1.444204E+05,5.088434E+00,1.263453E+01,9.847779E+04,9.610383E+04,3.330093E+00,8.407590E+00,1.491610E+05,1.323295E+05,5.043983E+00,1.157677E+01,1.003274E+05,2.041017E+05,3.392639E+00,1.785573E+01,2.039520E+04,1.498632E+04,6.896776E-01,1.311069E+00,1.323546E+04,9.952355E+03,4.475661E-01,8.706764E-01,2.029729E+04,1.378520E+04,6.863667E-01,1.205990E+00,1.348907E+04,2.066241E+04,4.561420E-01,1.807641E+00
16:14:00,1.057098E+04,6.251159E+04,3.574703E-01,5.468623E+00,9.689487E+03,7.518884E+04,3.276615E-01,6.577749E+00,1.097823E+05,7.649545E+05,3.712418E+00,6.692055E+01,5.024591E+04,8.093518E+04,1.699125E+00,7.080458E+00,1.305355E+04,1.364313E+04,4.414149E-01,1.193561E+00,8.696169E+03,9.239868E+03,2.940668E-01,8.083448E-01,1.281508E+04,1.284528E+04,4.333507E-01,1.123762E+00,8.677818E+03,1.944915E+04,2.934463E-01,1.701499E+00,1.504750E+05,1.442257E+05,5.088416E+00,1.261750E+01,9.847745E+04,9.602147E+04,3.330081E+00,8.400385E+00,1.491605E+05,1.322617E+05,5.043965E+00,1.157084E+01,1.003271E+05,2.043932E+05,3.392628E+00,1.788123E+01,2.039466E+04,1.496990E+04,6.896595E-01,1.309633E+00,1.323512E+04,9.946051E+03,4.475544E-01,8.701249E-01,2.029675E+04,1.378143E+04,6.863486E-01,1.205660E+00,1.348873E+04,2.069332E+04,4.561304E-01,1.810344E+00
16:15:00,1.057095E+04,6.250303E+04,3.574691E-01,5.467874E+00,9.689155E+03,7.518002E+04,3.276503E-01,6.576978E+00,1.097784E+05,7.648649E+05,3.712286E+00,6.691272E+01,5.024119E+04,8.095044E+04,1.698966E+00,7.081793E+00,1.305351E+04,1.362629E+04,4.414133E-01,1.192088E+00,8.696139E+03,9.232823E+03,2.940658E-01,8.077285E-01,1.281503E+04,1.283845E+04,4.333491E-01,1.123164E+00,8.677788E+03,1.947035E+04,2.934453E-01,1.703353E+00,1.504745E+05,1.440369E+05,5.088398E+00,1.260097E+01,9.847712E+04,9.593893E+04,3.330070E+00,8.393164E+00,1.491600E+05,1.321934E+05,5.043947E+00,1.156487E+01,1.003267E+05,2.046796E+05,3.392616E+00,1.790629E+01,2.039413E+04,1.495408E+04,6.896415E-01,1.308249E+00,1.323478E+04,9.939719E+03,4.475428E-01,8.695710E-01,2.029621E+04,1.377759E+04,6.863305E-01,1.205325E+00,1.348839E+04,2.072370E+04,4.561189E-01,1.813002E+00
16:16:00,1.057091E+04,6.249450E+04,3.574680E-01,5.467127E+00,9.688823E+03,7.517118E+04,3.276391E-01,6.576204E+00,1.097744E+05,7.647753E+05,3.712153E+00,6.690488E+01,5.023649E+04,8.096558E+04,1.698807E+00,7.083117E+00,1.305346E+04,1.361003E+04,4.414117E-01,1.190665E+00,8.696109E+03,9.225755E+03,2.940648E-01,8.071102E-01,1.281498E+04,1.283158E+04,4.333475E-01,1.122563E+00,8.677758E+03,1.949105E+04,2.934442E-01,1.705164E+00,1.504740E+05,1.438521E+05,5.088381E+00,1.258481E+01,9.847678E+04,9.585621E+04,3.330059E+00,8.385928E+00,1.491595E+05,1.321247E+05,5.043930E+00,1.155885E+01,1.003264E+05,2.049609E+05,3.392605E+00,1.793090E+01,2.039360E+04,1.493834E+04,6.896235E-01,1.306871E+00,1.323443E+04,9.933359E+03,4.475313E-01,8.690146E-01,2.029568E+04,1.377369E+04,6.863125E-01,1.204984E+00,1.348805E+04,2.075355E+04,4.561073E-01,1.815614E+00
16:17:00,1.057088E+04,6.248598E+04,3.574668E-01,5.466382E+00,9.688492E+03,7.516231E+04,3.276279E-01,6.575429E+00,1.097705E+05,7.646855E+05,3.712021E+00,6.689703E+01,5.023181E+04,8.098058E+04,1.698648E+00,7.084430E+00,1.305341E+04,1.359424E+04,4.414102E-01,1.189284E+00,8.696079E+03,9.218662E+03,2.940638E-01,8.064896E-01,1.281494E+04,1.282466E+04,4.333460E-01,1.121958E+00,8.677728E+03,1.951124E+04,2.934432E-01,1.706931E+00,1.504734E+05,1.436690E+05,5.088363E+00,1.256879E+01,9.847644E+04,9.577331E+04,3.330047E+00,8.378675E+00,1.491589E+05,1.320555E+05,5.043912E+00,1.155280E+01,1.003261E+05,2.052368E+05,3.392594E+00,1.795503E+01,2.039307E+04,1.492329E+04,6.896056E-01,1.305555E+00,1.323409E+04,9.926970E+03,4.475198E-01,8.684556E-01,2.029515E+04,1.376973E+04,6.862945E-01,1.204637E+00,1.348771E+04,2.078286E+04,4.560958E-01,1.818178E+00
16:18:00,1.057084E+04,6.247747E+04,3.574656E-01,5.465638E+00,9.688161E+03,7.515343E+04,3.276167E-01,6.574652E+00,1.097666E+05,7.645957E+05,3.711889E+00,6.688917E+01,5.022713E+04,8.099545E+04,1.698490E+00,7.085731E+00,1.305337E+04,1.357900E+04,4.414086E-01,1.187950E+00,8.696049E+03,9.211545E+03,2.940628E-01,8.058670E-01,1.281489E+04,1.281770E+04,4.333444E-01,1.121349E+00,8.677698E+03,1.953091E+04,2.934422E-01,1.708652E+00,1.504729E+05,1.434936E+05,5.088345E+00,1.255345E+01,9.847611E+04,9.569023E+04,3.330036E+00,8.371407E+00,1.491584E+05,1.319858E+05,5.043894E+00,1.154670E+01,1.003257E+05,2.055073E+05,3.392582E+00,1.797869E+01,2.039254E+04,1.490845E+04,6.895878E-01,1.304257E+00,1.323375E+04,9.920552E+03,4.475083E-01,8.678941E-01,2.029462E+04,1.376570E+04,6.862766E-01,1.204285E+00,1.348737E+04,2.081162E+04,4.560844E-01,1.820694E+00
16:19:00,1.057081E+04,6.246899E+04,3.574644E-01,5.464896E+00,9.687830E+03,7.514453E+04,3.276055E-01,6.573874E+00,1.097627E+05,7.645057E+05,3.711756E+00,6.688129E+01,5.022247E+04,8.101019E+04,1.698332E+00,7.087020E+00,1.305332E+04,1.356439E+04,4.414070E-01,1.186672E+00,8.696019E+03,9.204405E+03,2.940617E-01,8.052423E-01,1.281484E+04,1.281069E+04,4.333428E-01,1.120736E+00,8.677668E+03,1.955007E+04,2.934412E-01,1.710327E+00,1.504724E+05,1.433214E+05,5.088328E+00,1.253839E+01,9.847577E+04,9.560697E+04,3.330024E+00,8.364123E+00,1.491579E+05,1.319156E+05,5.043877E+00,1.154056E+01,1.003254E+05,2.057723E+05,3.392571E+00,1.800188E+01,2.039201E+04,1.489412E+04,6.895700E-01,1.303003E+00,1.323341E+04,9.914106E+03,4.474968E-01,8.673302E-01,2.029409E+04,1.376161E+04,6.862587E-01,1.203927E+00,1.348703E+04,2.083983E+04,4.560729E-01,1.823161E+00
16:20:00,1.057077E+04,6.246052E+04,3.574632E-01,5.464155E+00,9.687499E+03,7.513562E+04,3.275943E-01,6.573093E+00,1.097588E+05,7.644156E+05,3.711624E+00,6.687341E+01,5.021782E+04,8.102479E+04,1.698175E+00,7.088298E+00,1.305327E+04,1.354569E+04,4.414054E-01,1.185037E+00,8.695989E+03,9.193873E+03,2.940607E-01,8.043209E-01,1.281480E+04,1.279903E+04,4.333412E-01,1.119716E+00,8.677638E+03,1.957454E+04,2.934402E-01,1.712469E+00,1.504719E+05,1.431119E+05,5.088310E+00,1.252005E+01,9.847544E+04,9.549061E+04,3.330013E+00,8.353943E+00,1.491574E+05,1.317999E+05,5.043859E+00,1.153044E+01,1.003251E+05,2.060881E+05,3.392560E+00,1.802951E+01,2.039149E+04,1.487583E+04,6.895522E-01,1.301403E+00,1.323308E+04,9.904357E+03,4.474854E-01,8.664773E-01,2.029357E+04,1.375297E+04,6.862409E-01,1.203171E+00,1.348669E+04,2.087302E+04,4.560616E-01,1.826065E+00
16:21:00,1.057074E+04,6.245206E+04,3.574620E-01,5.463415E+00,9.687168E+03,7.512668E+04,3.275831E-01,6.572312E+00,1.097549E+05,7.643253E+05,3.711492E+00,6.686552E+01,5.021318E+04,8.103927E+04,1.698018E+00,7.089564E+00,1.305323E+04,1.352665E+04,4.414038E-01,1.183371E+00,8.695959E+03,9.182452E+03,2.940597E-01,8.033218E-01,1.281475E+04,1.278653E+04,4.333396E-01,1.118622E+00,8.677608E+03,1.959988E+04,2.934392E-01,1.714685E+00,1.504713E+05,1.428961E+05,5.088292E+00,1.250117E+01,9.847510E+04,9.536544E+04,3.330002E+00,8.342993E+00,1.491568E+05,1.316755E+05,5.043841E+00,1.151955E+01,1.003247E+05,2.064126E+05,3.392548E+00,1.805790E+01,2.039097E+04,1.485711E+04,6.895345E-01,1.299765E+00,1.323274E+04,9.893708E+03,4.474740E-01,8.655456E-01,2.029304E+04,1.374342E+04,6.862231E-01,1.202335E+00,1.348636E+04,2.090708E+04,4.560502E-01,1.829045E+00
16:22:00,1.057070E+04,6.244363E+04,3.574608E-01,5.462677E+00,9.686837E+03,7.511772E+04,3.275719E-01,6.571528E+00,1.097510E+05,7.642350E+05,3.711360E+00,6.685761E+01,5.020856E+04,8.105360E+04,1.697862E+00,7.090818E+00,1.305318E+04,1.350801E+04,4.414023E-01,1.181740E+00,8.695929E+03,9.170808E+03,2.940587E-01,8.023031E-01,1.281470E+04,1.277434E+04,4.333380E-01,1.117556E+00,8.677578E+03,1.962498E+04,2.934382E-01,1.716881E+00,1.504708E+05,1.426852E+05,5.088275E+00,1.248273E+01,9.847477E+04,9.523816E+04,3.329990E+00,8.331857E+00,1.491563E+05,1.315538E+05,5.043824E+00,1.150891E+01,1.003244E+05,2.067345E+05,3.392537E+00,1.808605E+01,2.039044E+04,1.483888E+04,6.895169E-01,1.298170E+00,1.323240E+04,9.882833E+03,4.474627E-01,8.645943E-01,2.029252E+04,1.373411E+04,6.862054E-01,1.201521E+00,1.348602E+04,2.094088E+04,4.560389E-01,1.832002E+00
16:23:00,1.057066E+04,6.243521E+04,3.574596E-01,5.461941E+00,9.686507E+03,7.510874E+04,3.275607E-01,6.570742E+00,1.097471E+05,7.641445E+05,3.711228E+00,6.684969E+01,5.020395E+04,8.106780E+04,1.697706E+00,7.092060E+00,1.305313E+04,1.348991E+04,4.414007E-01,1.180157E+00,8.695899E+03,9.158990E+03,2.940577E-01,8.012692E-01,1.281466E+04,1.276269E+04,4.333365E-01,1.116537E+00,8.677548E+03,1.964981E+04,2.934371E-01,1.719054E+00,1.504703E+05,1.424793E+05,5.088257E+00,1.246472E+01,9.847443E+04,9.510919E+04,3.329979E+00,8.320575E+00,1.491558E+05,1.314371E+05,5.043806E+00,1.149870E+01,1.003241E+05,2.070533E+05,3.392526E+00,1.811395E+01,2.038992E+04,1.482111E+04,6.894993E-01,1.296616E+00,1.323207E+04,9.871778E+03,4.474514E-01,8.636271E-01,2.029199E+04,1.372527E+04,6.861878E-01,1.200747E+00,1.348569E+04,2.097436E+04,4.560276E-01,1.834931E+00
16:24:00,1.057063E+04,6.242680E+04,3.574584E-01,5.461205E+00,9.686177E+03,7.509973E+04,3.275496E-01,6.569954E+00,1.097432E+05,7.640537E+05,3.711097E+00,6.684175E+01,5.019935E+04,8.108185E+04,1.697551E+00,7.093289E+00,1.305309E+04,1.347227E+04,4.413991E-01,1.178614E+00,8.695869E+03,9.147029E+03,2.940567E-01,8.002228E-01,1.281461E+04,1.275175E+04,4.333349E-01,1.115580E+00,8.677518E+03,1.967432E+04,2.934361E-01,1.721198E+00,1.504698E+05,1.422778E+05,5.088239E+00,1.244708E+01,9.847410E+04,9.497885E+04,3.329968E+00,8.309172E+00,1.491553E+05,1.313269E+05,5.043789E+00,1.148906E+01,1.003237E+05,2.073686E+05,3.392514E+00,1.814153E+01,2.038940E+04,1.480374E+04,6.894818E-01,1.295096E+00,1.323174E+04,9.860573E+03,4.474401E-01,8.626468E-01,2.029147E+04,1.371705E+04,6.861702E-01,1.200028E+00,1.348535E+04,2.100749E+04,4.560163E-01,1.837829E+00
16:25:00,1.057059E+04,6.241841E+04,3.574572E-01,5.460472E+00,9.685847E+03,7.509068E+04,3.275384E-01,6.569162E+00,1.097393E+05,7.639626E+05,3.710965E+00,6.683379E+01,5.019476E+04,8.109574E+04,1.697395E+00,7.094505E+00,1.305304E+04,1.345498E+04,4.413975E-01,1.177100E+00,8.695839E+03,9.134942E+03,2.940557E-01,7.991653E-01,1.281456E+04,1.274168E+04,4.333333E-01,1.114698E+00,8.677489E+03,1.969847E+04,2.934351E-01,1.723310E+00,1.504693E+05,1.420795E+05,5.088222E+00,1.242974E+01,9.847376E+04,9.484732E+04,3.329957E+00,8.297664E+00,1.491548E+05,1.312248E+05,5.043771E+00,1.148013E+01,1.003234E+05,2.076801E+05,3.392503E+00,1.816878E+01,2.038889E+04,1.478669E+04,6.894643E-01,1.293605E+00,1.323140E+04,9.849237E+03,4.474288E-01,8.616551E-01,2.029096E+04,1.370961E+04,6.861526E-01,1.199377E+00,1.348502E+04,2.104022E+04,4.560051E-01,1.840693E+00
16:26:00,1.057056E+04,6.241004E+04,3.574560E-01,5.459739E+00,9.685517E+03,7.508159E+04,3.275273E-01,6.568367E+00,1.097354E+05,7.638713E+05,3.710833E+00,6.682579E+01,5.019018E+04,8.110948E+04,1.697241E+00,7.095706E+00,1.305299E+04,1.344264E+04,4.413960E-01,1.176021E+00,8.695809E+03,9.126059E+03,2.940547E-01,7.983882E-01,1.281452E+04,1.273716E+04,4.333317E-01,1.114303E+00,8.677459E+03,1.971645E+04,2.934341E-01,1.724884E+00,1.504687E+05,1.419293E+05,5.088204E+00,1.241660E+01,9.847343E+04,9.474713E+04,3.329945E+00,8.288900E+00,1.491542E+05,1.311767E+05,5.043754E+00,1.147591E+01,1.003231E+05,2.079317E+05,3.392492E+00,1.819080E+01,2.038837E+04,1.477438E+04,6.894469E-01,1.292527E+00,1.323107E+04,9.841005E+03,4.474176E-01,8.609349E-01,2.029044E+04,1.370751E+04,6.861351E-01,1.199193E+00,1.348469E+04,2.106705E+04,4.559939E-01,1.843040E+00
16:27:00,1.057052E+04,6.240169E+04,3.574548E-01,5.459008E+00,9.685187E+03,7.507247E+04,3.275161E-01,6.567569E+00,1.097315E+05,7.637796E+05,3.710701E+00,6.681777E+01,5.018562E+04,8.112306E+04,1.697086E+00,7.096894E+00,1.305295E+04,1.343145E+04,4.413944E-01,1.175042E+00,8.695780E+03,9.117868E+03,2.940536E-01,7.976716E-01,1.281447E+04,1.273448E+04,4.333301E-01,1.114069E+00,8.677429E+03,1.973273E+04,2.934331E-01,1.726307E+00,1.504682E+05,1.417907E+05,5.088187E+00,1.240447E+01,9.847309E+04,9.465390E+04,3.329934E+00,8.280743E+00,1.491537E+05,1.311466E+05,5.043736E+00,1.147328E+01,1.003227E+05,2.081657E+05,3.392480E+00,1.821127E+01,2.038786E+04,1.476321E+04,6.894295E-01,1.291550E+00,1.323074E+04,9.833467E+03,4.474064E-01,8.602754E-01,2.028992E+04,1.370720E+04,6.861177E-01,1.199167E+00,1.348436E+04,2.109210E+04,4.559828E-01,1.845231E+00
16:28:00,1.057049E+04,6.239334E+04,3.574536E-01,5.458279E+00,9.684858E+03,7.506330E+04,3.275050E-01,6.566767E+00,1.097276E+05,7.636875E+05,3.710570E+00,6.680972E+01,5.018107E+04,8.113648E+04,1.696933E+00,7.098068E+00,1.305290E+04,1.342043E+04,4.413928E-01,1.174078E+00,8.695750E+03,9.109706E+03,2.940526E-01,7.969576E-01,1.281442E+04,1.273259E+04,4.333286E-01,1.113904E+00,8.677399E+03,1.974835E+04,2.934321E-01,1.727674E+00,1.504677E+05,1.416536E+05,5.088169E+00,1.239248E+01,9.847276E+04,9.456099E+04,3.329923E+00,8.272615E+00,1.491532E+05,1.311240E+05,5.043718E+00,1.147130E+01,1.003224E+05,2.083930E+05,3.392469E+00,1.823115E+01,2.038735E+04,1.475219E+04,6.894122E-01,1.290586E+00,1.323041E+04,9.825950E+03,4.473953E-01,8.596178E-01,2.028941E+04,1.370763E+04,6.861003E-01,1.199204E+00,1.348403E+04,2.111646E+04,4.559717E-01,1.847362E+00
16:29:00,1.057045E+04,6.238502E+04,3.574523E-01,5.457550E+00,9.684528E+03,7.505411E+04,3.274938E-01,6.565963E+00,1.097237E+05,7.635953E+05,3.710438E+00,6.680165E+01,5.017653E+04,8.114975E+04,1.696779E+00,7.099229E+00,1.305285E+04,1.340951E+04,4.413913E-01,1.173123E+00,8.695720E+03,9.101534E+03,2.940516E-01,7.962427E-01,1.281438E+04,1.273134E+04,4.333270E-01,1.113794E+00,8.677369E+03,1.976335E+04,2.934311E-01,1.728986E+00,1.504672E+05,1.415175E+05,5.088152E+00,1.238057E+01,9.847243E+04,9.446802E+04,3.329911E+00,8.264482E+00,1.491527E+05,1.311075E+05,5.043701E+00,1.146986E+01,1.003221E+05,2.086137E+05,3.392458E+00,1.825046E+01,2.038684E+04,1.474125E+04,6.893949E-01,1.289629E+00,1.323008E+04,9.818419E+03,4.473842E-01,8.589589E-01,2.028890E+04,1.370866E+04,6.860830E-01,1.199294E+00,1.348371E+04,2.114016E+04,4.559606E-01,1.849436E+00
16:30:00,1.057042E+04,6.237671E+04,3.574511E-01,5.456823E+00,9.684199E+03,7.504490E+04,3.274827E-01,6.565157E+00,1.097198E+05,7.635029E+05,3.710307E+00,6.679357E+01,5.017201E+04,8.116287E+04,1.696626E+00,7.100377E+00,1.305281E+04,1.339864E+04,4.413897E-01,1.172172E+00,8.695690E+03,9.093326E+03,2.940506E-01,7.955245E-01,1.281433E+04,1.273063E+04,4.333254E-01,1.113732E+00,8.677339E+03,1.977774E+04,2.934301E-01,1.730245E+00,1.504667E+05,1.413820E+05,5.088134E+00,1.236871E+01,9.847209E+04,9.437474E+04,3.329900E+00,8.256321E+00,1.491522E+05,1.310961E+05,5.043683E+00,1.146887E+01,1.003217E+05,2.088282E+05,3.392447E+00,1.826922E+01,2.038633E+04,1.473035E+04,6.893777E-01,1.288675E+00,1.322976E+04,9.810845E+03,4.473731E-01,8.582964E-01,2.028838E+04,1.371017E+04,6.860657E-01,1.199426E+00,1.348338E+04,2.116323E+04,4.559495E-01,1.851454E+00
16:31:00,1.057038E+04,6.236841E+04,3.574499E-01,5.456098E+00,9.683870E+03,7.503568E+04,3.274716E-01,6.564351E+00,1.097160E+05,7.634105E+05,3.710176E+00,6.678548E+01,5.016749E+04,8.117586E+04,1.696473E+00,7.101514E+00,1.305276E+04,1.338780E+04,4.413881E-01,1.171223E+00,8.695660E+03,9.085066E+03,2.940496E-01,7.948019E-01,1.281428E+04,1.273036E+04,4.333238E-01,1.113708E+00,8.677310E+03,1.979155E+04,2.934291E-01,1.731453E+00,1.504661E+05,1.412467E+05,5.088116E+00,1.235688E+01,9.847176E+04,9.428100E+04,3.329889E+00,8.248120E+00,1.491517E+05,1.310890E+05,5.043666E+00,1.146825E+01,1.003214E+05,2.090365E+05,3.392435E+00,1.828745E+01,2.038582E+04,1.471945E+04,6.893605E-01,1.287722E+00,1.322943E+04,9.803215E+03,4.473621E-01,8.576288E-01,2.028787E+04,1.371209E+04,6.860485E-01,1.199594E+00,1.348305E+04,2.118567E+04,4.559385E-01,1.853417E+00
16:32:00,1.057034E+04,6.236019E+04,3.574487E-01,5.455378E+00,9.683542E+03,7.502652E+04,3.274605E-01,6.563549E+00,1.097121E+05,7.633187E+05,3.710044E+00,6.677745E+01,5.016299E+04,8.118861E+04,1.696321E+00,7.102629E+00,1.305271E+04,1.337712E+04,4.413866E-01,1.170289E+00,8.695631E+03,9.076858E+03,2.940486E-01,7.940839E-01,1.281424E+04,1.273054E+04,4.333223E-01,1.113724E+00,8.677280E+03,1.980459E+04,2.934281E-01,1.732594E+00,1.504656E+05,1.411132E+05,5.088099E+00,1.234520E+01,9.847143E+04,9.418788E+04,3.329878E+00,8.239974E+00,1.491511E+05,1.310863E+05,5.043648E+00,1.146801E+01,1.003211E+05,2.092366E+05,3.392424E+00,1.830495E+01,2.038531E+04,1.470870E+04,6.893434E-01,1.286782E+00,1.322910E+04,9.795625E+03,4.473510E-01,8.569649E-01,2.028737E+04,1.371441E+04,6.860313E-01,1.199797E+00,1.348273E+04,2.120728E+04,4.559275E-01,1.855308E+00
16:33:00,1.057031E+04,6.235200E+04,3.574475E-01,5.454662E+00,9.683213E+03,7.501739E+04,3.274493E-01,6.562751E+00,1.097082E+05,7.632273E+05,3.709913E+00,6.676946E+01,5.015850E+04,8.120118E+04,1.696169E+00,7.103729E+00,1.305267E+04,1.336658E+04,4.413850E-01,1.169367E+00,8.695601E+03,9.068697E+03,2.940476E-01,7.933699E-01,1.281419E+04,1.273114E+04,4.333207E-01,1.113777E+00,8.677250E+03,1.981686E+04,2.934271E-01,1.733668E+00,1.504651E+05,1.409812E+05,5.088081E+00,1.233365E+01,9.847109E+04,9.409529E+04,3.329866E+00,8.231874E+00,1.491506E+05,1.310876E+05,5.043631E+00,1.146812E+01,1.003207E+05,2.094287E+05,3.392413E+00,1.832175E+01,2.038481E+04,1.469808E+04,6.893263E-01,1.285853E+00,1.322878E+04,9.788073E+03,4.473401E-01,8.563042E-01,2.028686E+04,1.371711E+04,6.860142E-01,1.200034E+00,1.348240E+04,2.122808E+04,4.559166E-01,1.857127E+00
16:34:00,1.057027E+04,6.234382E+04,3.574463E-01,5.453946E+00,9.682885E+03,7.500827E+04,3.274382E-01,6.561953E+00,1.097043E+05,7.631361E+05,3.709782E+00,6.676148E+01,5.015403E+04,8.121362E+04,1.696018E+00,7.104816E+00,1.305262E+04,1.335617E+04,4.413834E-01,1.168456E+00,8.695571E+03,9.060565E+03,2.940466E-01,7.926585E-01,1.281414E+04,1.273210E+04,4.333191E-01,1.113861E+00,8.677220E+03,1.982840E+04,2.934261E-01,1.734676E+00,1.504646E+05,1.408504E+05,5.088064E+00,1.232221E+01,9.847076E+04,9.400304E+04,3.329855E+00,8.223803E+00,1.491501E+05,1.310924E+05,5.043613E+00,1.146854E+01,1.003204E+05,2.096130E+05,3.392402E+00,1.833788E+01,2.038430E+04,1.468756E+04,6.893093E-01,1.284933E+00,1.322846E+04,9.780541E+03,4.473291E-01,8.556453E-01,2.028636E+04,1.372014E+04,6.859971E-01,1.200299E+00,1.348208E+04,2.124810E+04,4.559056E-01,1.858879E+00
16:35:00,1.057024E+04,6.233566E+04,3.574451E-01,5.453232E+00,9.682556E+03,7.499917E+04,3.274271E-01,6.561156E+00,1.097004E+05,7.630450E+05,3.709651E+00,6.675351E+01,5.014956E+04,8.122592E+04,1.695867E+00,7.105893E+00,1.305258E+04,1.334586E+04,4.413819E-01,1.167555E+00,8.695541E+03,9.052457E+03,2.940456E-01,7.919492E-01,1.281410E+04,1.273336E+04,4.333176E-01,1.113971E+00,8.677191E+03,1.983918E+04,2.934250E-01,1.735620E+00,1.504641E+05,1.407207E+05,5.088046E+00,1.231087E+01,9.847043E+04,9.391107E+04,3.329844E+00,8.215757E+00,1.491496E+05,1.311001E+05,5.043596E+00,1.146922E+01,1.003201E+05,2.097897E+05,3.392391E+00,1.835334E+01,2.038380E+04,1.467714E+04,6.892923E-01,1.284021E+00,1.322813E+04,9.773025E+03,4.473182E-01,8.549877E-01,2.028585E+04,1.372345E+04,6.859800E-01,1.200588E+00,1.348176E+04,2.126734E+04,4.558947E-01,1.860562E+00
16:36:00,1.057020E+04,6.232746E+04,3.574439E-01,5.452515E+00,9.682228E+03,7.499000E+04,3.274160E-01,6.560355E+00,1.096966E+05,7.629534E+05,3.709520E+00,6.674550E+01,5.014511E+04,8.123821E+04,1.695716E+00,7.106968E+00,1.305253E+04,1.333560E+04,4.413803E-01,1.166657E+00,8.695512E+03,9.044324E+03,2.940446E-01,7.912376E-01,1.281405E+04,1.273488E+04,4.333160E-01,1.114104E+00,8.677161E+03,1.984885E+04,2.934240E-01,1.736466E+00,1.504636E+05,1.405914E+05,5.088029E+00,1.229955E+01,9.847010E+04,9.381883E+04,3.329833E+00,8.207688E+00,1.491491E+05,1.311104E+05,5.043578E+00,1.147012E+01,1.003197E+05,2.099550E+05,3.392379E+00,1.836780E+01,2.038330E+04,1.466674E+04,6.892754E-01,1.283111E+00,1.322781E+04,9.765480E+03,4.473073E-01,8.543276E-01,2.028535E+04,1.372701E+04,6.859631E-01,1.200900E+00,1.348144E+04,2.128546E+04,4.558839E-01,1.862147E+00
16:37:00,1.057016E+04,6.231925E+04,3.574427E-01,5.451797E+00,9.681900E+03,7.498083E+04,3.274050E-01,6.559552E+00,1.096927E+05,7.628617E+05,3.709389E+00,6.673748E+01,5.014067E+04,8.125042E+04,1.695566E+00,7.108036E+00,1.305248E+04,1.332541E+04,4.413787E-01,1.165765E+00,8.695482E+03,9.036189E+03,2.940436E-01,7.905260E-01,1.281400E+04,1.273661E+04,4.333144E-01,1.114255E+00,8.677131E+03,1.985387E+04,2.934230E-01,1.736905E+00,1.504630E+05,1.404627E+05,5.088012E+00,1.228829E+01,9.846976E+04,9.372660E+04,3.329821E+00,8.199619E+00,1.491486E+05,1.311227E+05,5.043561E+00,1.147120E+01,1.003194E+05,2.100727E+05,3.392368E+00,1.837810E+01,2.038280E+04,1.465640E+04,6.892585E-01,1.282206E+00,1.322749E+04,9.757928E+03,4.472965E-01,8.536669E-01,2.028485E+04,1.373076E+04,6.859461E-01,1.201228E+00,1.348112E+04,2.129880E+04,4.558731E-01,1.863314E+00
16:38:00,1.057013E+04,6.231100E+04,3.574414E-01,5.451075E+00,9.681573E+03,7.497160E+04,3.273939E-01,6.558745E+00,1.096888E+05,7.627696E+05,3.709258E+00,6.672941E+01,5.013624E+04,8.126264E+04,1.695416E+00,7.109105E+00,1.305244E+04,1.331522E+04,4.413772E-01,1.164874E+00,8.695452E+03,9.028015E+03,2.940426E-01,7.898109E-01,1.281396E+04,1.273849E+04,4.333129E-01,1.114419E+00,8.677102E+03,1.985380E+04,2.934220E-01,1.736899E+00,1.504625E+05,1.403340E+05,5.087994E+00,1.227704E+01,9.846943E+04,9.363395E+04,3.329810E+00,8.191513E+00,1.491480E+05,1.311365E+05,5.043544E+00,1.147240E+01,1.003191E+05,2.101385E+05,3.392357E+00,1.838385E+01,2.038231E+04,1.464605E+04,6.892417E-01,1.281301E+00,1.322717E+04,9.750333E+03,4.472857E-01,8.530025E-01,2.028435E+04,1.373466E+04,6.859293E-01,1.201569E+00,1.348080E+04,2.130695E+04,4.558623E-01,1.864027E+00
16:39:00,1.057009E+04,6.230275E+04,3.574402E-01,5.450353E+00,9.681245E+03,7.496237E+04,3.273828E-01,6.557937E+00,1.096850E+05,7.626774E+05,3.709127E+00,6.672135E+01,5.013182E+04,8.127482E+04,1.695267E+00,7.110170E+00,1.305239E+04,1.330507E+04,4.413756E-01,1.163986E+00,8.695423E+03,9.019824E+03,2.940416E-01,7.890942E-01,1.281391E+04,1.274045E+04,4.333113E-01,1.114591E+00,8.677072E+03,1.984910E+04,2.934210E-01,1.736487E+00,1.504620E+05,1.402056E+05,5.087977E+00,1.226581E+01,9.846910E+04,9.354113E+04,3.329799E+00,8.183393E+00,1.491475E+05,1.311512E+05,5.043526E+00,1.147369E+01,1.003187E+05,2.101566E+05,3.392346E+00,1.838544E+01,2.038181E+04,1.463573E+04,6.892249E-01,1.280398E+00,1.322685E+04,9.742715E+03,4.472749E-01,8.523361E-01,2.028385E+04,1.373865E+04,6.859124E-01,1.201918E+00,1.348048E+04,2.131034E+04,4.558515E-01,1.864323E+00
16:40:00,1.057006E+04,6.229451E+04,3.574390E-01,5.449632E+00,9.680918E+03,7.495318E+04,3.273717E-01,6.557133E+00,1.096811E+05,7.625858E+05,3.708997E+00,6.671333E+01,5.012741E+04,8.128694E+04,1.695118E+00,7.111231E+00,1.305234E+04,1.329497E+04,4.413741E-01,1.163103E+00,8.695393E+03,9.011630E+03,2.940406E-01,7.883774E-01,1.281387E+04,1.274246E+04,4.333097E-01,1.114767E+00,8.677042E+03,1.984007E+04,2.934200E-01,1.735698E+00,1.504615E+05,1.400778E+05,5.087959E+00,1.225462E+01,9.846877E+04,9.344831E+04,3.329788E+00,8.175273E+00,1.491470E+05,1.311664E+05,5.043509E+00,1.147502E+01,1.003184E+05,2.101303E+05,3.392335E+00,1.838313E+01,2.038132E+04,1.462544E+04,6.892082E-01,1.279498E+00,1.322653E+04,9.735089E+03,4.472641E-01,8.516689E-01,2.028336E+04,1.374268E+04,6.858957E-01,1.202271E+00,1.348016E+04,2.130928E+04,4.558408E-01,1.864231E+00
16:41:00,1.057002E+04,6.228628E+04,3.574378E-01,5.448913E+00,9.680590E+03,7.494409E+04,3.273607E-01,6.556338E+00,1.096772E+05,7.624951E+05,3.708866E+00,6.670540E+01,5.012302E+04,8.129905E+04,1.694969E+00,7.112290E+00,1.305230E+04,1.328492E+04,4.413725E-01,1.162223E+00,8.695363E+03,9.003435E+03,2.940396E-01,7.876605E-01,1.281382E+04,1.274446E+04,4.333082E-01,1.114942E+00,8.677013E+03,1.982699E+04,2.934190E-01,1.734553E+00,1.504610E+05,1.399504E+05,5.087942E+00,1.224348E+01,9.846844E+04,9.335551E+04,3.329777E+00,8.167154E+00,1.491465E+05,1.311816E+05,5.043491E+00,1.147635E+01,1.003181E+05,2.100619E+05,3.392323E+00,1.837715E+01,2.038082E+04,1.461519E+04,6.891916E-01,1.278601E+00,1.322622E+04,9.727454E+03,4.472534E-01,8.510010E-01,2.028286E+04,1.374671E+04,6.858789E-01,1.202623E+00,1.347985E+04,2.130402E+04,4.558301E-01,1.863770E+00
16:42:00,1.056998E+04,6.227813E+04,3.574366E-01,5.448199E+00,9.680263E+03,7.493522E+04,3.273496E-01,6.555562E+00,1.096734E+05,7.624067E+05,3.708735E+00,6.669767E+01,5.011864E+04,8.131108E+04,1.694821E+00,7.113343E+00,1.305225E+04,1.327498E+04,4.413709E-01,1.161353E+00,8.695334E+03,8.995285E+03,2.940386E-01,7.869475E-01,1.281377E+04,1.274641E+04,4.333066E-01,1.115112E+00,8.676983E+03,1.981040E+04,2.934180E-01,1.733102E+00,1.504605E+05,1.398243E+05,5.087924E+00,1.223244E+01,9.846811E+04,9.326325E+04,3.329765E+00,8.159083E+00,1.491460E+05,1.311965E+05,5.043474E+00,1.147765E+01,1.003177E+05,2.099571E+05,3.392312E+00,1.836798E+01,2.038033E+04,1.460503E+04,6.891749E-01,1.277713E+00,1.322590E+04,9.719853E+03,4.472427E-01,8.503360E-01,2.028237E+04,1.375067E+04,6.858623E-01,1.202970E+00,1.347953E+04,2.129509E+04,4.558194E-01,1.862989E+00
16:43:00,1.056995E+04,6.227000E+04,3.574353E-01,5.447488E+00,9.679937E+03,7.492659E+04,3.273386E-01,6.554808E+00,1.096695E+05,7.623208E+05,3.708605E+00,6.669016E+01,5.011427E+04,8.132319E+04,1.694673E+00,7.114402E+00,1.305221E+04,1.326510E+04,4.413694E-01,1.160489E+00,8.695304E+03,8.987155E+03,2.940376E-01,7.862362E-01,1.281373E+04,1.274826E+04,4.333050E-01,1.115275E+00,8.676953E+03,1.979403E+04,2.934170E-01,1.731669E+00,1.504600E+05,1.396990E+05,5.087907E+00,1.222148E+01,9.846778E+04,9.317123E+04,3.329754E+00,8.151033E+00,1.491455E+05,1.312107E+05,5.043457E+00,1.147889E+01,1.003174E+05,2.098540E+05,3.392301E+00,1.835896E+01,2.037984E+04,1.459493E+04,6.891584E-01,1.276829E+00,1.322559E+04,9.712261E+03,4.472321E-01,8.496718E-01,2.028188E+04,1.375455E+04,6.858456E-01,1.203309E+00,1.347922E+04,2.128635E+04,4.558088E-01,1.862225E+00
16:44:00,1.056991E+04,6.226189E+04,3.574341E-01,5.446778E+00,9.679610E+03,7.491828E+04,3.273275E-01,6.554080E+00,1.096657E+05,7.622381E+05,3.708474E+00,6.668292E+01,5.010991E+04,8.133547E+04,1.694526E+00,7.115476E+00,1.305216E+04,1.325526E+04,4.413678E-01,1.159629E+00,8.695275E+03,8.979024E+03,2.940366E-01,7.855249E-01,1.281368E+04,1.274999E+04,4.333035E-01,1.115425E+00,8.676924E+03,1.977846E+04,2.934160E-01,1.730307E+00,1.504594E+05,1.395741E+05,5.087890E+00,1.221055E+01,9.846745E+04,9.307924E+04,3.329743E+00,8.142985E+00,1.491449E+05,1.312237E+05,5.043439E+00,1.148003E+01,1.003171E+05,2.097588E+05,3.392290E+00,1.835063E+01,2.037935E+04,1.458485E+04,6.891419E-01,1.275947E+00,1.322527E+04,9.704660E+03,4.472214E-01,8.490068E-01,2.028139E+04,1.375830E+04,6.858291E-01,1.203637E+00,1.347890E+04,2.127839E+04,4.557982E-01,1.861528E+00
16:45:00,1.056988E+04,6.225379E+04,3.574329E-01,5.446070E+00,9.679283E+03,7.491034E+04,3.273165E-01,6.553386E+00,1.096618E+05,7.621592E+05,3.708344E+00,6.667602E+01,5.010556E+04,8.134800E+04,1.694379E+00,7.116573E+00,1.305211E+04,1.324545E+04,4.413663E-01,1.158770E+00,8.695245E+03,8.970890E+03,2.940356E-01,7.848133E-01,1.281363E+04,1.275154E+04,4.333019E-01,1.115561E+00,8.676894E+03,1.976334E+04,2.934150E-01,1.728984E+00,1.504589E+05,1.394495E+05,5.087872E+00,1.219965E+01,9.846712E+04,9.298725E+04,3.329732E+00,8.134937E+00,1.491444E+05,1.312352E+05,5.043422E+00,1.148104E+01,1.003168E+05,2.096678E+05,3.392279E+00,1.834267E+01,2.037887E+04,1.457479E+04,6.891254E-01,1.275066E+00,1.322496E+04,9.697047E+03,4.472108E-01,8.483408E-01,2.028090E+04,1.376189E+04,6.858125E-01,1.203952E+00,1.347859E+04,2.127084E+04,4.557876E-01,1.860868E+00
16:46:00,1.056984E+04,6.224570E+04,3.574317E-01,5.445362E+00,9.678957E+03,7.490285E+04,3.273054E-01,6.552730E+00,1.096579E+05,7.620849E+05,3.708214E+00,6.666951E+01,5.010122E+04,8.136085E+04,1.694232E+00,7.117697E+00,1.305207E+04,1.323566E+04,4.413647E-01,1.157914E+00,8.695216E+03,8.962752E+03,2.940346E-01,7.841014E-01,1.281359E+04,1.275288E+04,4.333004E-01,1.115679E+00,8.676865E+03,1.974847E+04,2.934140E-01,1.727684E+00,1.504584E+05,1.393252E+05,5.087855E+00,1.218878E+01,9.846679E+04,9.289525E+04,3.329721E+00,8.126889E+00,1.491439E+05,1.312450E+05,5.043404E+00,1.148189E+01,1.003164E+05,2.095792E+05,3.392268E+00,1.833492E+01,2.037838E+04,1.456473E+04,6.891090E-01,1.274187E+00,1.322465E+04,9.689421E+03,4.472003E-01,8.476737E-01,2.028041E+04,1.376530E+04,6.857960E-01,1.204249E+00,1.347828E+04,2.126354E+04,4.557771E-01,1.860228E+00
16:47:00,1.056980E+04,6.223762E+04,3.574304E-01,5.444656E+00,9.678631E+03,7.489584E+04,3.272944E-01,6.552117E+00,1.096541E+05,7.620154E+05,3.708083E+00,6.666343E+01,5.009690E+04,8.137406E+04,1.694086E+00,7.118852E+00,1.305202E+04,1.322590E+04,4.413632E-01,1.157060E+00,8.695186E+03,8.954608E+03,2.940336E-01,7.833889E-01,1.281354E+04,1.275400E+04,4.332988E-01,1.115777E+00,8.676835E+03,1.973372E+04,2.934130E-01,1.726393E+00,1.504579E+05,1.392012E+05,5.087837E+00,1.217793E+01,9.846646E+04,9.280322E+04,3.329709E+00,8.118838E+00,1.491434E+05,1.312527E+05,5.043387E+00,1.148257E+01,1.003161E+05,2.094914E+05,3.392256E+00,1.832723E+01,2.037790E+04,1.455469E+04,6.890926E-01,1.273308E+00,1.322433E+04,9.681781E+03,4.471898E-01,8.470053E-01,2.027992E+04,1.376849E+04,6.857796E-01,1.204529E+00,1.347797E+04,2.125631E+04,4.557666E-01,1.859596E+00
16:48:00,1.056977E+04,6.222956E+04,3.574292E-01,5.443951E+00,9.678305E+03,7.488934E+04,3.272834E-01,6.551548E+00,1.096502E+05,7.619510E+05,3.707953E+00,6.665780E+01,5.009259E+04,8.138765E+04,1.693940E+00,7.120041E+00,1.305198E+04,1.321615E+04,4.413616E-01,1.156207E+00,8.695157E+03,8.946457E+03,2.940326E-01,7.826758E-01,1.281350E+04,1.275486E+04,4.332972E-01,1.115852E+00,8.676806E+03,1.971901E+04,2.934120E-01,1.725106E+00,1.504574E+05,1.390775E+05,5.087820E+00,1.216711E+01,9.846613E+04,9.271117E+04,3.329698E+00,8.110785E+00,1.491429E+05,1.312581E+05,5.043370E+00,1.148305E+01,1.003158E+05,2.094036E+05,3.392245E+00,1.831956E+01,2.037741E+04,1.454465E+04,6.890763E-01,1.272430E+00,1.322402E+04,9.674125E+03,4.471793E-01,8.463356E-01,2.027944E+04,1.377144E+04,6.857632E-01,1.204787E+00,1.347766E+04,2.124909E+04,4.557561E-01,1.858964E+00
16:49:00,1.056973E+04,6.222151E+04,3.574280E-01,5.443246E+00,9.677979E+03,7.488335E+04,3.272724E-01,6.551025E+00,1.096464E+05,7.618919E+05,3.707823E+00,6.665263E+01,5.008829E+04,8.140163E+04,1.693795E+00,7.121264E+00,1.305193E+04,1.320642E+04,4.413601E-01,1.155355E+00,8.695127E+03,8.938300E+03,2.940316E-01,7.819622E-01,1.281345E+04,1.275544E+04,4.332957E-01,1.115902E+00,8.676776E+03,1.970425E+04,2.934110E-01,1.723815E+00,1.504569E+05,1.389539E+05,5.087803E+00,1.215630E+01,9.846580E+04,9.261907E+04,3.329687E+00,8.102728E+00,1.491424E+05,1.312610E+05,5.043352E+00,1.148330E+01,1.003154E+05,2.093152E+05,3.392234E+00,1.831182E+01,2.037693E+04,1.453462E+04,6.890600E-01,1.271553E+00,1.322371E+04,9.666454E+03,4.471688E-01,8.456645E-01,2.027896E+04,1.377414E+04,6.857469E-01,1.205023E+00,1.347735E+04,2.124179E+04,4.557457E-01,1.858326E+00
16:50:00,1.056969E+04,6.221347E+04,3.574267E-01,5.442543E+00,9.677654E+03,7.487791E+04,3.272613E-01,6.550548E+00,1.096426E+05,7.618382E+05,3.707693E+00,6.664794E+01,5.008400E+04,8.141602E+04,1.693650E+00,7.122523E+00,1.305188E+04,1.319669E+04,4.413585E-01,1.154505E+00,8.695098E+03,8.930134E+03,2.940306E-01,7.812478E-01,1.281340E+04,1.275569E+04,4.332941E-01,1.115925E+00,8.676747E+03,1.968946E+04,2.934100E-01,1.722521E+00,1.504564E+05,1.388305E+05,5.087785E+00,1.214550E+01,9.846547E+04,9.252692E+04,3.329676E+00,8.094666E+00,1.491419E+05,1.312611E+05,5.043335E+00,1.148330E+01,1.003151E+05,2.092260E+05,3.392223E+00,1.830402E+01,2.037645E+04,1.452458E+04,6.890438E-01,1.270674E+00,1.322341E+04,9.658765E+03,4.471584E-01,8.449918E-01,2.027848E+04,1.377654E+04,6.857306E-01,1.205233E+00,1.347704E+04,2.123442E+04,4.557353E-01,1.857681E+00
16:51:00,1.056966E+04,6.220545E+04,3.574255E-01,5.441841E+00,9.677328E+03,7.487299E+04,3.272503E-01,6.550118E+00,1.096387E+05,7.617899E+05,3.707563E+00,6.664371E+01,5.007972E+04,8.143081E+04,1.693505E+00,7.123817E+00,1.305184E+04,1.318697E+04,4.413569E-01,1.153654E+00,8.695068E+03,8.921958E+03,2.940296E-01,7.805326E-01,1.281336E+04,1.275561E+04,4.332926E-01,1.115918E+00,8.676717E+03,1.967458E+04,2.934090E-01,1.721220E+00,1.504558E+05,1.387072E+05,5.087768E+00,1.213472E+01,9.846514E+04,9.243470E+04,3.329665E+00,8.086598E+00,1.491414E+05,1.312581E+05,5.043318E+00,1.148304E+01,1.003148E+05,2.091357E+05,3.392212E+00,1.829612E+01,2.037597E+04,1.451453E+04,6.890276E-01,1.269795E+00,1.322310E+04,9.651057E+03,4.471480E-01,8.443175E-01,2.027800E+04,1.377862E+04,6.857144E-01,1.205415E+00,1.347674E+04,2.122693E+04,4.557249E-01,1.857026E+00
16:52:00,1.056962E+04,6.219743E+04,3.574243E-01,5.441140E+00,9.677003E+03,7.486860E+04,3.272393E-01,6.549734E+00,1.096349E+05,7.617470E+05,3.707433E+00,6.663995E+01,5.007545E+04,8.144600E+04,1.693361E+00,7.125146E+00,1.305179E+04,1.317724E+04,4.413554E-01,1.152803E+00,8.695039E+03,8.913771E+03,2.940286E-01,7.798163E-01,1.281331E+04,1.275517E+04,4.332910E-01,1.115879E+00,8.676688E+03,1.965956E+04,2.934081E-01,1.719905E+00,1.504553E+05,1.385840E+05,5.087751E+00,1.212394E+01,9.846481E+04,9.234240E+04,3.329654E+00,8.078523E+00,1.491408E+05,1.312519E+05,5.043301E+00,1.148250E+01,1.003145E+05,2.090434E+05,3.392201E+00,1.828804E+01,2.037550E+04,1.450447E+04,6.890115E-01,1.268915E+00,1.322279E+04,9.643329E+03,4.471376E-01,8.436413E-01,2.027752E+04,1.378038E+04,6.856982E-01,1.205569E+00,1.347643E+04,2.121924E+04,4.557146E-01,1.856353E+00
16:53:00,1.056958E+04,6.218943E+04,3.574231E-01,5.440439E+00,9.676678E+03,7.486472E+04,3.272284E-01,6.549394E+00,1.096310E+05,7.617091E+05,3.707304E+00,6.663664E+01,5.007120E+04,8.146156E+04,1.693217E+00,7.126508E+00,1.305175E+04,1.316752E+04,4.413539E-01,1.151953E+00,8.695009E+03,8.905573E+03,2.940276E-01,7.790991E-01,1.281327E+04,1.275435E+04,4.332895E-01,1.115807E+00,8.676659E+03,1.964436E+04,2.934071E-01,1.718575E+00,1.504548E+05,1.384608E+05,5.087734E+00,1.211316E+01,9.846448E+04,9.225002E+04,3.329643E+00,8.070441E+00,1.491403E+05,1.312423E+05,5.043283E+00,1.148166E+01,1.003141E+05,2.089489E+05,3.392190E+00,1.827977E+01,2.037502E+04,1.449441E+04,6.889954E-01,1.268034E+00,1.322249E+04,9.635580E+03,4.471272E-01,8.429635E-01,2.027704E+04,1.378179E+04,6.856820E-01,1.205693E+00,1.347613E+04,2.121133E+04,4.557042E-01,1.855661E+00
16:54:00,1.056955E+04,6.218143E+04,3.574218E-01,5.439740E+00,9.676353E+03,7.486132E+04,3.272174E-01,6.549097E+00,1.096272E+05,7.616762E+05,3.707174E+00,6.663376E+01,5.006695E+04,8.147749E+04,1.693073E+00,7.127901E+00,1.305170E+04,1.315779E+04,4.413523E-01,1.151102E+00,8.694980E+03,8.897362E+03,2.940266E-01,7.783808E-01,1.281322E+04,1.275314E+04,4.332879E-01,1.115702E+00,8.676629E+03,1.962895E+04,2.934061E-01,1.717227E+00,1.504543E+05,1.383377E+05,5.087716E+00,1.210239E+01,9.846415E+04,9.215756E+04,3.329632E+00,8.062352E+00,1.491398E+05,1.312292E+05,5.043266E+00,1.148051E+01,1.003138E+05,2.088518E+05,3.392179E+00,1.827128E+01,2.037455E+04,1.448432E+04,6.889794E-01,1.267152E+00,1.322218E+04,9.627811E+03,4.471169E-01,8.422838E-01,2.027656E+04,1.378284E+04,6.856660E-01,1.205785E+00,1.347582E+04,2.120316E+04,4.556940E-01,1.854946E+00
16:55:00,1.056951E+04,6.217345E+04,3.574206E-01,5.439041E+00,9.676028E+03,7.485839E+04,3.272064E-01,6.548841E+00,1.096234E+05,7.616479E+05,3.707044E+00,6.663129E+01,5.006272E+04,8.149375E+04,1.692930E+00,7.129323E+00,1.305166E+04,1.314806E+04,4.413508E-01,1.150250E+00,8.694951E+03,8.889140E+03,2.940256E-01,7.776615E-01,1.281317E+04,1.275154E+04,4.332864E-01,1.115561E+00,8.676600E+03,1.961330E+04,2.934051E-01,1.715858E+00,1.504538E+05,1.382146E+05,5.087699E+00,1.209163E+01,9.846382E+04,9.206500E+04,3.329620E+00,8.054255E+00,1.491393E+05,1.312125E+05,5.043249E+00,1.147905E+01,1.003135E+05,2.087518E+05,3.392167E+00,1.826253E+01,2.037407E+04,1.447422E+04,6.889634E-01,1.266269E+00,1.322188E+04,9.620021E+03,4.471067E-01,8.416022E-01,2.027609E+04,1.378353E+04,6.856499E-01,1.205845E+00,1.347552E+04,2.119468E+04,4.556837E-01,1.854205E+00
16:56:00,1.056948E+04,6.216547E+04,3.574193E-01,5.438344E+00,9.675704E+03,7.485592E+04,3.271954E-01,6.548624E+00,1.096195E+05,7.616244E+05,3.706915E+00,6.662923E+01,5.005850E+04,8.151033E+04,1.692788E+00,7.130774E+00,1.305161E+04,1.313832E+04,4.413492E-01,1.149398E+00,8.694921E+03,8.880905E+03,2.940246E-01,7.769410E-01,1.281313E+04,1.274951E+04,4.332848E-01,1.115384E+00,8.676570E+03,1.959740E+04,2.934041E-01,1.714467E+00,1.504533E+05,1.380915E+05,5.087682E+00,1.208086E+01,9.846350E+04,9.197235E+04,3.329609E+00,8.046149E+00,1.491388E+05,1.311920E+05,5.043231E+00,1.147726E+01,1.003131E+05,2.086486E+05,3.392156E+00,1.825350E+01,2.037360E+04,1.446410E+04,6.889474E-01,1.265383E+00,1.322157E+04,9.612208E+03,4.470964E-01,8.409187E-01,2.027562E+04,1.378383E+04,6.856339E-01,1.205871E+00,1.347522E+04,2.118589E+04,4.556735E-01,1.853435E+00
16:57:00,1.056944E+04,6.215750E+04,3.574181E-01,5.437647E+00,9.675379E+03,7.485389E+04,3.271844E-01,6.548447E+00,1.096157E+05,7.616053E+05,3.706785E+00,6.662756E+01,5.005429E+04,8.152723E+04,1.692645E+00,7.132252E+00,1.305156E+04,1.312856E+04,4.413477E-01,1.148544E+00,8.694892E+03,8.872655E+03,2.940236E-01,7.762193E-01,1.281308E+04,1.274704E+04,4.332832E-01,1.115168E+00,8.676541E+03,1.958120E+04,2.934031E-01,1.713050E+00,1.504528E+05,1.379684E+05,5.087664E+00,1.207008E+01,9.846317E+04,9.187957E+04,3.329598E+00,8.038033E+00,1.491383E+05,1.311676E+05,5.043214E+00,1.147513E+01,1.003128E+05,2.085417E+05,3.392145E+00,1.824415E+01,2.037313E+04,1.445396E+04,6.889315E-01,1.264496E+00,1.322127E+04,9.604370E+03,4.470862E-01,8.402331E-01,2.027514E+04,1.378373E+04,6.856180E-01,1.205862E+00,1.347491E+04,2.117673E+04,4.556633E-01,1.852634E+00
16:58:00,1.056940E+04,6.214954E+04,3.574169E-01,5.436950E+00,9.675055E+03,7.485228E+04,3.271735E-01,6.548306E+00,1.096119E+05,7.615905E+05,3.706656E+00,6.662626E+01,5.005009E+04,8.154441E+04,1.692503E+00,7.133756E+00,1.305152E+04,1.311879E+04,4.413461E-01,1.147689E+00,8.694863E+03,8.864390E+03,2.940226E-01,7.754962E-01,1.281304E+04,1.274415E+04,4.332817E-01,1.114915E+00,8.676512E+03,1.956456E+04,2.934021E-01,1.711594E+00,1.504523E+05,1.378452E+05,5.087647E+00,1.205930E+01,9.846284E+04,9.178668E+04,3.329587E+00,8.029906E+00,1.491378E+05,1.311393E+05,5.043197E+00,1.147265E+01,1.003125E+05,2.084311E+05,3.392134E+00,1.823447E+01,2.037266E+04,1.444379E+04,6.889157E-01,1.263606E+00,1.322097E+04,9.596509E+03,4.470760E-01,8.395453E-01,2.027467E+04,1.378323E+04,6.856021E-01,1.205819E+00,1.347461E+04,2.116719E+04,4.556531E-01,1.851800E+00
16:59:00,1.056937E+04,6.214159E+04,3.574156E-01,5.436255E+00,9.674731E+03,7.485106E+04,3.271625E-01,6.548200E+00,1.096080E+05,7.615797E+05,3.706526E+00,6.662532E+01,5.004590E+04,8.156186E+04,1.692362E+00,7.135282E+00,1.305147E+04,1.310900E+04,4.413446E-01,1.146833E+00,8.694833E+03,8.856109E+03,2.940216E-01,7.747718E-01,1.281299E+04,1.274069E+04,4.332802E-01,1.114612E+00,8.676482E+03,1.954760E+04,2.934011E-01,1.710111E+00,1.504518E+05,1.377219E+05,5.087630E+00,1.204852E+01,9.846251E+04,9.169367E+04,3.329576E+00,8.021770E+00,1.491373E+05,1.311070E+05,5.043180E+00,1.146982E+01,1.003122E+05,2.083164E+05,3.392123E+00,1.822444E+01,2.037220E+04,1.443359E+04,6.888999E-01,1.262714E+00,1.322067E+04,9.588624E+03,4.470658E-01,8.388555E-01,2.027420E+04,1.378233E+04,6.855862E-01,1.205739E+00,1.347431E+04,2.115724E+04,4.556430E-01,1.850929E+00
17:00:00,1.056933E+04,6.213365E+04,3.574144E-01,5.435560E+00,9.674407E+03,7.485023E+04,3.271516E-01,6.548127E+00,1.096042E+05,7.615727E+05,3.706397E+00,6.662471E+01,5.004173E+04,8.157955E+04,1.692220E+00,7.136830E+00,1.305143E+04,1.309919E+04,4.413430E-01,1.145975E+00,8.694804E+03,8.847814E+03,2.940207E-01,7.740461E-01,1.281295E+04,1.273679E+04,4.332786E-01,1.114271E+00,8.676453E+03,1.953027E+04,2.934001E-01,1.708595E+00,1.504513E+05,1.375985E+05,5.087613E+00,1.203772E+01,9.846219E+04,9.160054E+04,3.329565E+00,8.013622E+00,1.491368E+05,1.310686E+05,5.043163E+00,1.146646E+01,1.003118E+05,2.081951E+05,3.392112E+00,1.821383E+01,2.037173E+04,1.442337E+04,6.888841E-01,1.261820E+00,1.322037E+04,9.580714E+03,4.470557E-01,8.381635E-01,2.027374E+04,1.378101E+04,6.855704E-01,1.205624E+00,1.347402E+04,2.114685E+04,4.556329E-01,1.850020E+00
17:01:00,1.056929E+04,6.212571E+04,3.574132E-01,5.434866E+00,9.674083E+03,7.484975E+04,3.271406E-01,6.548085E+00,1.096004E+05,7.615693E+05,3.706268E+00,6.662441E+01,5.003756E+04,8.159746E+04,1.692080E+00,7.138397E+00,1.305138E+04,1.308928E+04,4.413415E-01,1.145108E+00,8.694775E+03,8.839448E+03,2.940197E-01,7.733142E-01,1.281290E+04,1.273235E+04,4.332771E-01,1.113883E+00,8.676424E+03,1.951248E+04,2.933991E-01,1.707038E+00,1.504507E+05,1.374743E+05,5.087596E+00,1.202685E+01,9.846186E+04,9.150676E+04,3.329554E+00,8.005418E+00,1.491363E+05,1.310252E+05,5.043145E+00,1.146267E+01,1.003115E+05,2.080706E+05,3.392101E+00,1.820294E+01,2.037127E+04,1.441304E+04,6.888684E-01,1.260916E+00,1.322007E+04,9.572727E+03,4.470456E-01,8.374648E-01,2.027327E+04,1.377895E+04,6.855546E-01,1.205444E+00,1.347372E+04,2.113567E+04,4.556228E-01,1.849042E+00
17:02:00,1.056926E+04,6.211778E+04,3.574119E-01,5.434172E+00,9.673760E+03,7.484961E+04,3.271297E-01,6.548073E+00,1.095966E+05,7.615694E+05,3.706139E+00,6.662442E+01,5.003341E+04,8.161558E+04,1.691939E+00,7.139982E+00,1.305134E+04,1.307926E+04,4.413400E-01,1.144231E+00,8.694745E+03,8.831001E+03,2.940187E-01,7.725752E-01,1.281285E+04,1.272736E+04,4.332755E-01,1.113446E+00,8.676395E+03,1.949419E+04,2.933981E-01,1.705438E+00,1.504502E+05,1.373488E+05,5.087578E+00,1.201588E+01,9.846153E+04,9.141218E+04,3.329543E+00,7.997143E+00,1.491358E+05,1.309766E+05,5.043128E+00,1.145842E+01,1.003112E+05,2.079379E+05,3.392090E+00,1.819133E+01,2.037080E+04,1.440257E+04,6.888528E-01,1.260000E+00,1.321977E+04,9.564646E+03,4.470355E-01,8.367578E-01,2.027281E+04,1.377637E+04,6.855389E-01,1.205219E+00,1.347342E+04,2.112412E+04,4.556128E-01,1.848032E+00
17:03:00,1.056922E+04,6.210986E+04,3.574107E-01,5.433478E+00,9.673436E+03,7.484980E+04,3.271187E-01,6.548089E+00,1.095928E+05,7.615728E+05,3.706009E+00,6.662472E+01,5.002926E+04,8.163389E+04,1.691799E+00,7.141583E+00,1.305129E+04,1.306911E+04,4.413384E-01,1.143343E+00,8.694716E+03,8.822473E+03,2.940177E-01,7.718292E-01,1.281281E+04,1.272182E+04,4.332740E-01,1.112962E+00,8.676365E+03,1.947540E+04,2.933971E-01,1.703794E+00,1.504497E+05,1.372223E+05,5.087561E+00,1.200481E+01,9.846120E+04,9.131679E+04,3.329532E+00,7.988798E+00,1.491352E+05,1.309229E+05,5.043111E+00,1.145372E+01,1.003109E+05,2.077991E+05,3.392079E+00,1.817919E+01,2.037034E+04,1.439197E+04,6.888372E-01,1.259073E+00,1.321948E+04,9.556471E+03,4.470255E-01,8.360426E-01,2.027234E+04,1.377326E+04,6.855232E-01,1.204946E+00,1.347312E+04,2.111173E+04,4.556028E-01,1.846947E+00
17:04:00,1.056918E+04,6.210194E+04,3.574094E-01,5.432786E+00,9.673113E+03,7.485028E+04,3.271078E-01,6.548132E+00,1.095889E+05,7.615793E+05,3.705880E+00,6.662528E+01,5.002513E+04,8.165236E+04,1.691659E+00,7.143199E+00,1.305125E+04,1.305884E+04,4.413369E-01,1.142445E+00,8.694687E+03,8.813867E+03,2.940167E-01,7.710763E-01,1.281276E+04,1.271573E+04,4.332724E-01,1.112428E+00,8.676336E+03,1.945620E+04,2.933962E-01,1.702114E+00,1.504492E+05,1.370945E+05,5.087544E+00,1.199363E+01,9.846088E+04,9.122060E+04,3.329521E+00,7.980383E+00,1.491347E+05,1.308639E+05,5.043094E+00,1.144856E+01,1.003105E+05,2.076540E+05,3.392068E+00,1.816649E+01,2.036988E+04,1.438122E+04,6.888216E-01,1.258133E+00,1.321918E+04,9.548202E+03,4.470155E-01,8.353192E-01,2.027188E+04,1.376962E+04,6.855076E-01,1.204628E+00,1.347283E+04,2.109868E+04,4.555928E-01,1.845806E+00
17:05:00,1.056914E+04,6.209402E+04,3.574082E-01,5.432093E+00,9.672790E+03,7.485106E+04,3.270969E-01,6.548199E+00,1.095851E+05,7.615886E+05,3.705751E+00,6.662610E+01,5.002101E+04,8.167098E+04,1.691520E+00,7.144828E+00,1.305120E+04,1.304846E+04,4.413353E-01,1.141536E+00,8.694658E+03,8.805181E+03,2.940157E-01,7.703164E-01,1.281272E+04,1.270920E+04,4.332709E-01,1.111857E+00,8.676307E+03,1.943645E+04,2.933952E-01,1.700386E+00,1.504487E+05,1.369655E+05,5.087527E+00,1.198235E+01,9.846055E+04,9.112361E+04,3.329510E+00,7.971898E+00,1.491342E+05,1.307998E+05,5.043077E+00,1.144295E+01,1.003102E+05,2.075023E+05,3.392057E+00,1.815322E+01,2.036942E+04,1.437033E+04,6.888061E-01,1.257180E+00,1.321889E+04,9.539838E+03,4.470055E-01,8.345875E-01,2.027142E+04,1.376545E+04,6.854920E-01,1.204263E+00,1.347253E+04,2.108498E+04,4.555828E-01,1.844607E+00
17:06:00,1.056911E+04,6.208611E+04,3.574069E-01,5.431401E+00,9.672467E+03,7.485210E+04,3.270860E-01,6.548290E+00,1.095813E+05,7.616007E+05,3.705622E+00,6.662716E+01,5.001690E+04,8.168972E+04,1.691381E+00,7.146467E+00,1.305115E+04,1.303795E+04,4.413338E-01,1.140617E+00,8.694628E+03,8.796416E+03,2.940147E-01,7.695495E-01,1.281267E+04,1.270213E+04,4.332693E-01,1.111238E+00,8.676278E+03,1.941613E+04,2.933942E-01,1.698609E+00,1.504482E+05,1.368353E+05,5.087510E+00,1.197096E+01,9.846023E+04,9.102582E+04,3.329499E+00,7.963343E+00,1.491337E+05,1.307326E+05,5.043060E+00,1.143707E+01,1.003099E+05,2.073459E+05,3.392046E+00,1.813954E+01,2.036897E+04,1.435930E+04,6.887906E-01,1.256215E+00,1.321859E+04,9.531381E+03,4.469956E-01,8.338476E-01,2.027096E+04,1.376076E+04,6.854765E-01,1.203852E+00,1.347224E+04,2.107058E+04,4.555729E-01,1.843347E+00
