Time,BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s]
17:07:00,1.056907E+04,6.207820E+04,3.574057E-01,5.430709E+00,9.672145E+03,7.485338E+04,3.270751E-01,6.548403E+00,1.095775E+05,7.616153E+05,3.705494E+00,6.662844E+01,5.001280E+04,8.170857E+04,1.691242E+00,7.148117E+00,1.305111E+04,1.302740E+04,4.413323E-01,1.139694E+00,8.694599E+03,8.787623E+03,2.940137E-01,7.687803E-01,1.281263E+04,1.269462E+04,4.332678E-01,1.110581E+00,8.676248E+03,1.939528E+04,2.933932E-01,1.696785E+00,1.504477E+05,1.367047E+05,5.087492E+00,1.195953E+01,9.845990E+04,9.092773E+04,3.329488E+00,7.954762E+00,1.491332E+05,1.306615E+05,5.043042E+00,1.143085E+01,1.003096E+05,2.071809E+05,3.392035E+00,1.812510E+01,2.036851E+04,1.434820E+04,6.887752E-01,1.255244E+00,1.321830E+04,9.522878E+03,4.469857E-01,8.331038E-01,2.027050E+04,1.375588E+04,6.854610E-01,1.203426E+00,1.347195E+04,2.105577E+04,4.555630E-01,1.842051E+00
17:08:00,1.056903E+04,6.207029E+04,3.574044E-01,5.430017E+00,9.671822E+03,7.485490E+04,3.270642E-01,6.548536E+00,1.095737E+05,7.616323E+05,3.705365E+00,6.662992E+01,5.000871E+04,8.172752E+04,1.691104E+00,7.149774E+00,1.305106E+04,1.301681E+04,4.413307E-01,1.138768E+00,8.694570E+03,8.778812E+03,2.940127E-01,7.680095E-01,1.281258E+04,1.268667E+04,4.332662E-01,1.109886E+00,8.676219E+03,1.937390E+04,2.933922E-01,1.694914E+00,1.504472E+05,1.365738E+05,5.087475E+00,1.194808E+01,9.845957E+04,9.082947E+04,3.329477E+00,7.946165E+00,1.491327E+05,1.305863E+05,5.043025E+00,1.142427E+01,1.003092E+05,2.070116E+05,3.392024E+00,1.811029E+01,2.036805E+04,1.433705E+04,6.887598E-01,1.254268E+00,1.321801E+04,9.514345E+03,4.469758E-01,8.323572E-01,2.027005E+04,1.375060E+04,6.854456E-01,1.202964E+00,1.347166E+04,2.104006E+04,4.555531E-01,1.840678E+00
17:09:00,1.056900E+04,6.206239E+04,3.574032E-01,5.429326E+00,9.671500E+03,7.485664E+04,3.270533E-01,6.548688E+00,1.095699E+05,7.616515E+05,3.705236E+00,6.663160E+01,5.000463E+04,8.174654E+04,1.690966E+00,7.151438E+00,1.305102E+04,1.300618E+04,4.413292E-01,1.137838E+00,8.694541E+03,8.769978E+03,2.940118E-01,7.672367E-01,1.281253E+04,1.267830E+04,4.332647E-01,1.109154E+00,8.676190E+03,1.935197E+04,2.933912E-01,1.692996E+00,1.504467E+05,1.364425E+05,5.087458E+00,1.193659E+01,9.845925E+04,9.073100E+04,3.329466E+00,7.937551E+00,1.491322E+05,1.305074E+05,5.043008E+00,1.141737E+01,1.003089E+05,2.068357E+05,3.392013E+00,1.809490E+01,2.036760E+04,1.432584E+04,6.887444E-01,1.253288E+00,1.321771E+04,9.505779E+03,4.469659E-01,8.316078E-01,2.026959E+04,1.374492E+04,6.854302E-01,1.202467E+00,1.347137E+04,2.102393E+04,4.555433E-01,1.839266E+00
17:10:00,1.056896E+04,6.205449E+04,3.574019E-01,5.428635E+00,9.671178E+03,7.485857E+04,3.270424E-01,6.548857E+00,1.095661E+05,7.616727E+05,3.705108E+00,6.663346E+01,5.000056E+04,8.176561E+04,1.690828E+00,7.153107E+00,1.305097E+04,1.299551E+04,4.413277E-01,1.136904E+00,8.694512E+03,8.761121E+03,2.940108E-01,7.664618E-01,1.281249E+04,1.266952E+04,4.332632E-01,1.108386E+00,8.676161E+03,1.932946E+04,2.933902E-01,1.691027E+00,1.504462E+05,1.363109E+05,5.087441E+00,1.192508E+01,9.845892E+04,9.063233E+04,3.329455E+00,7.928919E+00,1.491317E+05,1.304247E+05,5.042991E+00,1.141013E+01,1.003086E+05,2.066529E+05,3.392002E+00,1.807891E+01,2.036715E+04,1.431459E+04,6.887292E-01,1.252303E+00,1.321742E+04,9.497179E+03,4.469561E-01,8.308555E-01,2.026914E+04,1.373886E+04,6.854148E-01,1.201936E+00,1.347108E+04,2.100711E+04,4.555335E-01,1.837795E+00
17:11:00,1.056892E+04,6.204659E+04,3.574007E-01,5.427944E+00,9.670856E+03,7.486068E+04,3.270315E-01,6.549041E+00,1.095623E+05,7.616957E+05,3.704979E+00,6.663547E+01,4.999651E+04,8.178472E+04,1.690691E+00,7.154778E+00,1.305093E+04,1.298479E+04,4.413261E-01,1.135967E+00,8.694483E+03,8.752239E+03,2.940098E-01,7.656848E-01,1.281244E+04,1.266034E+04,4.332616E-01,1.107583E+00,8.676132E+03,1.930637E+04,2.933892E-01,1.689006E+00,1.504457E+05,1.361790E+05,5.087424E+00,1.191353E+01,9.845860E+04,9.053345E+04,3.329444E+00,7.920268E+00,1.491312E+05,1.303385E+05,5.042974E+00,1.140259E+01,1.003083E+05,2.064631E+05,3.391991E+00,1.806230E+01,2.036670E+04,1.430327E+04,6.887139E-01,1.251313E+00,1.321713E+04,9.488544E+03,4.469463E-01,8.301001E-01,2.026868E+04,1.373243E+04,6.853995E-01,1.201374E+00,1.347079E+04,2.098958E+04,4.555237E-01,1.836261E+00
17:12:00,1.056889E+04,6.203869E+04,3.573994E-01,5.427253E+00,9.670534E+03,7.486296E+04,3.270206E-01,6.549241E+00,1.095585E+05,7.617205E+05,3.704851E+00,6.663764E+01,4.999246E+04,8.180386E+04,1.690555E+00,7.156453E+00,1.305088E+04,1.297402E+04,4.413246E-01,1.135025E+00,8.694454E+03,8.743332E+03,2.940088E-01,7.649055E-01,1.281240E+04,1.265078E+04,4.332601E-01,1.106746E+00,8.676103E+03,1.928265E+04,2.933883E-01,1.686931E+00,1.504452E+05,1.360466E+05,5.087407E+00,1.190195E+01,9.845827E+04,9.043434E+04,3.329433E+00,7.911597E+00,1.491307E+05,1.302487E+05,5.042957E+00,1.139474E+01,1.003079E+05,2.062659E+05,3.391980E+00,1.804505E+01,2.036625E+04,1.429189E+04,6.886987E-01,1.250318E+00,1.321684E+04,9.479874E+03,4.469365E-01,8.293415E-01,2.026823E+04,1.372564E+04,6.853843E-01,1.200780E+00,1.347050E+04,2.097132E+04,4.555140E-01,1.834663E+00
17:13:00,1.056885E+04,6.203079E+04,3.573982E-01,5.426562E+00,9.670212E+03,7.486539E+04,3.270097E-01,6.549454E+00,1.095547E+05,7.617469E+05,3.704722E+00,6.663995E+01,4.998843E+04,8.182300E+04,1.690418E+00,7.158127E+00,1.305084E+04,1.296321E+04,4.413231E-01,1.134079E+00,8.694424E+03,8.734399E+03,2.940078E-01,7.641240E-01,1.281235E+04,1.264084E+04,4.332586E-01,1.105877E+00,8.676074E+03,1.925831E+04,2.933873E-01,1.684802E+00,1.504447E+05,1.359138E+05,5.087390E+00,1.189034E+01,9.845795E+04,9.033500E+04,3.329422E+00,7.902907E+00,1.491302E+05,1.301557E+05,5.042940E+00,1.138660E+01,1.003076E+05,2.060612E+05,3.391969E+00,1.802714E+01,2.036580E+04,1.428046E+04,6.886835E-01,1.249318E+00,1.321656E+04,9.471168E+03,4.469268E-01,8.285799E-01,2.026778E+04,1.371851E+04,6.853691E-01,1.200156E+00,1.347021E+04,2.095230E+04,4.555042E-01,1.833000E+00
17:14:00,1.056881E+04,6.202289E+04,3.573969E-01,5.425871E+00,9.669891E+03,7.486796E+04,3.269988E-01,6.549679E+00,1.095509E+05,7.617747E+05,3.704594E+00,6.664238E+01,4.998440E+04,8.184214E+04,1.690282E+00,7.159801E+00,1.305079E+04,1.295234E+04,4.413215E-01,1.133128E+00,8.694395E+03,8.725441E+03,2.940068E-01,7.633404E-01,1.281231E+04,1.263055E+04,4.332570E-01,1.104977E+00,8.676045E+03,1.923332E+04,2.933863E-01,1.682615E+00,1.504442E+05,1.357807E+05,5.087373E+00,1.187869E+01,9.845762E+04,9.023544E+04,3.329411E+00,7.894196E+00,1.491297E+05,1.300595E+05,5.042923E+00,1.137818E+01,1.003073E+05,2.058489E+05,3.391958E+00,1.800857E+01,2.036535E+04,1.426896E+04,6.886684E-01,1.248312E+00,1.321627E+04,9.462426E+03,4.469170E-01,8.278151E-01,2.026733E+04,1.371104E+04,6.853539E-01,1.199503E+00,1.346992E+04,2.093252E+04,4.554946E-01,1.831269E+00
17:15:00,1.056878E+04,6.201499E+04,3.573957E-01,5.425180E+00,9.669570E+03,7.487065E+04,3.269880E-01,6.549914E+00,1.095471E+05,7.618037E+05,3.704466E+00,6.664492E+01,4.998039E+04,8.186125E+04,1.690146E+00,7.161473E+00,1.305075E+04,1.294142E+04,4.413200E-01,1.132173E+00,8.694366E+03,8.716458E+03,2.940059E-01,7.625545E-01,1.281226E+04,1.261992E+04,4.332555E-01,1.104046E+00,8.676016E+03,1.920767E+04,2.933853E-01,1.680372E+00,1.504436E+05,1.356471E+05,5.087356E+00,1.186700E+01,9.845730E+04,9.013565E+04,3.329400E+00,7.885466E+00,1.491292E+05,1.299601E+05,5.042906E+00,1.136949E+01,1.003070E+05,2.056289E+05,3.391947E+00,1.798932E+01,2.036491E+04,1.425740E+04,6.886534E-01,1.247301E+00,1.321598E+04,9.453648E+03,4.469074E-01,8.270472E-01,2.026689E+04,1.370326E+04,6.853388E-01,1.198822E+00,1.346964E+04,2.091196E+04,4.554849E-01,1.829470E+00
17:16:00,1.056874E+04,6.200709E+04,3.573944E-01,5.424489E+00,9.669249E+03,7.487345E+04,3.269771E-01,6.550159E+00,1.095433E+05,7.618339E+05,3.704337E+00,6.664756E+01,4.997639E+04,8.188031E+04,1.690011E+00,7.163141E+00,1.305070E+04,1.293045E+04,4.413185E-01,1.131213E+00,8.694337E+03,8.707449E+03,2.940049E-01,7.617663E-01,1.281222E+04,1.260896E+04,4.332540E-01,1.103087E+00,8.675987E+03,1.918135E+04,2.933843E-01,1.678069E+00,1.504431E+05,1.355130E+05,5.087339E+00,1.185527E+01,9.845697E+04,9.003563E+04,3.329389E+00,7.876716E+00,1.491287E+05,1.298579E+05,5.042889E+00,1.136055E+01,1.003066E+05,2.054010E+05,3.391936E+00,1.796938E+01,2.036446E+04,1.424578E+04,6.886383E-01,1.246284E+00,1.321570E+04,9.444835E+03,4.468977E-01,8.262762E-01,2.026644E+04,1.369517E+04,6.853237E-01,1.198115E+00,1.346935E+04,2.089060E+04,4.554753E-01,1.827602E+00
17:17:00,1.056870E+04,6.199919E+04,3.573932E-01,5.423798E+00,9.668928E+03,7.487634E+04,3.269663E-01,6.550412E+00,1.095395E+05,7.618651E+05,3.704209E+00,6.665029E+01,4.997240E+04,8.189933E+04,1.689876E+00,7.164805E+00,1.305066E+04,1.291942E+04,4.413169E-01,1.130248E+00,8.694308E+03,8.698413E+03,2.940039E-01,7.609758E-01,1.281217E+04,1.259769E+04,4.332524E-01,1.102102E+00,8.675958E+03,1.915433E+04,2.933834E-01,1.675706E+00,1.504426E+05,1.353785E+05,5.087322E+00,1.184351E+01,9.845665E+04,8.993537E+04,3.329378E+00,7.867946E+00,1.491282E+05,1.297530E+05,5.042872E+00,1.135136E+01,1.003063E+05,2.051648E+05,3.391925E+00,1.794872E+01,2.036402E+04,1.423409E+04,6.886234E-01,1.245261E+00,1.321541E+04,9.435984E+03,4.468881E-01,8.255018E-01,2.026600E+04,1.368680E+04,6.853087E-01,1.197382E+00,1.346907E+04,2.086842E+04,4.554657E-01,1.825661E+00
17:18:00,1.056866E+04,6.199129E+04,3.573919E-01,5.423106E+00,9.668607E+03,7.487932E+04,3.269554E-01,6.550672E+00,1.095357E+05,7.618971E+05,3.704081E+00,6.665309E+01,4.996841E+04,8.191828E+04,1.689741E+00,7.166463E+00,1.305061E+04,1.290834E+04,4.413154E-01,1.129278E+00,8.694279E+03,8.689351E+03,2.940029E-01,7.601830E-01,1.281213E+04,1.258613E+04,4.332509E-01,1.101091E+00,8.675929E+03,1.912661E+04,2.933824E-01,1.673280E+00,1.504421E+05,1.352435E+05,5.087305E+00,1.183170E+01,9.845633E+04,8.983488E+04,3.329367E+00,7.859154E+00,1.491277E+05,1.296454E+05,5.042855E+00,1.134196E+01,1.003060E+05,2.049203E+05,3.391914E+00,1.792733E+01,2.036358E+04,1.422233E+04,6.886084E-01,1.244232E+00,1.321513E+04,9.427096E+03,4.468785E-01,8.247243E-01,2.026555E+04,1.367815E+04,6.852937E-01,1.196626E+00,1.346879E+04,2.084540E+04,4.554561E-01,1.823647E+00
17:19:00,1.056863E+04,6.198339E+04,3.573906E-01,5.422415E+00,9.668286E+03,7.488237E+04,3.269446E-01,6.550939E+00,1.095320E+05,7.619300E+05,3.703953E+00,6.665597E+01,4.996444E+04,8.193716E+04,1.689607E+00,7.168114E+00,1.305057E+04,1.289720E+04,4.413139E-01,1.128304E+00,8.694250E+03,8.680263E+03,2.940019E-01,7.593880E-01,1.281208E+04,1.257431E+04,4.332494E-01,1.100056E+00,8.675900E+03,1.909816E+04,2.933814E-01,1.670791E+00,1.504416E+05,1.351080E+05,5.087287E+00,1.181985E+01,9.845600E+04,8.973415E+04,3.329356E+00,7.850342E+00,1.491272E+05,1.295355E+05,5.042837E+00,1.133234E+01,1.003057E+05,2.046675E+05,3.391903E+00,1.790521E+01,2.036314E+04,1.421050E+04,6.885935E-01,1.243197E+00,1.321485E+04,9.418171E+03,4.468689E-01,8.239435E-01,2.026511E+04,1.366925E+04,6.852787E-01,1.195847E+00,1.346850E+04,2.082154E+04,4.554465E-01,1.821560E+00
17:20:00,1.056859E+04,6.197548E+04,3.573894E-01,5.421723E+00,9.667966E+03,7.488547E+04,3.269337E-01,6.551210E+00,1.095282E+05,7.619634E+05,3.703825E+00,6.665889E+01,4.996048E+04,8.195594E+04,1.689473E+00,7.169757E+00,1.305052E+04,1.288600E+04,4.413124E-01,1.127324E+00,8.694221E+03,8.671148E+03,2.940010E-01,7.585905E-01,1.281204E+04,1.256223E+04,4.332478E-01,1.099000E+00,8.675871E+03,1.906898E+04,2.933804E-01,1.668238E+00,1.504411E+05,1.349721E+05,5.087270E+00,1.180795E+01,9.845568E+04,8.963319E+04,3.329345E+00,7.841509E+00,1.491267E+05,1.294233E+05,5.042820E+00,1.132252E+01,1.003053E+05,2.044061E+05,3.391892E+00,1.788235E+01,2.036270E+04,1.419861E+04,6.885787E-01,1.242157E+00,1.321456E+04,9.409209E+03,4.468594E-01,8.231595E-01,2.026467E+04,1.366011E+04,6.852638E-01,1.195047E+00,1.346822E+04,2.079681E+04,4.554370E-01,1.819397E+00
17:21:00,1.056855E+04,6.196757E+04,3.573881E-01,5.421031E+00,9.667646E+03,7.488861E+04,3.269229E-01,6.551485E+00,1.095244E+05,7.619973E+05,3.703697E+00,6.666186E+01,4.995653E+04,8.197461E+04,1.689339E+00,7.171391E+00,1.305048E+04,1.287473E+04,4.413108E-01,1.126338E+00,8.694192E+03,8.662006E+03,2.940000E-01,7.577908E-01,1.281199E+04,1.254992E+04,4.332463E-01,1.097923E+00,8.675842E+03,1.903904E+04,2.933794E-01,1.665619E+00,1.504406E+05,1.348356E+05,5.087253E+00,1.179601E+01,9.845536E+04,8.953198E+04,3.329334E+00,7.832655E+00,1.491261E+05,1.293091E+05,5.042803E+00,1.131253E+01,1.003050E+05,2.041360E+05,3.391882E+00,1.785871E+01,2.036226E+04,1.418664E+04,6.885639E-01,1.241109E+00,1.321428E+04,9.400210E+03,4.468498E-01,8.223721E-01,2.026423E+04,1.365075E+04,6.852489E-01,1.194228E+00,1.346794E+04,2.077122E+04,4.554275E-01,1.817157E+00
17:22:00,1.056851E+04,6.195966E+04,3.573869E-01,5.420339E+00,9.667326E+03,7.489179E+04,3.269121E-01,6.551763E+00,1.095206E+05,7.620315E+05,3.703570E+00,6.666485E+01,4.995259E+04,8.199316E+04,1.689206E+00,7.173014E+00,1.305043E+04,1.286340E+04,4.413093E-01,1.125347E+00,8.694163E+03,8.652836E+03,2.939990E-01,7.569885E-01,1.281194E+04,1.253740E+04,4.332448E-01,1.096827E+00,8.675813E+03,1.900833E+04,2.933785E-01,1.662933E+00,1.504401E+05,1.346986E+05,5.087236E+00,1.178402E+01,9.845503E+04,8.943051E+04,3.329323E+00,7.823778E+00,1.491256E+05,1.291929E+05,5.042786E+00,1.130237E+01,1.003047E+05,2.038568E+05,3.391871E+00,1.783429E+01,2.036182E+04,1.417459E+04,6.885491E-01,1.240056E+00,1.321400E+04,9.391171E+03,4.468403E-01,8.215814E-01,2.026379E+04,1.364118E+04,6.852341E-01,1.193391E+00,1.346766E+04,2.074471E+04,4.554180E-01,1.814839E+00
17:23:00,1.056848E+04,6.195175E+04,3.573856E-01,5.419647E+00,9.667006E+03,7.489499E+04,3.269013E-01,6.552043E+00,1.095168E+05,7.620661E+05,3.703442E+00,6.666787E+01,4.994866E+04,8.201159E+04,1.689073E+00,7.174625E+00,1.305039E+04,1.285201E+04,4.413078E-01,1.124351E+00,8.694135E+03,8.643638E+03,2.939980E-01,7.561839E-01,1.281190E+04,1.252469E+04,4.332432E-01,1.095715E+00,8.675784E+03,1.897685E+04,2.933775E-01,1.660178E+00,1.504396E+05,1.345610E+05,5.087219E+00,1.177199E+01,9.845471E+04,8.932880E+04,3.329312E+00,7.814879E+00,1.491251E+05,1.290751E+05,5.042770E+00,1.129206E+01,1.003044E+05,2.035687E+05,3.391860E+00,1.780909E+01,2.036139E+04,1.416247E+04,6.885344E-01,1.238995E+00,1.321372E+04,9.382093E+03,4.468309E-01,8.207873E-01,2.026336E+04,1.363143E+04,6.852194E-01,1.192538E+00,1.346738E+04,2.071731E+04,4.554086E-01,1.812441E+00
17:24:00,1.056844E+04,6.194383E+04,3.573843E-01,5.418954E+00,9.666686E+03,7.489819E+04,3.268905E-01,6.552323E+00,1.095131E+05,7.621008E+05,3.703314E+00,6.667091E+01,4.994474E+04,8.202987E+04,1.688941E+00,7.176225E+00,1.305034E+04,1.284056E+04,4.413063E-01,1.123349E+00,8.694106E+03,8.634413E+03,2.939970E-01,7.553768E-01,1.281185E+04,1.251180E+04,4.332417E-01,1.094588E+00,8.675755E+03,1.894457E+04,2.933765E-01,1.657354E+00,1.504391E+05,1.344229E+05,5.087203E+00,1.175990E+01,9.845439E+04,8.922683E+04,3.329301E+00,7.805959E+00,1.491246E+05,1.289558E+05,5.042753E+00,1.128162E+01,1.003040E+05,2.032715E+05,3.391849E+00,1.778309E+01,2.036095E+04,1.415027E+04,6.885197E-01,1.237928E+00,1.321344E+04,9.372978E+03,4.468215E-01,8.199898E-01,2.026292E+04,1.362151E+04,6.852046E-01,1.191670E+00,1.346710E+04,2.068899E+04,4.553992E-01,1.809964E+00
17:25:00,1.056840E+04,6.193591E+04,3.573831E-01,5.418261E+00,9.666366E+03,7.490140E+04,3.268797E-01,6.552604E+00,1.095093E+05,7.621355E+05,3.703187E+00,6.667395E+01,4.994084E+04,8.204800E+04,1.688809E+00,7.177811E+00,1.305030E+04,1.282903E+04,4.413048E-01,1.122341E+00,8.694077E+03,8.625159E+03,2.939961E-01,7.545672E-01,1.281181E+04,1.249876E+04,4.332402E-01,1.093447E+00,8.675726E+03,1.891149E+04,2.933755E-01,1.654460E+00,1.504386E+05,1.342842E+05,5.087186E+00,1.174777E+01,9.845406E+04,8.912461E+04,3.329290E+00,7.797016E+00,1.491241E+05,1.288351E+05,5.042736E+00,1.127107E+01,1.003037E+05,2.029651E+05,3.391838E+00,1.775628E+01,2.036052E+04,1.413800E+04,6.885051E-01,1.236854E+00,1.321316E+04,9.363823E+03,4.468121E-01,8.191889E-01,2.026249E+04,1.361144E+04,6.851899E-01,1.190789E+00,1.346683E+04,2.065974E+04,4.553898E-01,1.807405E+00
17:26:00,1.056837E+04,6.192798E+04,3.573818E-01,5.417568E+00,9.666047E+03,7.490459E+04,3.268689E-01,6.552883E+00,1.095055E+05,7.621702E+05,3.703059E+00,6.667698E+01,4.993694E+04,8.206596E+04,1.688677E+00,7.179382E+00,1.305025E+04,1.281744E+04,4.413032E-01,1.121327E+00,8.694048E+03,8.615877E+03,2.939951E-01,7.537552E-01,1.281176E+04,1.248559E+04,4.332387E-01,1.092295E+00,8.675697E+03,1.887759E+04,2.933745E-01,1.651494E+00,1.504381E+05,1.341449E+05,5.087169E+00,1.173558E+01,9.845374E+04,8.902213E+04,3.329280E+00,7.788051E+00,1.491236E+05,1.287134E+05,5.042719E+00,1.126041E+01,1.003034E+05,2.026493E+05,3.391827E+00,1.772865E+01,2.036009E+04,1.412564E+04,6.884905E-01,1.235774E+00,1.321289E+04,9.354629E+03,4.468027E-01,8.183845E-01,2.026205E+04,1.360123E+04,6.851753E-01,1.189896E+00,1.346655E+04,2.062954E+04,4.553805E-01,1.804763E+00
17:27:00,1.056833E+04,6.192006E+04,3.573805E-01,5.416874E+00,9.665728E+03,7.490776E+04,3.268581E-01,6.553160E+00,1.095017E+05,7.622046E+05,3.702932E+00,6.668000E+01,4.993305E+04,8.208374E+04,1.688545E+00,7.180938E+00,1.305021E+04,1.280578E+04,4.413017E-01,1.120306E+00,8.694019E+03,8.606566E+03,2.939941E-01,7.529406E-01,1.281172E+04,1.247231E+04,4.332371E-01,1.091133E+00,8.675668E+03,1.884284E+04,2.933736E-01,1.648455E+00,1.504376E+05,1.340050E+05,5.087152E+00,1.172334E+01,9.845342E+04,8.891938E+04,3.329269E+00,7.779062E+00,1.491231E+05,1.285906E+05,5.042702E+00,1.124968E+01,1.003031E+05,2.023238E+05,3.391816E+00,1.770018E+01,2.035966E+04,1.411321E+04,6.884759E-01,1.234686E+00,1.321261E+04,9.345394E+03,4.467933E-01,8.175766E-01,2.026162E+04,1.359092E+04,6.851607E-01,1.188994E+00,1.346627E+04,2.059838E+04,4.553711E-01,1.802037E+00
17:28:00,1.056829E+04,6.191212E+04,3.573793E-01,5.416180E+00,9.665409E+03,7.491089E+04,3.268473E-01,6.553435E+00,1.094980E+05,7.622388E+05,3.702804E+00,6.668299E+01,4.992917E+04,8.210134E+04,1.688414E+00,7.182477E+00,1.305016E+04,1.279405E+04,4.413002E-01,1.119279E+00,8.693990E+03,8.597224E+03,2.939931E-01,7.521234E-01,1.281167E+04,1.245894E+04,4.332356E-01,1.089963E+00,8.675639E+03,1.880725E+04,2.933726E-01,1.645341E+00,1.504371E+05,1.338644E+05,5.087135E+00,1.171105E+01,9.845310E+04,8.881637E+04,3.329258E+00,7.770050E+00,1.491226E+05,1.284671E+05,5.042685E+00,1.123887E+01,1.003028E+05,2.019887E+05,3.391805E+00,1.767086E+01,2.035923E+04,1.410069E+04,6.884614E-01,1.233590E+00,1.321234E+04,9.336118E+03,4.467840E-01,8.167651E-01,2.026119E+04,1.358050E+04,6.851461E-01,1.188083E+00,1.346600E+04,2.056625E+04,4.553618E-01,1.799226E+00
17:29:00,1.056825E+04,6.190418E+04,3.573780E-01,5.415486E+00,9.665090E+03,7.491398E+04,3.268365E-01,6.553705E+00,1.094942E+05,7.622726E+05,3.702677E+00,6.668594E+01,4.992530E+04,8.211874E+04,1.688283E+00,7.183999E+00,1.305012E+04,1.278224E+04,4.412987E-01,1.118246E+00,8.693961E+03,8.587854E+03,2.939922E-01,7.513036E-01,1.281163E+04,1.244550E+04,4.332341E-01,1.088788E+00,8.675611E+03,1.877081E+04,2.933716E-01,1.642153E+00,1.504366E+05,1.337232E+05,5.087118E+00,1.169870E+01,9.845278E+04,8.871308E+04,3.329247E+00,7.761014E+00,1.491221E+05,1.283430E+05,5.042668E+00,1.122802E+01,1.003024E+05,2.016439E+05,3.391794E+00,1.764069E+01,2.035880E+04,1.408808E+04,6.884470E-01,1.232487E+00,1.321206E+04,9.326802E+03,4.467747E-01,8.159501E-01,2.026076E+04,1.357001E+04,6.851316E-01,1.187165E+00,1.346573E+04,2.053314E+04,4.553526E-01,1.796329E+00
17:30:00,1.056822E+04,6.189624E+04,3.573767E-01,5.414791E+00,9.664771E+03,7.491702E+04,3.268257E-01,6.553971E+00,1.094905E+05,7.623059E+05,3.702550E+00,6.668886E+01,4.992145E+04,8.213593E+04,1.688153E+00,7.185503E+00,1.305007E+04,1.277036E+04,4.412972E-01,1.117207E+00,8.693933E+03,8.578454E+03,2.939912E-01,7.504813E-01,1.281158E+04,1.243202E+04,4.332326E-01,1.087608E+00,8.675582E+03,1.873349E+04,2.933706E-01,1.638888E+00,1.504361E+05,1.335814E+05,5.087101E+00,1.168629E+01,9.845246E+04,8.860952E+04,3.329236E+00,7.751954E+00,1.491216E+05,1.282186E+05,5.042651E+00,1.121713E+01,1.003021E+05,2.012892E+05,3.391784E+00,1.760966E+01,2.035838E+04,1.407539E+04,6.884326E-01,1.231377E+00,1.321179E+04,9.317445E+03,4.467654E-01,8.151315E-01,2.026033E+04,1.355946E+04,6.851172E-01,1.186242E+00,1.346545E+04,2.049904E+04,4.553433E-01,1.793346E+00
17:31:00,1.056818E+04,6.188829E+04,3.573755E-01,5.414095E+00,9.664453E+03,7.492000E+04,3.268149E-01,6.554231E+00,1.094867E+05,7.623387E+05,3.702422E+00,6.669173E+01,4.991760E+04,8.215290E+04,1.688023E+00,7.186988E+00,1.305003E+04,1.275840E+04,4.412956E-01,1.116161E+00,8.693904E+03,8.569024E+03,2.939902E-01,7.496563E-01,1.281154E+04,1.241850E+04,4.332310E-01,1.086425E+00,8.675553E+03,1.869530E+04,2.933697E-01,1.635547E+00,1.504356E+05,1.334389E+05,5.087084E+00,1.167382E+01,9.845213E+04,8.850569E+04,3.329225E+00,7.742870E+00,1.491211E+05,1.280939E+05,5.042634E+00,1.120622E+01,1.003018E+05,2.009245E+05,3.391773E+00,1.757776E+01,2.035795E+04,1.406261E+04,6.884182E-01,1.230259E+00,1.321151E+04,9.308047E+03,4.467562E-01,8.143094E-01,2.025991E+04,1.354887E+04,6.851027E-01,1.185315E+00,1.346518E+04,2.046394E+04,4.553341E-01,1.790275E+00
17:32:00,1.056814E+04,6.188033E+04,3.573742E-01,5.413400E+00,9.664134E+03,7.492291E+04,3.268042E-01,6.554485E+00,1.094829E+05,7.623709E+05,3.702295E+00,6.669454E+01,4.991376E+04,8.216965E+04,1.687893E+00,7.188453E+00,1.304998E+04,1.274636E+04,4.412941E-01,1.115108E+00,8.693875E+03,8.559563E+03,2.939892E-01,7.488286E-01,1.281149E+04,1.240497E+04,4.332295E-01,1.085241E+00,8.675524E+03,1.865620E+04,2.933687E-01,1.632127E+00,1.504351E+05,1.332957E+05,5.087067E+00,1.166130E+01,9.845181E+04,8.840157E+04,3.329214E+00,7.733761E+00,1.491206E+05,1.279692E+05,5.042617E+00,1.119531E+01,1.003015E+05,2.005497E+05,3.391762E+00,1.754496E+01,2.035753E+04,1.404974E+04,6.884038E-01,1.229133E+00,1.321124E+04,9.298606E+03,4.467470E-01,8.134834E-01,2.025948E+04,1.353825E+04,6.850883E-01,1.184386E+00,1.346491E+04,2.042781E+04,4.553249E-01,1.787115E+00
17:33:00,1.056810E+04,6.187237E+04,3.573729E-01,5.412703E+00,9.663816E+03,7.492573E+04,3.267934E-01,6.554732E+00,1.094792E+05,7.624022E+05,3.702168E+00,6.669728E+01,4.990994E+04,8.218616E+04,1.687764E+00,7.189897E+00,1.304994E+04,1.273424E+04,4.412926E-01,1.114048E+00,8.693846E+03,8.550071E+03,2.939883E-01,7.479981E-01,1.281145E+04,1.239145E+04,4.332280E-01,1.084059E+00,8.675495E+03,1.861620E+04,2.933677E-01,1.628627E+00,1.504346E+05,1.331518E+05,5.087050E+00,1.164871E+01,9.845149E+04,8.829716E+04,3.329203E+00,7.724627E+00,1.491201E+05,1.278446E+05,5.042600E+00,1.118441E+01,1.003012E+05,2.001645E+05,3.391751E+00,1.751127E+01,2.035711E+04,1.403677E+04,6.883895E-01,1.227999E+00,1.321097E+04,9.289123E+03,4.467378E-01,8.126538E-01,2.025906E+04,1.352763E+04,6.850740E-01,1.183457E+00,1.346464E+04,2.039065E+04,4.553158E-01,1.783864E+00
17:34:00,1.056806E+04,6.186441E+04,3.573717E-01,5.412006E+00,9.663498E+03,7.492846E+04,3.267827E-01,6.554971E+00,1.094754E+05,7.624327E+05,3.702041E+00,6.669994E+01,4.990612E+04,8.220241E+04,1.687635E+00,7.191319E+00,1.304989E+04,1.272204E+04,4.412911E-01,1.112980E+00,8.693817E+03,8.540547E+03,2.939873E-01,7.471650E-01,1.281140E+04,1.237796E+04,4.332265E-01,1.082879E+00,8.675467E+03,1.857527E+04,2.933668E-01,1.625046E+00,1.504341E+05,1.330072E+05,5.087033E+00,1.163605E+01,9.845117E+04,8.819246E+04,3.329193E+00,7.715468E+00,1.491196E+05,1.277204E+05,5.042583E+00,1.117355E+01,1.003008E+05,1.997691E+05,3.391740E+00,1.747668E+01,2.035668E+04,1.402372E+04,6.883753E-01,1.226857E+00,1.321070E+04,9.279597E+03,4.467287E-01,8.118204E-01,2.025863E+04,1.351701E+04,6.850597E-01,1.182528E+00,1.346437E+04,2.035246E+04,4.553066E-01,1.780523E+00
17:35:00,1.056803E+04,6.185643E+04,3.573704E-01,5.411309E+00,9.663180E+03,7.493109E+04,3.267719E-01,6.555201E+00,1.094717E+05,7.624622E+05,3.701914E+00,6.670253E+01,4.990231E+04,8.221841E+04,1.687506E+00,7.192719E+00,1.304985E+04,1.270976E+04,4.412896E-01,1.111906E+00,8.693789E+03,8.530992E+03,2.939863E-01,7.463291E-01,1.281136E+04,1.236452E+04,4.332250E-01,1.081703E+00,8.675438E+03,1.853342E+04,2.933658E-01,1.621385E+00,1.504336E+05,1.328618E+05,5.087016E+00,1.162334E+01,9.845085E+04,8.808748E+04,3.329182E+00,7.706283E+00,1.491191E+05,1.275967E+05,5.042567E+00,1.116272E+01,1.003005E+05,1.993633E+05,3.391729E+00,1.744118E+01,2.035626E+04,1.401057E+04,6.883611E-01,1.225706E+00,1.321043E+04,9.270028E+03,4.467195E-01,8.109833E-01,2.025821E+04,1.350642E+04,6.850454E-01,1.181601E+00,1.346410E+04,2.031322E+04,4.552975E-01,1.777090E+00
17:36:00,1.056799E+04,6.184846E+04,3.573691E-01,5.410611E+00,9.662862E+03,7.493361E+04,3.267612E-01,6.555422E+00,1.094679E+05,7.624907E+05,3.701788E+00,6.670502E+01,4.989852E+04,8.223415E+04,1.687378E+00,7.194096E+00,1.304980E+04,1.269740E+04,4.412881E-01,1.110824E+00,8.693760E+03,8.521405E+03,2.939854E-01,7.454904E-01,1.281131E+04,1.235114E+04,4.332234E-01,1.080532E+00,8.675409E+03,1.849062E+04,2.933648E-01,1.617641E+00,1.504331E+05,1.327157E+05,5.087000E+00,1.161056E+01,9.845053E+04,8.798220E+04,3.329171E+00,7.697073E+00,1.491186E+05,1.274736E+05,5.042550E+00,1.115195E+01,1.003002E+05,1.989470E+05,3.391719E+00,1.740475E+01,2.035584E+04,1.399732E+04,6.883469E-01,1.224547E+00,1.321016E+04,9.260416E+03,4.467104E-01,8.101423E-01,2.025779E+04,1.349587E+04,6.850312E-01,1.180678E+00,1.346383E+04,2.027293E+04,4.552884E-01,1.773565E+00
17:37:00,1.056795E+04,6.184047E+04,3.573678E-01,5.409912E+00,9.662545E+03,7.493602E+04,3.267504E-01,6.555633E+00,1.094642E+05,7.625182E+05,3.701661E+00,6.670743E+01,4.989473E+04,8.224961E+04,1.687250E+00,7.195448E+00,1.304976E+04,1.268495E+04,4.412866E-01,1.109735E+00,8.693731E+03,8.511786E+03,2.939844E-01,7.446488E-01,1.281127E+04,1.233785E+04,4.332219E-01,1.079369E+00,8.675380E+03,1.844687E+04,2.933638E-01,1.613813E+00,1.504326E+05,1.325688E+05,5.086983E+00,1.159771E+01,9.845021E+04,8.787661E+04,3.329160E+00,7.687836E+00,1.491181E+05,1.273513E+05,5.042533E+00,1.114125E+01,1.002999E+05,1.985199E+05,3.391708E+00,1.736739E+01,2.035543E+04,1.398398E+04,6.883328E-01,1.223380E+00,1.320989E+04,9.250759E+03,4.467013E-01,8.092975E-01,2.025737E+04,1.348538E+04,6.850170E-01,1.179760E+00,1.346356E+04,2.023155E+04,4.552794E-01,1.769945E+00
17:38:00,1.056791E+04,6.183248E+04,3.573666E-01,5.409213E+00,9.662228E+03,7.493831E+04,3.267397E-01,6.555833E+00,1.094604E+05,7.625444E+05,3.701534E+00,6.670972E+01,4.989095E+04,8.226479E+04,1.687122E+00,7.196776E+00,1.304971E+04,1.267241E+04,4.412851E-01,1.108638E+00,8.693703E+03,8.502133E+03,2.939834E-01,7.438043E-01,1.281122E+04,1.232465E+04,4.332204E-01,1.078215E+00,8.675352E+03,1.840214E+04,2.933629E-01,1.609900E+00,1.504321E+05,1.324212E+05,5.086966E+00,1.158479E+01,9.844989E+04,8.777071E+04,3.329149E+00,7.678571E+00,1.491176E+05,1.272300E+05,5.042516E+00,1.113064E+01,1.002996E+05,1.980820E+05,3.391697E+00,1.732908E+01,2.035501E+04,1.397053E+04,6.883187E-01,1.222204E+00,1.320962E+04,9.241057E+03,4.466923E-01,8.084488E-01,2.025695E+04,1.347495E+04,6.850029E-01,1.178849E+00,1.346329E+04,2.018909E+04,4.552704E-01,1.766230E+00
17:39:00,1.056788E+04,6.182448E+04,3.573653E-01,5.408513E+00,9.661910E+03,7.494046E+04,3.267290E-01,6.556021E+00,1.094567E+05,7.625694E+05,3.701407E+00,6.671190E+01,4.988719E+04,8.227967E+04,1.686994E+00,7.198078E+00,1.304967E+04,1.265978E+04,4.412836E-01,1.107533E+00,8.693674E+03,8.492447E+03,2.939824E-01,7.429569E-01,1.281118E+04,1.231157E+04,4.332189E-01,1.077071E+00,8.675323E+03,1.835644E+04,2.933619E-01,1.605902E+00,1.504316E+05,1.322727E+05,5.086949E+00,1.157180E+01,9.844957E+04,8.766451E+04,3.329138E+00,7.669280E+00,1.491171E+05,1.271097E+05,5.042499E+00,1.112012E+01,1.002992E+05,1.976333E+05,3.391686E+00,1.728983E+01,2.035460E+04,1.395698E+04,6.883047E-01,1.221018E+00,1.320936E+04,9.231311E+03,4.466833E-01,8.075961E-01,2.025654E+04,1.346462E+04,6.849888E-01,1.177944E+00,1.346303E+04,2.014554E+04,4.552614E-01,1.762420E+00
17:40:00,1.056784E+04,6.181647E+04,3.573640E-01,5.407813E+00,9.661593E+03,7.494247E+04,3.267183E-01,6.556197E+00,1.094529E+05,7.625929E+05,3.701281E+00,6.671397E+01,4.988343E+04,8.229425E+04,1.686867E+00,7.199354E+00,1.304962E+04,1.264706E+04,4.412820E-01,1.106420E+00,8.693645E+03,8.482727E+03,2.939815E-01,7.421066E-01,1.281114E+04,1.229863E+04,4.332174E-01,1.075938E+00,8.675294E+03,1.830974E+04,2.933609E-01,1.601817E+00,1.504311E+05,1.321234E+05,5.086932E+00,1.155873E+01,9.844925E+04,8.755799E+04,3.329128E+00,7.659961E+00,1.491167E+05,1.269908E+05,5.042482E+00,1.110972E+01,1.002989E+05,1.971736E+05,3.391675E+00,1.724961E+01,2.035418E+04,1.394333E+04,6.882906E-01,1.219824E+00,1.320909E+04,9.221519E+03,4.466743E-01,8.067395E-01,2.025612E+04,1.345438E+04,6.849747E-01,1.177049E+00,1.346276E+04,2.010089E+04,4.552524E-01,1.758514E+00
17:41:00,1.056780E+04,6.180846E+04,3.573627E-01,5.407112E+00,9.661277E+03,7.494433E+04,3.267075E-01,6.556359E+00,1.094492E+05,7.626151E+05,3.701154E+00,6.671591E+01,4.987968E+04,8.230852E+04,1.686741E+00,7.200602E+00,1.304958E+04,1.263424E+04,4.412805E-01,1.105299E+00,8.693617E+03,8.472974E+03,2.939805E-01,7.412534E-01,1.281109E+04,1.228583E+04,4.332159E-01,1.074818E+00,8.675266E+03,1.826205E+04,2.933600E-01,1.597644E+00,1.504306E+05,1.319733E+05,5.086916E+00,1.154560E+01,9.844893E+04,8.745116E+04,3.329117E+00,7.650615E+00,1.491162E+05,1.268732E+05,5.042466E+00,1.109943E+01,1.002986E+05,1.967029E+05,3.391665E+00,1.720843E+01,2.035377E+04,1.392957E+04,6.882767E-01,1.218620E+00,1.320882E+04,9.211681E+03,4.466653E-01,8.058788E-01,2.025571E+04,1.344426E+04,6.849607E-01,1.176163E+00,1.346250E+04,2.005513E+04,4.552434E-01,1.754510E+00
17:42:00,1.056776E+04,6.180044E+04,3.573614E-01,5.406410E+00,9.660960E+03,7.494603E+04,3.266968E-01,6.556508E+00,1.094455E+05,7.626358E+05,3.701028E+00,6.671771E+01,4.987594E+04,8.232248E+04,1.686614E+00,7.201823E+00,1.304953E+04,1.262134E+04,4.412790E-01,1.104170E+00,8.693588E+03,8.463186E+03,2.939795E-01,7.403971E-01,1.281105E+04,1.227319E+04,4.332144E-01,1.073713E+00,8.675237E+03,1.821333E+04,2.933590E-01,1.593382E+00,1.504301E+05,1.318222E+05,5.086899E+00,1.153239E+01,9.844861E+04,8.734399E+04,3.329106E+00,7.641240E+00,1.491157E+05,1.267572E+05,5.042449E+00,1.108928E+01,1.002983E+05,1.962209E+05,3.391654E+00,1.716626E+01,2.035336E+04,1.391571E+04,6.882628E-01,1.217407E+00,1.320856E+04,9.201797E+03,4.466563E-01,8.050141E-01,2.025529E+04,1.343426E+04,6.849467E-01,1.175288E+00,1.346223E+04,2.000823E+04,4.552345E-01,1.750408E+00
17:43:00,1.056772E+04,6.179241E+04,3.573602E-01,5.405708E+00,9.660643E+03,7.494757E+04,3.266861E-01,6.556644E+00,1.094417E+05,7.626549E+05,3.700902E+00,6.671938E+01,4.987222E+04,8.233611E+04,1.686488E+00,7.203016E+00,1.304949E+04,1.260833E+04,4.412775E-01,1.103032E+00,8.693559E+03,8.453363E+03,2.939786E-01,7.395377E-01,1.281100E+04,1.226072E+04,4.332128E-01,1.072622E+00,8.675209E+03,1.816359E+04,2.933580E-01,1.589030E+00,1.504296E+05,1.316704E+05,5.086882E+00,1.151910E+01,9.844829E+04,8.723650E+04,3.329095E+00,7.631836E+00,1.491152E+05,1.266427E+05,5.042432E+00,1.107926E+01,1.002980E+05,1.957276E+05,3.391643E+00,1.712310E+01,2.035295E+04,1.390173E+04,6.882489E-01,1.216185E+00,1.320830E+04,9.191865E+03,4.466474E-01,8.041452E-01,2.025488E+04,1.342439E+04,6.849328E-01,1.174425E+00,1.346197E+04,1.996020E+04,4.552256E-01,1.746206E+00
17:44:00,1.056769E+04,6.178438E+04,3.573589E-01,5.405005E+00,9.660327E+03,7.494894E+04,3.266754E-01,6.556763E+00,1.094380E+05,7.626723E+05,3.700775E+00,6.672091E+01,4.986850E+04,8.234941E+04,1.686363E+00,7.204179E+00,1.304945E+04,1.259523E+04,4.412760E-01,1.101886E+00,8.693531E+03,8.443504E+03,2.939776E-01,7.386752E-01,1.281096E+04,1.224844E+04,4.332113E-01,1.071547E+00,8.675180E+03,1.811281E+04,2.933571E-01,1.584588E+00,1.504291E+05,1.315176E+05,5.086865E+00,1.150574E+01,9.844797E+04,8.712868E+04,3.329085E+00,7.622403E+00,1.491147E+05,1.265300E+05,5.042415E+00,1.106940E+01,1.002976E+05,1.952229E+05,3.391632E+00,1.707895E+01,2.035254E+04,1.388765E+04,6.882350E-01,1.214953E+00,1.320803E+04,9.181886E+03,4.466385E-01,8.032722E-01,2.025447E+04,1.341467E+04,6.849189E-01,1.173574E+00,1.346171E+04,1.991103E+04,4.552168E-01,1.741904E+00
17:45:00,1.056765E+04,6.177634E+04,3.573576E-01,5.404302E+00,9.660011E+03,7.495013E+04,3.266647E-01,6.556867E+00,1.094342E+05,7.626879E+05,3.700649E+00,6.672228E+01,4.986479E+04,8.236236E+04,1.686237E+00,7.205312E+00,1.304940E+04,1.258203E+04,4.412745E-01,1.100731E+00,8.693502E+03,8.433610E+03,2.939766E-01,7.378096E-01,1.281091E+04,1.223635E+04,4.332098E-01,1.070490E+00,8.675151E+03,1.806098E+04,2.933561E-01,1.580053E+00,1.504286E+05,1.313639E+05,5.086848E+00,1.149229E+01,9.844766E+04,8.702052E+04,3.329074E+00,7.612941E+00,1.491142E+05,1.264191E+05,5.042398E+00,1.105970E+01,1.002973E+05,1.947068E+05,3.391622E+00,1.703380E+01,2.035213E+04,1.387345E+04,6.882212E-01,1.213711E+00,1.320777E+04,9.171860E+03,4.466297E-01,8.023950E-01,2.025406E+04,1.340511E+04,6.849051E-01,1.172738E+00,1.346145E+04,1.986071E+04,4.552079E-01,1.737502E+00
17:46:00,1.056761E+04,6.176828E+04,3.573563E-01,5.403597E+00,9.659695E+03,7.495114E+04,3.266541E-01,6.556955E+00,1.094305E+05,7.627018E+05,3.700523E+00,6.672349E+01,4.986109E+04,8.237496E+04,1.686112E+00,7.206414E+00,1.304936E+04,1.256873E+04,4.412730E-01,1.099568E+00,8.693474E+03,8.423680E+03,2.939757E-01,7.369409E-01,1.281087E+04,1.222448E+04,4.332083E-01,1.069451E+00,8.675123E+03,1.800809E+04,2.933551E-01,1.575426E+00,1.504282E+05,1.312093E+05,5.086832E+00,1.147877E+01,9.844734E+04,8.691202E+04,3.329063E+00,7.603449E+00,1.491137E+05,1.263102E+05,5.042382E+00,1.105017E+01,1.002970E+05,1.941790E+05,3.391611E+00,1.698763E+01,2.035172E+04,1.385914E+04,6.882075E-01,1.212459E+00,1.320751E+04,9.161785E+03,4.466208E-01,8.015136E-01,2.025365E+04,1.339571E+04,6.848912E-01,1.171916E+00,1.346119E+04,1.980922E+04,4.551991E-01,1.732997E+00
17:47:00,1.056757E+04,6.176023E+04,3.573550E-01,5.402892E+00,9.659379E+03,7.495194E+04,3.266434E-01,6.557026E+00,1.094268E+05,7.627137E+05,3.700397E+00,6.672453E+01,4.985740E+04,8.238720E+04,1.685987E+00,7.207485E+00,1.304931E+04,1.255532E+04,4.412715E-01,1.098395E+00,8.693445E+03,8.413712E+03,2.939747E-01,7.360689E-01,1.281082E+04,1.221282E+04,4.332068E-01,1.068431E+00,8.675094E+03,1.795411E+04,2.933542E-01,1.570704E+00,1.504277E+05,1.310538E+05,5.086815E+00,1.146516E+01,9.844702E+04,8.680317E+04,3.329052E+00,7.593926E+00,1.491132E+05,1.262033E+05,5.042365E+00,1.104082E+01,1.002967E+05,1.936395E+05,3.391600E+00,1.694043E+01,2.035132E+04,1.384471E+04,6.881938E-01,1.211197E+00,1.320725E+04,9.151660E+03,4.466120E-01,8.006279E-01,2.025325E+04,1.338648E+04,6.848775E-01,1.171109E+00,1.346093E+04,1.975655E+04,4.551903E-01,1.728390E+00
17:48:00,1.056754E+04,6.175216E+04,3.573538E-01,5.402187E+00,9.659063E+03,7.495255E+04,3.266327E-01,6.557079E+00,1.094231E+05,7.627237E+05,3.700271E+00,6.672541E+01,4.985373E+04,8.239908E+04,1.685863E+00,7.208525E+00,1.304927E+04,1.254181E+04,4.412700E-01,1.097213E+00,8.693417E+03,8.403707E+03,2.939737E-01,7.351936E-01,1.281078E+04,1.220139E+04,4.332053E-01,1.067431E+00,8.675066E+03,1.789905E+04,2.933532E-01,1.565887E+00,1.504272E+05,1.308973E+05,5.086798E+00,1.145147E+01,9.844670E+04,8.669396E+04,3.329041E+00,7.584372E+00,1.491127E+05,1.260984E+05,5.042348E+00,1.103165E+01,1.002964E+05,1.930882E+05,3.391589E+00,1.689220E+01,2.035091E+04,1.383017E+04,6.881801E-01,1.209924E+00,1.320699E+04,9.141486E+03,4.466032E-01,7.997378E-01,2.025284E+04,1.337743E+04,6.848637E-01,1.170317E+00,1.346067E+04,1.970269E+04,4.551815E-01,1.723678E+00
17:49:00,1.056750E+04,6.174408E+04,3.573525E-01,5.401480E+00,9.658748E+03,7.495296E+04,3.266220E-01,6.557114E+00,1.094193E+05,7.627317E+05,3.700145E+00,6.672611E+01,4.985006E+04,8.241059E+04,1.685739E+00,7.209532E+00,1.304922E+04,1.252819E+04,4.412685E-01,1.096021E+00,8.693388E+03,8.393665E+03,2.939728E-01,7.343150E-01,1.281073E+04,1.219019E+04,4.332038E-01,1.066451E+00,8.675037E+03,1.784290E+04,2.933522E-01,1.560975E+00,1.504267E+05,1.307398E+05,5.086781E+00,1.143769E+01,9.844638E+04,8.658440E+04,3.329031E+00,7.574787E+00,1.491122E+05,1.259957E+05,5.042332E+00,1.102266E+01,1.002961E+05,1.925250E+05,3.391579E+00,1.684293E+01,2.035051E+04,1.381550E+04,6.881664E-01,1.208641E+00,1.320673E+04,9.131262E+03,4.465945E-01,7.988433E-01,2.025244E+04,1.336857E+04,6.848501E-01,1.169542E+00,1.346041E+04,1.964765E+04,4.551728E-01,1.718862E+00
17:50:00,1.056746E+04,6.173600E+04,3.573512E-01,5.400773E+00,9.658433E+03,7.495314E+04,3.266114E-01,6.557131E+00,1.094156E+05,7.627376E+05,3.700019E+00,6.672662E+01,4.984640E+04,8.242172E+04,1.685615E+00,7.210505E+00,1.304918E+04,1.251447E+04,4.412670E-01,1.094821E+00,8.693360E+03,8.383584E+03,2.939718E-01,7.334332E-01,1.281069E+04,1.217923E+04,4.332023E-01,1.065493E+00,8.675009E+03,1.778564E+04,2.933513E-01,1.555965E+00,1.504262E+05,1.305813E+05,5.086765E+00,1.142383E+01,9.844607E+04,8.647448E+04,3.329020E+00,7.565171E+00,1.491117E+05,1.258953E+05,5.042315E+00,1.101387E+01,1.002957E+05,1.919499E+05,3.391568E+00,1.679261E+01,2.035011E+04,1.380071E+04,6.881528E-01,1.207347E+00,1.320647E+04,9.120987E+03,4.465857E-01,7.979445E-01,2.025203E+04,1.335990E+04,6.848364E-01,1.168783E+00,1.346015E+04,1.959140E+04,4.551641E-01,1.713941E+00
17:51:00,1.056742E+04,6.172791E+04,3.573499E-01,5.400065E+00,9.658117E+03,7.495311E+04,3.266007E-01,6.557128E+00,1.094119E+05,7.627413E+05,3.699893E+00,6.672695E+01,4.984275E+04,8.243246E+04,1.685492E+00,7.211444E+00,1.304914E+04,1.250067E+04,4.412655E-01,1.093614E+00,8.693331E+03,8.373490E+03,2.939709E-01,7.325500E-01,1.281064E+04,1.216877E+04,4.332008E-01,1.064578E+00,8.674980E+03,1.772797E+04,2.933503E-01,1.550920E+00,1.504257E+05,1.304221E+05,5.086748E+00,1.140990E+01,9.844575E+04,8.636442E+04,3.329009E+00,7.555542E+00,1.491112E+05,1.257995E+05,5.042298E+00,1.100550E+01,1.002954E+05,1.913694E+05,3.391557E+00,1.674184E+01,2.034970E+04,1.378584E+04,6.881393E-01,1.206046E+00,1.320621E+04,9.110685E+03,4.465770E-01,7.970432E-01,2.025163E+04,1.335167E+04,6.848228E-01,1.168063E+00,1.345989E+04,1.953461E+04,4.551554E-01,1.708973E+00
17:52:00,1.056738E+04,6.171981E+04,3.573486E-01,5.399357E+00,9.657802E+03,7.495284E+04,3.265901E-01,6.557104E+00,1.094082E+05,7.627427E+05,3.699767E+00,6.672707E+01,4.983911E+04,8.244280E+04,1.685369E+00,7.212349E+00,1.304909E+04,1.248677E+04,4.412640E-01,1.092398E+00,8.693303E+03,8.363364E+03,2.939699E-01,7.316642E-01,1.281060E+04,1.215865E+04,4.331993E-01,1.063692E+00,8.674952E+03,1.766936E+04,2.933493E-01,1.545793E+00,1.504252E+05,1.302620E+05,5.086731E+00,1.139590E+01,9.844543E+04,8.625407E+04,3.328998E+00,7.545888E+00,1.491107E+05,1.257070E+05,5.042281E+00,1.099740E+01,1.002951E+05,1.907789E+05,3.391546E+00,1.669017E+01,2.034930E+04,1.377084E+04,6.881257E-01,1.204734E+00,1.320596E+04,9.100339E+03,4.465683E-01,7.961381E-01,2.025123E+04,1.334373E+04,6.848092E-01,1.167369E+00,1.345964E+04,1.947680E+04,4.551467E-01,1.703915E+00
17:53:00,1.056734E+04,6.171170E+04,3.573473E-01,5.398647E+00,9.657488E+03,7.495234E+04,3.265794E-01,6.557060E+00,1.094045E+05,7.627419E+05,3.699642E+00,6.672699E+01,4.983548E+04,8.245273E+04,1.685246E+00,7.213218E+00,1.304905E+04,1.247276E+04,4.412625E-01,1.091172E+00,8.693274E+03,8.353201E+03,2.939689E-01,7.307751E-01,1.281056E+04,1.214881E+04,4.331978E-01,1.062831E+00,8.674923E+03,1.760967E+04,2.933484E-01,1.540571E+00,1.504247E+05,1.301009E+05,5.086715E+00,1.138180E+01,9.844511E+04,8.614337E+04,3.328988E+00,7.536203E+00,1.491102E+05,1.256170E+05,5.042265E+00,1.098952E+01,1.002948E+05,1.901767E+05,3.391536E+00,1.663748E+01,2.034891E+04,1.375573E+04,6.881123E-01,1.203412E+00,1.320570E+04,9.089943E+03,4.465597E-01,7.952286E-01,2.025083E+04,1.333602E+04,6.847957E-01,1.166694E+00,1.345938E+04,1.941782E+04,4.551381E-01,1.698755E+00
17:54:00,1.056731E+04,6.170358E+04,3.573460E-01,5.397937E+00,9.657173E+03,7.495160E+04,3.265688E-01,6.556995E+00,1.094007E+05,7.627386E+05,3.699516E+00,6.672671E+01,4.983185E+04,8.246226E+04,1.685123E+00,7.214052E+00,1.304900E+04,1.245864E+04,4.412610E-01,1.089937E+00,8.693246E+03,8.343000E+03,2.939680E-01,7.298826E-01,1.281051E+04,1.213925E+04,4.331963E-01,1.061995E+00,8.674895E+03,1.754888E+04,2.933474E-01,1.535253E+00,1.504242E+05,1.299388E+05,5.086698E+00,1.136762E+01,9.844480E+04,8.603230E+04,3.328977E+00,7.526487E+00,1.491097E+05,1.255295E+05,5.042248E+00,1.098188E+01,1.002945E+05,1.895626E+05,3.391525E+00,1.658376E+01,2.034851E+04,1.374049E+04,6.880988E-01,1.202078E+00,1.320545E+04,9.079497E+03,4.465510E-01,7.943147E-01,2.025043E+04,1.332853E+04,6.847822E-01,1.166039E+00,1.345913E+04,1.935765E+04,4.551295E-01,1.693491E+00
17:55:00,1.056727E+04,6.169546E+04,3.573447E-01,5.397226E+00,9.656859E+03,7.495061E+04,3.265581E-01,6.556909E+00,1.093970E+05,7.627330E+05,3.699390E+00,6.672622E+01,4.982824E+04,8.247138E+04,1.685001E+00,7.214849E+00,1.304896E+04,1.244440E+04,4.412595E-01,1.088691E+00,8.693217E+03,8.332759E+03,2.939670E-01,7.289867E-01,1.281047E+04,1.212997E+04,4.331948E-01,1.061183E+00,8.674867E+03,1.748698E+04,2.933465E-01,1.529837E+00,1.504237E+05,1.297756E+05,5.086681E+00,1.135334E+01,9.844448E+04,8.592086E+04,3.328966E+00,7.516737E+00,1.491092E+05,1.254447E+05,5.042231E+00,1.097445E+01,1.002942E+05,1.889365E+05,3.391514E+00,1.652899E+01,2.034811E+04,1.372512E+04,6.880854E-01,1.200734E+00,1.320519E+04,9.068999E+03,4.465424E-01,7.933963E-01,2.025003E+04,1.332148E+04,6.847687E-01,1.165422E+00,1.345887E+04,1.929627E+04,4.551209E-01,1.688122E+00
17:56:00,1.056723E+04,6.168732E+04,3.573434E-01,5.396515E+00,9.656544E+03,7.494936E+04,3.265475E-01,6.556800E+00,1.093933E+05,7.627248E+05,3.699265E+00,6.672550E+01,4.982464E+04,8.248007E+04,1.684879E+00,7.215609E+00,1.304891E+04,1.243005E+04,4.412580E-01,1.087436E+00,8.693189E+03,8.322480E+03,2.939660E-01,7.280874E-01,1.281042E+04,1.212097E+04,4.331933E-01,1.060396E+00,8.674838E+03,1.742396E+04,2.933455E-01,1.524324E+00,1.504232E+05,1.296113E+05,5.086665E+00,1.133897E+01,9.844416E+04,8.580904E+04,3.328956E+00,7.506955E+00,1.491087E+05,1.253642E+05,5.042215E+00,1.096741E+01,1.002938E+05,1.882985E+05,3.391504E+00,1.647317E+01,2.034772E+04,1.370962E+04,6.880721E-01,1.199378E+00,1.320494E+04,9.058448E+03,4.465338E-01,7.924733E-01,2.024963E+04,1.331445E+04,6.847553E-01,1.164807E+00,1.345862E+04,1.923370E+04,4.551123E-01,1.682648E+00
17:57:00,1.056719E+04,6.167918E+04,3.573422E-01,5.395802E+00,9.656230E+03,7.494786E+04,3.265369E-01,6.556668E+00,1.093896E+05,7.627141E+05,3.699140E+00,6.672456E+01,4.982105E+04,8.248833E+04,1.684758E+00,7.216332E+00,1.304887E+04,1.241554E+04,4.412565E-01,1.086166E+00,8.693161E+03,8.312134E+03,2.939651E-01,7.271823E-01,1.281038E+04,1.211200E+04,4.331918E-01,1.059611E+00,8.674810E+03,1.735908E+04,2.933445E-01,1.518648E+00,1.504227E+05,1.294456E+05,5.086648E+00,1.132447E+01,9.844385E+04,8.569659E+04,3.328945E+00,7.497118E+00,1.491082E+05,1.252820E+05,5.042198E+00,1.096022E+01,1.002935E+05,1.876414E+05,3.391493E+00,1.641569E+01,2.034732E+04,1.369395E+04,6.880587E-01,1.198007E+00,1.320468E+04,9.047821E+03,4.465253E-01,7.915435E-01,2.024924E+04,1.330757E+04,6.847419E-01,1.164205E+00,1.345837E+04,1.916923E+04,4.551038E-01,1.677007E+00
17:58:00,1.056715E+04,6.167103E+04,3.573409E-01,5.395089E+00,9.655916E+03,7.494609E+04,3.265263E-01,6.556513E+00,1.093859E+05,7.627007E+05,3.699014E+00,6.672339E+01,4.981746E+04,8.249615E+04,1.684637E+00,7.217016E+00,1.304883E+04,1.240090E+04,4.412550E-01,1.084885E+00,8.693132E+03,8.301738E+03,2.939641E-01,7.262728E-01,1.281033E+04,1.210333E+04,4.331903E-01,1.058853E+00,8.674782E+03,1.729284E+04,2.933436E-01,1.512853E+00,1.504222E+05,1.292786E+05,5.086631E+00,1.130986E+01,9.844353E+04,8.558366E+04,3.328934E+00,7.487237E+00,1.491078E+05,1.252030E+05,5.042181E+00,1.095331E+01,1.002932E+05,1.869699E+05,3.391482E+00,1.635694E+01,2.034693E+04,1.367814E+04,6.880454E-01,1.196623E+00,1.320443E+04,9.037129E+03,4.465167E-01,7.906082E-01,2.024884E+04,1.330082E+04,6.847286E-01,1.163614E+00,1.345812E+04,1.910330E+04,4.550953E-01,1.671240E+00
17:59:00,1.056712E+04,6.166287E+04,3.573396E-01,5.394375E+00,9.655602E+03,7.494404E+04,3.265157E-01,6.556334E+00,1.093822E+05,7.626846E+05,3.698889E+00,6.672199E+01,4.981389E+04,8.250353E+04,1.684516E+00,7.217661E+00,1.304878E+04,1.238614E+04,4.412536E-01,1.083594E+00,8.693104E+03,8.291299E+03,2.939632E-01,7.253596E-01,1.281029E+04,1.209487E+04,4.331888E-01,1.058113E+00,8.674753E+03,1.722538E+04,2.933426E-01,1.506951E+00,1.504217E+05,1.291104E+05,5.086615E+00,1.129514E+01,9.844321E+04,8.547030E+04,3.328924E+00,7.477320E+00,1.491073E+05,1.251260E+05,5.042165E+00,1.094658E+01,1.002929E+05,1.862855E+05,3.391472E+00,1.629707E+01,2.034654E+04,1.366218E+04,6.880322E-01,1.195228E+00,1.320418E+04,9.026381E+03,4.465082E-01,7.896679E-01,2.024845E+04,1.329423E+04,6.847153E-01,1.163038E+00,1.345787E+04,1.903608E+04,4.550868E-01,1.665360E+00
18:00:00,1.056708E+04,6.165470E+04,3.573383E-01,5.393660E+00,9.655289E+03,7.494172E+04,3.265051E-01,6.556131E+00,1.093785E+05,7.626658E+05,3.698764E+00,6.672034E+01,4.981032E+04,8.251045E+04,1.684395E+00,7.218267E+00,1.304874E+04,1.237124E+04,4.412521E-01,1.082291E+00,8.693076E+03,8.280816E+03,2.939622E-01,7.244425E-01,1.281024E+04,1.208664E+04,4.331873E-01,1.057392E+00,8.674725E+03,1.715670E+04,2.933417E-01,1.500943E+00,1.504212E+05,1.289411E+05,5.086598E+00,1.128033E+01,9.844290E+04,8.535652E+04,3.328913E+00,7.467367E+00,1.491068E+05,1.250511E+05,5.042148E+00,1.094002E+01,1.002926E+05,1.855882E+05,3.391461E+00,1.623606E+01,2.034615E+04,1.364608E+04,6.880190E-01,1.193819E+00,1.320393E+04,9.015577E+03,4.464997E-01,7.887227E-01,2.024806E+04,1.328782E+04,6.847020E-01,1.162477E+00,1.345762E+04,1.896757E+04,4.550783E-01,1.659366E+00
18:01:00,1.056704E+04,6.164650E+04,3.573370E-01,5.392943E+00,9.654975E+03,7.493910E+04,3.264944E-01,6.555902E+00,1.093748E+05,7.626441E+05,3.698638E+00,6.671844E+01,4.980677E+04,8.251693E+04,1.684275E+00,7.218834E+00,1.348139E+04,1.235593E+04,4.558826E-01,1.080951E+00,8.981513E+03,8.270091E+03,3.037159E-01,7.235042E-01,1.324290E+04,1.207836E+04,4.478178E-01,1.056668E+00,8.963162E+03,1.708654E+04,3.030954E-01,1.494805E+00,1.547634E+05,1.287666E+05,5.233430E+00,1.126506E+01,1.013376E+05,8.523987E+04,3.426801E+00,7.457161E+00,1.534489E+05,1.249747E+05,5.188980E+00,1.093334E+01,1.031873E+05,1.848753E+05,3.489349E+00,1.617369E+01,2.078189E+04,1.362943E+04,7.027540E-01,1.192363E+00,1.349444E+04,9.004458E+03,4.563234E-01,7.877500E-01,2.068380E+04,1.328101E+04,6.994371E-01,1.161882E+00,1.374812E+04,1.889750E+04,4.649020E-01,1.653235E+00
18:02:00,1.056700E+04,6.163829E+04,3.573356E-01,5.392226E+00,9.654655E+03,7.493618E+04,3.264836E-01,6.555647E+00,1.093710E+05,7.626195E+05,3.698510E+00,6.671629E+01,4.980322E+04,8.252295E+04,1.684155E+00,7.219361E+00,1.391426E+04,1.234028E+04,4.705200E-01,1.079582E+00,9.270091E+03,8.259180E+03,3.134742E-01,7.225497E-01,1.367577E+04,1.207019E+04,4.624553E-01,1.055953E+00,9.251740E+03,1.701489E+04,3.128537E-01,1.488537E+00,1.591073E+05,1.285902E+05,5.380321E+00,1.124964E+01,1.042336E+05,8.512226E+04,3.524729E+00,7.446872E+00,1.577928E+05,1.248977E+05,5.335871E+00,1.092660E+01,1.060833E+05,1.841467E+05,3.587276E+00,1.610996E+01,2.121778E+04,1.361258E+04,7.174937E-01,1.190888E+00,1.378504E+04,8.993234E+03,4.661502E-01,7.867680E-01,2.111969E+04,1.327450E+04,7.141767E-01,1.161312E+00,1.403873E+04,1.882585E+04,4.747288E-01,1.646967E+00
18:03:00,1.056696E+04,6.163008E+04,3.573343E-01,5.391507E+00,9.654420E+03,7.493296E+04,3.264757E-01,6.555365E+00,1.093681E+05,7.625918E+05,3.698411E+00,6.671386E+01,4.980169E+04,8.252849E+04,1.684103E+00,7.219845E+00,1.434724E+04,1.232428E+04,4.851611E-01,1.078182E+00,9.558744E+03,8.248079E+03,3.232350E-01,7.215785E-01,1.410875E+04,1.206197E+04,4.770965E-01,1.055235E+00,9.540394E+03,1.694178E+04,3.226144E-01,1.482141E+00,1.634525E+05,1.284084E+05,5.527252E+00,1.123373E+01,1.071305E+05,8.500152E+04,3.622684E+00,7.436309E+00,1.621380E+05,1.248219E+05,5.482803E+00,1.091997E+01,1.089801E+05,1.834028E+05,3.685231E+00,1.604488E+01,2.165408E+04,1.359512E+04,7.322469E-01,1.189361E+00,1.407591E+04,8.981670E+03,4.759859E-01,7.857564E-01,2.155599E+04,1.326771E+04,7.289298E-01,1.160718E+00,1.432960E+04,1.875265E+04,4.845645E-01,1.640564E+00
