Time,BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s]
18:04:00,1.056692E+04,6.162185E+04,3.573329E-01,5.390787E+00,9.654471E+03,7.492942E+04,3.264774E-01,6.555055E+00,1.093681E+05,7.625610E+05,3.698412E+00,6.671117E+01,4.980661E+04,8.253354E+04,1.684270E+00,7.220287E+00,1.478034E+04,1.230793E+04,4.998065E-01,1.076751E+00,9.847485E+03,8.236783E+03,3.329986E-01,7.205903E-01,1.454185E+04,1.205364E+04,4.917418E-01,1.054505E+00,9.829135E+03,1.686721E+04,3.323781E-01,1.475617E+00,1.677991E+05,1.282246E+05,5.674231E+00,1.121765E+01,1.100282E+05,8.487986E+04,3.720670E+00,7.425666E+00,1.664846E+05,1.247438E+05,5.629779E+00,1.091314E+01,1.118779E+05,1.826435E+05,3.783217E+00,1.597845E+01,2.209135E+04,1.357747E+04,7.470326E-01,1.187817E+00,1.436741E+04,8.970004E+03,4.858427E-01,7.847357E-01,2.199325E+04,1.326081E+04,7.437155E-01,1.160115E+00,1.462110E+04,1.867791E+04,4.944213E-01,1.634024E+00
18:05:00,1.056688E+04,6.161361E+04,3.573315E-01,5.390066E+00,9.655066E+03,7.492557E+04,3.264975E-01,6.554718E+00,1.093737E+05,7.625270E+05,3.698602E+00,6.670820E+01,4.982338E+04,8.253809E+04,1.684837E+00,7.220685E+00,1.521361E+04,1.229122E+04,5.144571E-01,1.075290E+00,1.013633E+04,8.225292E+03,3.427657E-01,7.195850E-01,1.497511E+04,1.204531E+04,5.063922E-01,1.053777E+00,1.011798E+04,1.679117E+04,3.421452E-01,1.468965E+00,1.721474E+05,1.280354E+05,5.821264E+00,1.120110E+01,1.129271E+05,8.475504E+04,3.818692E+00,7.414746E+00,1.708328E+05,1.246651E+05,5.776809E+00,1.090625E+01,1.147767E+05,1.818687E+05,3.881239E+00,1.591067E+01,2.253028E+04,1.355922E+04,7.618745E-01,1.186220E+00,1.465999E+04,8.957994E+03,4.957359E-01,7.836850E-01,2.243219E+04,1.325383E+04,7.585575E-01,1.159503E+00,1.491369E+04,1.860161E+04,5.043147E-01,1.627350E+00
18:06:00,1.056684E+04,6.160537E+04,3.573302E-01,5.389345E+00,9.656466E+03,7.492138E+04,3.265449E-01,6.554352E+00,1.093876E+05,7.624899E+05,3.699073E+00,6.670495E+01,4.985707E+04,8.254215E+04,1.685976E+00,7.221040E+00,1.564707E+04,1.227415E+04,5.291140E-01,1.073797E+00,1.042530E+04,8.213604E+03,3.525369E-01,7.185625E-01,1.540856E+04,1.203697E+04,5.210486E-01,1.053047E+00,1.040695E+04,1.671365E+04,3.519164E-01,1.462182E+00,1.764976E+05,1.278442E+05,5.968363E+00,1.118437E+01,1.158272E+05,8.462927E+04,3.916757E+00,7.403743E+00,1.751828E+05,1.245858E+05,5.923901E+00,1.089931E+01,1.176769E+05,1.810784E+05,3.979304E+00,1.584152E+01,2.297155E+04,1.354076E+04,7.767952E-01,1.184605E+00,1.495409E+04,8.945879E+03,5.056801E-01,7.826251E-01,2.287347E+04,1.324673E+04,7.734785E-01,1.158882E+00,1.520779E+04,1.852375E+04,5.142591E-01,1.620538E+00
18:07:00,1.056680E+04,6.159712E+04,3.573288E-01,5.388624E+00,9.658900E+03,7.491688E+04,3.266272E-01,6.553958E+00,1.094122E+05,7.624495E+05,3.699905E+00,6.670141E+01,4.991192E+04,8.254568E+04,1.687831E+00,7.221349E+00,1.564804E+04,1.225701E+04,5.291461E-01,1.072297E+00,1.042594E+04,8.201914E+03,3.525581E-01,7.175398E-01,1.540951E+04,1.202886E+04,5.210800E-01,1.052338E+00,1.040759E+04,1.663488E+04,3.519376E-01,1.455291E+00,1.765075E+05,1.276513E+05,5.968688E+00,1.116750E+01,1.158337E+05,8.450275E+04,3.916970E+00,7.392675E+00,1.751924E+05,1.245089E+05,5.924216E+00,1.089259E+01,1.176834E+05,1.802750E+05,3.979517E+00,1.577124E+01,2.297958E+04,1.352210E+04,7.770653E-01,1.182973E+00,1.495930E+04,8.933673E+03,5.058555E-01,7.815574E-01,2.288152E+04,1.323984E+04,7.737494E-01,1.158280E+00,1.521301E+04,1.844456E+04,5.144347E-01,1.613610E+00
18:08:00,1.056676E+04,6.158888E+04,3.573275E-01,5.387902E+00,9.662585E+03,7.491203E+04,3.267518E-01,6.553534E+00,1.094498E+05,7.624057E+05,3.701173E+00,6.669759E+01,4.999155E+04,8.254870E+04,1.690524E+00,7.221613E+00,1.564904E+04,1.223971E+04,5.291794E-01,1.070783E+00,1.042660E+04,8.190158E+03,3.525799E-01,7.165113E-01,1.541048E+04,1.202080E+04,5.211122E-01,1.051633E+00,1.040825E+04,1.655481E+04,3.519594E-01,1.448286E+00,1.765180E+05,1.274571E+05,5.969036E+00,1.115050E+01,1.158405E+05,8.437572E+04,3.917196E+00,7.381561E+00,1.752024E+05,1.244317E+05,5.924548E+00,1.088584E+01,1.176902E+05,1.794580E+05,3.979744E+00,1.569976E+01,2.299083E+04,1.350328E+04,7.774445E-01,1.181326E+00,1.496660E+04,8.921399E+03,5.061015E-01,7.804836E-01,2.289281E+04,1.323289E+04,7.741301E-01,1.157671E+00,1.522032E+04,1.836402E+04,5.146811E-01,1.606564E+00
18:09:00,1.056672E+04,6.158062E+04,3.573262E-01,5.387180E+00,9.667587E+03,7.490684E+04,3.269209E-01,6.553080E+00,1.095008E+05,7.623584E+05,3.702901E+00,6.669345E+01,5.009651E+04,8.255118E+04,1.694073E+00,7.221830E+00,1.565019E+04,1.222224E+04,5.292176E-01,1.069255E+00,1.042735E+04,8.178339E+03,3.526049E-01,7.154773E-01,1.541159E+04,1.201292E+04,5.211492E-01,1.050943E+00,1.040900E+04,1.647340E+04,3.519843E-01,1.441164E+00,1.765300E+05,1.272612E+05,5.969431E+00,1.113337E+01,1.158483E+05,8.424806E+04,3.917451E+00,7.370394E+00,1.752138E+05,1.243557E+05,5.924925E+00,1.087919E+01,1.176980E+05,1.786271E+05,3.979999E+00,1.562707E+01,2.300539E+04,1.348428E+04,7.779354E-01,1.179664E+00,1.497604E+04,8.909048E+03,5.064199E-01,7.794031E-01,2.290743E+04,1.322599E+04,7.746231E-01,1.157069E+00,1.522977E+04,1.828208E+04,5.149997E-01,1.599396E+00
18:10:00,1.056668E+04,6.157235E+04,3.573249E-01,5.386457E+00,9.673815E+03,7.490128E+04,3.271315E-01,6.552594E+00,1.095646E+05,7.623076E+05,3.705056E+00,6.668900E+01,5.022404E+04,8.255312E+04,1.698386E+00,7.222000E+00,1.565148E+04,1.220461E+04,5.292607E-01,1.067713E+00,1.042819E+04,8.166459E+03,3.526328E-01,7.144380E-01,1.541283E+04,1.200517E+04,5.211908E-01,1.050265E+00,1.040984E+04,1.639063E+04,3.520123E-01,1.433923E+00,1.765433E+05,1.270639E+05,5.969873E+00,1.111610E+01,1.158568E+05,8.411983E+04,3.917736E+00,7.359175E+00,1.752265E+05,1.242807E+05,5.925345E+00,1.087262E+01,1.177065E+05,1.777822E+05,3.980283E+00,1.555316E+01,2.302291E+04,1.346511E+04,7.785267E-01,1.177987E+00,1.498740E+04,8.896624E+03,5.068032E-01,7.783161E-01,2.292503E+04,1.321916E+04,7.752171E-01,1.156471E+00,1.524114E+04,1.819874E+04,5.153833E-01,1.592105E+00
18:11:00,1.056664E+04,6.156408E+04,3.573236E-01,5.385733E+00,9.681092E+03,7.489536E+04,3.273776E-01,6.552076E+00,1.096391E+05,7.622531E+05,3.707576E+00,6.668424E+01,5.036978E+04,8.255451E+04,1.703314E+00,7.222121E+00,1.565290E+04,1.218682E+04,5.293080E-01,1.066156E+00,1.042911E+04,8.154518E+03,3.526634E-01,7.133933E-01,1.541420E+04,1.199752E+04,5.212365E-01,1.049596E+00,1.041076E+04,1.630651E+04,3.520429E-01,1.426564E+00,1.765577E+05,1.268650E+05,5.970356E+00,1.109870E+01,1.158661E+05,8.399098E+04,3.918045E+00,7.347902E+00,1.752402E+05,1.242063E+05,5.925804E+00,1.086612E+01,1.177158E+05,1.769233E+05,3.980592E+00,1.547802E+01,2.304283E+04,1.344575E+04,7.791994E-01,1.176293E+00,1.500032E+04,8.884122E+03,5.072391E-01,7.772224E-01,2.294506E+04,1.321237E+04,7.758932E-01,1.155877E+00,1.525406E+04,1.811400E+04,5.158196E-01,1.584691E+00
18:12:00,1.056660E+04,6.155579E+04,3.573223E-01,5.385008E+00,9.689206E+03,7.488907E+04,3.276520E-01,6.551526E+00,1.097222E+05,7.621950E+05,3.710387E+00,6.667915E+01,5.052906E+04,8.255535E+04,1.708700E+00,7.222195E+00,1.565441E+04,1.216886E+04,5.293587E-01,1.064586E+00,1.043009E+04,8.142513E+03,3.526961E-01,7.123431E-01,1.541567E+04,1.198994E+04,5.212856E-01,1.048933E+00,1.041173E+04,1.622101E+04,3.520756E-01,1.419084E+00,1.765732E+05,1.266645E+05,5.970871E+00,1.108116E+01,1.158760E+05,8.386152E+04,3.918375E+00,7.336577E+00,1.752549E+05,1.241324E+05,5.926295E+00,1.085965E+01,1.177257E+05,1.760502E+05,3.980921E+00,1.540163E+01,2.306457E+04,1.342622E+04,7.799333E-01,1.174584E+00,1.501441E+04,8.871544E+03,5.077148E-01,7.761220E-01,2.296692E+04,1.320558E+04,7.766312E-01,1.155283E+00,1.526816E+04,1.802782E+04,5.162955E-01,1.577152E+00
18:13:00,1.056656E+04,6.154750E+04,3.573209E-01,5.384282E+00,9.697951E+03,7.488241E+04,3.279477E-01,6.550942E+00,1.098119E+05,7.621331E+05,3.713419E+00,6.667374E+01,5.069767E+04,8.255563E+04,1.714402E+00,7.222219E+00,1.565600E+04,1.215075E+04,5.294120E-01,1.063000E+00,1.043111E+04,8.130446E+03,3.527305E-01,7.112874E-01,1.541721E+04,1.198243E+04,5.213373E-01,1.048276E+00,1.041276E+04,1.613413E+04,3.521099E-01,1.411483E+00,1.765893E+05,1.264624E+05,5.971411E+00,1.106348E+01,1.158863E+05,8.373143E+04,3.918721E+00,7.325196E+00,1.752704E+05,1.240588E+05,5.926811E+00,1.085321E+01,1.177360E+05,1.751628E+05,3.981266E+00,1.532400E+01,2.308756E+04,1.340650E+04,7.807097E-01,1.172859E+00,1.502931E+04,8.858887E+03,5.082181E-01,7.750147E-01,2.299004E+04,1.319878E+04,7.774122E-01,1.154688E+00,1.528308E+04,1.794022E+04,5.167991E-01,1.569488E+00
18:14:00,1.056653E+04,6.153919E+04,3.573196E-01,5.383556E+00,9.707172E+03,7.487535E+04,3.282596E-01,6.550325E+00,1.099064E+05,7.620674E+05,3.716615E+00,6.666799E+01,5.087247E+04,8.255533E+04,1.720313E+00,7.222193E+00,1.565765E+04,1.213246E+04,5.294672E-01,1.061401E+00,1.043217E+04,8.118318E+03,3.527660E-01,7.102264E-01,1.541881E+04,1.197495E+04,5.213908E-01,1.047622E+00,1.041382E+04,1.604586E+04,3.521455E-01,1.403761E+00,1.766060E+05,1.262588E+05,5.971969E+00,1.104567E+01,1.158970E+05,8.360075E+04,3.919078E+00,7.313763E+00,1.752863E+05,1.239852E+05,5.927344E+00,1.084677E+01,1.177466E+05,1.742613E+05,3.981622E+00,1.524513E+01,2.311138E+04,1.338660E+04,7.815141E-01,1.171118E+00,1.504475E+04,8.846155E+03,5.087394E-01,7.739008E-01,2.301401E+04,1.319195E+04,7.782215E-01,1.154090E+00,1.529852E+04,1.785120E+04,5.173206E-01,1.561700E+00
18:15:00,1.056649E+04,6.153088E+04,3.573183E-01,5.382829E+00,9.716720E+03,7.486790E+04,3.285824E-01,6.549673E+00,1.100043E+05,7.619976E+05,3.719925E+00,6.666189E+01,5.105069E+04,8.255445E+04,1.726340E+00,7.222117E+00,1.565933E+04,1.211402E+04,5.295235E-01,1.059787E+00,1.043326E+04,8.106127E+03,3.528023E-01,7.091599E-01,1.542044E+04,1.196749E+04,5.214456E-01,1.046969E+00,1.041491E+04,1.595752E+04,3.521818E-01,1.396033E+00,1.766231E+05,1.260535E+05,5.972539E+00,1.102771E+01,1.159079E+05,8.346943E+04,3.919443E+00,7.302275E+00,1.753027E+05,1.239113E+05,5.927890E+00,1.084031E+01,1.177575E+05,1.733596E+05,3.981986E+00,1.516624E+01,2.313565E+04,1.336651E+04,7.823337E-01,1.169361E+00,1.506047E+04,8.833343E+03,5.092704E-01,7.727800E-01,2.303842E+04,1.318506E+04,7.790462E-01,1.153487E+00,1.531425E+04,1.776216E+04,5.178520E-01,1.553911E+00
18:16:00,1.056645E+04,6.152255E+04,3.573170E-01,5.382100E+00,9.726458E+03,7.486005E+04,3.289117E-01,6.548986E+00,1.101041E+05,7.619239E+05,3.723301E+00,6.665543E+01,5.122995E+04,8.255298E+04,1.732401E+00,7.221988E+00,1.566103E+04,1.209541E+04,5.295806E-01,1.058159E+00,1.043435E+04,8.093874E+03,3.528390E-01,7.080879E-01,1.542210E+04,1.196001E+04,5.215011E-01,1.046314E+00,1.041600E+04,1.586922E+04,3.522185E-01,1.388307E+00,1.766403E+05,1.258467E+05,5.973116E+00,1.100962E+01,1.159190E+05,8.333752E+04,3.919811E+00,7.290734E+00,1.753192E+05,1.238370E+05,5.928443E+00,1.083381E+01,1.177685E+05,1.724588E+05,3.982353E+00,1.508744E+01,2.316005E+04,1.334625E+04,7.831580E-01,1.167588E+00,1.507628E+04,8.820457E+03,5.098043E-01,7.716526E-01,2.306298E+04,1.317808E+04,7.798756E-01,1.152877E+00,1.533007E+04,1.767323E+04,5.183861E-01,1.546130E+00
18:17:00,1.056641E+04,6.151422E+04,3.573157E-01,5.381371E+00,9.736275E+03,7.485178E+04,3.292437E-01,6.548263E+00,1.102047E+05,7.618460E+05,3.726704E+00,6.664862E+01,5.140845E+04,8.255091E+04,1.738438E+00,7.221807E+00,1.566274E+04,1.207662E+04,5.296378E-01,1.056516E+00,1.043545E+04,8.081557E+03,3.528759E-01,7.070103E-01,1.542376E+04,1.195249E+04,5.215569E-01,1.045657E+00,1.041710E+04,1.578065E+04,3.522553E-01,1.380559E+00,1.766575E+05,1.256382E+05,5.973693E+00,1.099138E+01,1.159300E+05,8.320494E+04,3.920181E+00,7.279136E+00,1.753358E+05,1.237619E+05,5.928999E+00,1.082724E+01,1.177795E+05,1.715561E+05,3.982721E+00,1.500846E+01,2.318435E+04,1.332579E+04,7.839790E-01,1.165799E+00,1.509202E+04,8.807488E+03,5.103360E-01,7.705181E-01,2.308744E+04,1.317099E+04,7.807018E-01,1.152256E+00,1.534582E+04,1.758409E+04,5.189181E-01,1.538332E+00
18:18:00,1.056637E+04,6.150588E+04,3.573143E-01,5.380642E+00,9.746082E+03,7.484308E+04,3.295753E-01,6.547502E+00,1.103053E+05,7.617639E+05,3.730103E+00,6.664144E+01,5.158489E+04,8.254823E+04,1.744404E+00,7.221572E+00,1.566443E+04,1.205768E+04,5.296947E-01,1.054858E+00,1.043654E+04,8.069176E+03,3.529125E-01,7.059272E-01,1.542542E+04,1.194490E+04,5.216125E-01,1.044993E+00,1.041819E+04,1.569163E+04,3.522920E-01,1.372772E+00,1.766747E+05,1.254281E+05,5.974268E+00,1.097300E+01,1.159410E+05,8.307176E+04,3.920548E+00,7.267484E+00,1.753523E+05,1.236858E+05,5.929552E+00,1.082058E+01,1.177904E+05,1.706494E+05,3.983088E+00,1.492914E+01,2.320837E+04,1.330515E+04,7.847905E-01,1.163993E+00,1.510757E+04,8.794443E+03,5.108615E-01,7.693768E-01,2.311161E+04,1.316375E+04,7.815186E-01,1.151624E+00,1.536138E+04,1.749455E+04,5.194438E-01,1.530499E+00
18:19:00,1.056633E+04,6.149753E+04,3.573130E-01,5.379911E+00,9.755804E+03,7.483393E+04,3.299041E-01,6.546701E+00,1.104049E+05,7.616772E+05,3.733473E+00,6.663385E+01,5.175833E+04,8.254489E+04,1.750270E+00,7.221280E+00,1.566611E+04,1.203856E+04,5.297511E-01,1.053186E+00,1.043762E+04,8.056731E+03,3.529488E-01,7.048384E-01,1.542706E+04,1.193638E+04,5.216676E-01,1.044247E+00,1.041927E+04,1.560200E+04,3.523282E-01,1.364930E+00,1.766916E+05,1.252164E+05,5.974836E+00,1.095448E+01,1.159518E+05,8.293792E+04,3.920912E+00,7.255776E+00,1.753687E+05,1.235998E+05,5.930101E+00,1.081306E+01,1.178013E+05,1.697370E+05,3.983450E+00,1.484933E+01,2.323198E+04,1.328432E+04,7.855881E-01,1.162171E+00,1.512286E+04,8.781316E+03,5.113777E-01,7.682284E-01,2.313538E+04,1.315549E+04,7.823214E-01,1.150901E+00,1.537667E+04,1.740445E+04,5.199603E-01,1.522617E+00
18:20:00,1.056629E+04,6.148917E+04,3.573117E-01,5.379179E+00,9.765375E+03,7.482429E+04,3.302278E-01,6.545858E+00,1.105030E+05,7.615856E+05,3.736789E+00,6.662584E+01,5.192787E+04,8.254088E+04,1.756003E+00,7.220929E+00,1.566777E+04,1.201927E+04,5.298066E-01,1.051499E+00,1.043869E+04,8.044222E+03,3.529845E-01,7.037441E-01,1.542868E+04,1.192632E+04,5.217219E-01,1.043367E+00,1.042034E+04,1.551165E+04,3.523639E-01,1.357026E+00,1.767083E+05,1.250031E+05,5.975396E+00,1.093582E+01,1.159625E+05,8.280237E+04,3.921270E+00,7.243917E+00,1.753848E+05,1.234979E+05,5.930641E+00,1.080415E+01,1.178119E+05,1.688180E+05,3.983807E+00,1.476892E+01,2.325507E+04,1.326331E+04,7.863679E-01,1.160333E+00,1.513779E+04,8.768112E+03,5.118823E-01,7.670732E-01,2.315861E+04,1.314559E+04,7.831063E-01,1.150035E+00,1.539161E+04,1.731369E+04,5.204651E-01,1.514676E+00
18:21:00,1.056625E+04,6.148079E+04,3.573104E-01,5.378447E+00,9.774746E+03,7.481412E+04,3.305446E-01,6.544969E+00,1.105990E+05,7.614888E+05,3.740035E+00,6.661737E+01,5.209300E+04,8.253615E+04,1.761587E+00,7.220515E+00,1.566939E+04,1.199982E+04,5.298610E-01,1.049797E+00,1.043973E+04,8.031648E+03,3.530194E-01,7.026440E-01,1.543026E+04,1.191477E+04,5.217751E-01,1.042357E+00,1.042138E+04,1.541915E+04,3.523989E-01,1.348934E+00,1.767247E+05,1.247882E+05,5.975944E+00,1.091701E+01,1.159730E+05,8.266735E+04,3.921621E+00,7.232105E+00,1.754006E+05,1.233807E+05,5.931172E+00,1.079389E+01,1.178224E+05,1.678771E+05,3.984157E+00,1.468661E+01,2.327756E+04,1.324211E+04,7.871277E-01,1.158478E+00,1.515234E+04,8.754825E+03,5.123739E-01,7.659108E-01,2.318125E+04,1.313410E+04,7.838711E-01,1.149030E+00,1.540617E+04,1.722073E+04,5.209569E-01,1.506544E+00
18:22:00,1.056621E+04,6.147241E+04,3.573091E-01,5.377714E+00,9.783885E+03,7.480340E+04,3.308537E-01,6.544031E+00,1.106926E+05,7.613864E+05,3.743200E+00,6.660841E+01,5.225347E+04,8.253067E+04,1.767013E+00,7.220036E+00,1.567097E+04,1.198020E+04,5.299141E-01,1.048080E+00,1.044075E+04,8.019007E+03,3.530536E-01,7.015382E-01,1.543181E+04,1.190188E+04,5.218272E-01,1.041229E+00,1.042240E+04,1.532427E+04,3.524331E-01,1.340633E+00,1.767406E+05,1.245716E+05,5.976479E+00,1.089806E+01,1.159832E+05,8.253051E+04,3.921964E+00,7.220134E+00,1.754161E+05,1.232493E+05,5.931691E+00,1.078240E+01,1.178326E+05,1.669118E+05,3.984498E+00,1.460216E+01,2.329943E+04,1.322072E+04,7.878665E-01,1.156606E+00,1.516649E+04,8.741457E+03,5.128517E-01,7.647414E-01,2.320327E+04,1.312116E+04,7.846149E-01,1.147897E+00,1.542032E+04,1.712533E+04,5.214350E-01,1.498197E+00
18:23:00,1.056618E+04,6.146402E+04,3.573078E-01,5.376980E+00,9.792769E+03,7.479211E+04,3.311541E-01,6.543042E+00,1.107835E+05,7.612783E+05,3.746276E+00,6.659895E+01,5.240922E+04,8.252442E+04,1.772280E+00,7.219489E+00,1.567251E+04,1.196040E+04,5.299659E-01,1.046348E+00,1.044174E+04,8.006299E+03,3.530869E-01,7.004264E-01,1.543333E+04,1.188773E+04,5.218780E-01,1.039991E+00,1.042339E+04,1.522720E+04,3.524664E-01,1.332141E+00,1.767562E+05,1.243533E+05,5.977001E+00,1.087897E+01,1.159932E+05,8.239416E+04,3.922298E+00,7.208205E+00,1.754312E+05,1.231050E+05,5.932197E+00,1.076977E+01,1.178425E+05,1.659242E+05,3.984831E+00,1.451576E+01,2.332066E+04,1.319914E+04,7.885837E-01,1.154718E+00,1.518022E+04,8.728005E+03,5.133155E-01,7.635645E-01,2.322464E+04,1.310687E+04,7.853370E-01,1.146647E+00,1.543406E+04,1.702768E+04,5.218989E-01,1.489655E+00
18:24:00,1.056614E+04,6.145562E+04,3.573065E-01,5.376245E+00,9.801384E+03,7.478023E+04,3.314454E-01,6.542003E+00,1.108717E+05,7.611643E+05,3.749258E+00,6.658898E+01,5.256025E+04,8.251740E+04,1.777387E+00,7.218875E+00,1.567401E+04,1.194044E+04,5.300162E-01,1.044602E+00,1.044270E+04,7.993525E+03,3.531192E-01,6.993089E-01,1.543480E+04,1.187243E+04,5.219273E-01,1.038653E+00,1.042435E+04,1.512804E+04,3.524988E-01,1.323466E+00,1.767713E+05,1.241334E+05,5.977507E+00,1.085973E+01,1.160028E+05,8.225599E+04,3.922622E+00,7.196117E+00,1.754459E+05,1.229485E+05,5.932689E+00,1.075608E+01,1.178521E+05,1.649154E+05,3.985154E+00,1.442750E+01,2.334124E+04,1.317737E+04,7.892792E-01,1.152814E+00,1.519352E+04,8.714473E+03,5.137651E-01,7.623807E-01,2.324537E+04,1.309133E+04,7.860373E-01,1.145288E+00,1.544737E+04,1.692791E+04,5.223487E-01,1.480926E+00
18:25:00,1.056610E+04,6.144721E+04,3.573052E-01,5.375509E+00,9.809719E+03,7.476778E+04,3.317273E-01,6.540914E+00,1.109570E+05,7.610446E+05,3.752143E+00,6.657851E+01,5.270667E+04,8.250961E+04,1.782339E+00,7.218193E+00,1.567546E+04,1.192031E+04,5.300649E-01,1.042841E+00,1.044364E+04,7.980683E+03,3.531506E-01,6.981854E-01,1.543622E+04,1.185690E+04,5.219753E-01,1.037294E+00,1.042529E+04,1.502689E+04,3.525301E-01,1.314617E+00,1.767859E+05,1.239119E+05,5.977998E+00,1.084035E+01,1.160122E+05,8.211829E+04,3.922936E+00,7.184071E+00,1.754601E+05,1.227895E+05,5.933167E+00,1.074217E+01,1.178615E+05,1.638861E+05,3.985467E+00,1.433746E+01,2.336120E+04,1.315541E+04,7.899535E-01,1.150893E+00,1.520642E+04,8.700855E+03,5.142008E-01,7.611893E-01,2.326546E+04,1.307550E+04,7.867162E-01,1.143903E+00,1.546027E+04,1.682609E+04,5.227846E-01,1.472019E+00
18:26:00,1.056606E+04,6.143879E+04,3.573039E-01,5.374773E+00,9.817755E+03,7.475476E+04,3.319990E-01,6.539775E+00,1.110392E+05,7.609193E+05,3.754923E+00,6.656755E+01,5.284834E+04,8.250106E+04,1.787129E+00,7.217445E+00,1.567686E+04,1.190001E+04,5.301121E-01,1.041065E+00,1.044454E+04,7.967772E+03,3.531810E-01,6.970559E-01,1.543760E+04,1.184174E+04,5.220217E-01,1.035967E+00,1.042619E+04,1.492376E+04,3.525605E-01,1.305594E+00,1.768001E+05,1.236888E+05,5.978473E+00,1.082083E+01,1.160213E+05,8.197983E+04,3.923240E+00,7.171958E+00,1.754739E+05,1.226338E+05,5.933629E+00,1.072855E+01,1.178705E+05,1.628367E+05,3.985770E+00,1.424566E+01,2.338052E+04,1.313327E+04,7.906061E-01,1.148956E+00,1.521890E+04,8.687153E+03,5.146225E-01,7.599906E-01,2.328491E+04,1.305997E+04,7.873734E-01,1.142544E+00,1.547276E+04,1.672225E+04,5.232064E-01,1.462935E+00
18:27:00,1.056602E+04,6.143036E+04,3.573026E-01,5.374035E+00,9.825483E+03,7.474120E+04,3.322604E-01,6.538589E+00,1.111183E+05,7.607885E+05,3.757596E+00,6.655610E+01,5.298537E+04,8.249177E+04,1.791763E+00,7.216632E+00,1.567822E+04,1.187955E+04,5.301577E-01,1.039275E+00,1.044542E+04,7.954787E+03,3.532103E-01,6.959199E-01,1.543894E+04,1.182688E+04,5.220666E-01,1.034667E+00,1.042707E+04,1.481869E+04,3.525898E-01,1.296402E+00,1.768137E+05,1.234640E+05,5.978931E+00,1.080117E+01,1.160300E+05,8.184062E+04,3.923534E+00,7.159779E+00,1.754872E+05,1.224809E+05,5.934076E+00,1.071517E+01,1.178792E+05,1.617676E+05,3.986063E+00,1.415212E+01,2.339921E+04,1.311094E+04,7.912378E-01,1.147002E+00,1.523098E+04,8.673360E+03,5.150305E-01,7.587839E-01,2.330374E+04,1.304468E+04,7.880095E-01,1.141207E+00,1.548484E+04,1.661643E+04,5.236146E-01,1.453677E+00
18:28:00,1.056599E+04,6.142192E+04,3.573014E-01,5.373297E+00,9.832909E+03,7.472713E+04,3.325115E-01,6.537358E+00,1.111942E+05,7.606525E+05,3.760164E+00,6.654421E+01,5.311795E+04,8.248177E+04,1.796246E+00,7.215758E+00,1.567953E+04,1.185891E+04,5.302017E-01,1.037469E+00,1.044626E+04,7.941729E+03,3.532385E-01,6.947776E-01,1.544023E+04,1.181221E+04,5.221099E-01,1.033385E+00,1.042791E+04,1.471172E+04,3.526181E-01,1.287044E+00,1.768269E+05,1.232376E+05,5.979373E+00,1.078136E+01,1.160385E+05,8.170068E+04,3.923817E+00,7.147536E+00,1.755001E+05,1.223297E+05,5.934508E+00,1.070194E+01,1.178877E+05,1.606791E+05,3.986345E+00,1.405690E+01,2.341731E+04,1.308842E+04,7.918492E-01,1.145032E+00,1.524267E+04,8.659479E+03,5.154254E-01,7.575696E-01,2.332196E+04,1.302954E+04,7.886253E-01,1.139882E+00,1.549653E+04,1.650867E+04,5.240096E-01,1.444249E+00
18:29:00,1.056595E+04,6.141347E+04,3.573001E-01,5.372558E+00,9.840038E+03,7.471255E+04,3.327526E-01,6.536083E+00,1.112671E+05,7.605116E+05,3.762628E+00,6.653188E+01,5.324630E+04,8.247108E+04,1.800587E+00,7.214823E+00,1.568079E+04,1.183811E+04,5.302441E-01,1.035650E+00,1.044707E+04,7.928597E+03,3.532658E-01,6.936287E-01,1.544147E+04,1.179767E+04,5.221517E-01,1.032112E+00,1.042872E+04,1.460290E+04,3.526453E-01,1.277524E+00,1.768396E+05,1.230095E+05,5.979799E+00,1.076141E+01,1.160466E+05,8.155998E+04,3.924090E+00,7.135227E+00,1.755125E+05,1.221795E+05,5.934924E+00,1.068880E+01,1.178958E+05,1.595719E+05,3.986617E+00,1.396003E+01,2.343483E+04,1.306572E+04,7.924413E-01,1.143046E+00,1.525398E+04,8.645506E+03,5.158076E-01,7.563471E-01,2.333961E+04,1.301446E+04,7.892216E-01,1.138563E+00,1.550785E+04,1.639903E+04,5.243920E-01,1.434658E+00
18:30:00,1.056591E+04,6.140501E+04,3.572989E-01,5.371818E+00,9.846879E+03,7.469751E+04,3.329839E-01,6.534766E+00,1.113370E+05,7.603659E+05,3.764992E+00,6.651914E+01,5.337067E+04,8.245972E+04,1.804793E+00,7.213829E+00,1.568201E+04,1.181715E+04,5.302849E-01,1.033816E+00,1.044785E+04,7.915388E+03,3.532920E-01,6.924731E-01,1.544267E+04,1.178317E+04,5.221919E-01,1.030844E+00,1.042950E+04,1.449228E+04,3.526715E-01,1.267846E+00,1.768518E+05,1.227799E+05,5.980210E+00,1.074133E+01,1.160545E+05,8.141852E+04,3.924352E+00,7.122851E+00,1.755244E+05,1.220294E+05,5.935325E+00,1.067567E+01,1.179036E+05,1.584464E+05,3.986879E+00,1.386157E+01,2.345181E+04,1.304283E+04,7.930151E-01,1.141044E+00,1.526494E+04,8.631317E+03,5.161780E-01,7.551058E-01,2.335672E+04,1.299937E+04,7.897995E-01,1.137242E+00,1.551881E+04,1.628755E+04,5.247625E-01,1.424905E+00
18:31:00,1.056588E+04,6.139655E+04,3.572976E-01,5.371077E+00,9.853442E+03,7.468200E+04,3.332059E-01,6.533410E+00,1.114040E+05,7.602156E+05,3.767260E+00,6.650599E+01,5.349128E+04,8.244771E+04,1.808871E+00,7.212778E+00,1.568318E+04,1.179414E+04,5.303242E-01,1.031803E+00,1.044860E+04,7.900821E+03,3.533173E-01,6.911987E-01,1.544383E+04,1.176254E+04,5.222307E-01,1.029039E+00,1.043025E+04,1.436941E+04,3.526968E-01,1.257097E+00,1.768636E+05,1.225308E+05,5.980604E+00,1.071953E+01,1.160620E+05,8.126388E+04,3.924605E+00,7.109323E+00,1.755360E+05,1.218199E+05,5.935712E+00,1.065734E+01,1.179111E+05,1.572001E+05,3.987131E+00,1.375253E+01,2.346828E+04,1.301798E+04,7.935715E-01,1.138870E+00,1.527557E+04,8.615926E+03,5.165371E-01,7.537593E-01,2.337331E+04,1.297829E+04,7.903601E-01,1.135398E+00,1.552945E+04,1.616406E+04,5.251217E-01,1.414101E+00
18:32:00,1.056584E+04,6.138807E+04,3.572964E-01,5.370335E+00,9.859725E+03,7.466603E+04,3.334183E-01,6.532012E+00,1.114682E+05,7.600607E+05,3.769431E+00,6.649243E+01,5.360820E+04,8.243504E+04,1.812825E+00,7.211669E+00,1.568431E+04,1.177047E+04,5.303621E-01,1.029732E+00,1.044933E+04,7.885837E+03,3.533416E-01,6.898879E-01,1.544494E+04,1.173980E+04,5.222681E-01,1.027049E+00,1.043098E+04,1.424164E+04,3.527211E-01,1.245919E+00,1.768749E+05,1.222731E+05,5.980984E+00,1.069698E+01,1.160692E+05,8.110499E+04,3.924848E+00,7.095422E+00,1.755471E+05,1.215886E+05,5.936084E+00,1.063711E+01,1.179183E+05,1.559057E+05,3.987373E+00,1.363930E+01,2.348425E+04,1.299221E+04,7.941113E-01,1.136615E+00,1.528588E+04,8.599958E+03,5.168854E-01,7.523623E-01,2.338940E+04,1.295498E+04,7.909039E-01,1.133359E+00,1.553976E+04,1.603579E+04,5.254701E-01,1.402880E+00
18:33:00,1.056580E+04,6.137958E+04,3.572952E-01,5.369593E+00,9.865736E+03,7.464959E+04,3.336216E-01,6.530575E+00,1.115296E+05,7.599011E+05,3.771506E+00,6.647847E+01,5.372159E+04,8.242170E+04,1.816659E+00,7.210502E+00,1.568539E+04,1.174659E+04,5.303984E-01,1.027643E+00,1.045002E+04,7.870735E+03,3.533649E-01,6.885666E-01,1.544601E+04,1.171629E+04,5.223040E-01,1.024992E+00,1.043167E+04,1.411124E+04,3.527445E-01,1.234511E+00,1.768858E+05,1.220171E+05,5.981349E+00,1.067459E+01,1.160762E+05,8.094489E+04,3.925082E+00,7.081416E+00,1.755577E+05,1.213494E+05,5.936441E+00,1.061618E+01,1.179253E+05,1.545849E+05,3.987606E+00,1.352375E+01,2.349975E+04,1.296663E+04,7.946350E-01,1.134377E+00,1.529588E+04,8.584103E+03,5.172233E-01,7.509752E-01,2.340501E+04,1.293082E+04,7.914315E-01,1.131245E+00,1.554976E+04,1.590487E+04,5.258081E-01,1.391426E+00
18:34:00,1.056577E+04,6.137108E+04,3.572940E-01,5.368849E+00,9.871485E+03,7.463268E+04,3.338160E-01,6.529095E+00,1.115883E+05,7.597368E+05,3.773492E+00,6.646409E+01,5.383166E+04,8.240770E+04,1.820381E+00,7.209277E+00,1.568643E+04,1.172251E+04,5.304333E-01,1.025536E+00,1.045069E+04,7.855523E+03,3.533873E-01,6.872358E-01,1.544704E+04,1.169204E+04,5.223385E-01,1.022871E+00,1.043234E+04,1.397831E+04,3.527669E-01,1.222881E+00,1.768962E+05,1.217553E+05,5.981699E+00,1.065168E+01,1.160829E+05,8.078369E+04,3.925306E+00,7.067313E+00,1.755679E+05,1.211025E+05,5.936785E+00,1.059458E+01,1.179319E+05,1.532387E+05,3.987829E+00,1.340597E+01,2.351480E+04,1.294040E+04,7.951435E-01,1.132083E+00,1.530558E+04,8.567863E+03,5.175513E-01,7.495545E-01,2.342018E+04,1.290586E+04,7.919438E-01,1.129061E+00,1.555947E+04,1.577140E+04,5.261362E-01,1.379749E+00
18:35:00,1.056573E+04,6.136258E+04,3.572929E-01,5.368105E+00,9.876985E+03,7.461528E+04,3.340020E-01,6.527573E+00,1.116445E+05,7.595675E+05,3.775391E+00,6.644928E+01,5.393860E+04,8.239300E+04,1.823998E+00,7.207992E+00,1.568743E+04,1.169826E+04,5.304669E-01,1.023415E+00,1.045133E+04,7.840215E+03,3.534089E-01,6.858966E-01,1.544803E+04,1.166706E+04,5.223717E-01,1.020685E+00,1.043298E+04,1.384296E+04,3.527884E-01,1.211041E+00,1.769062E+05,1.214956E+05,5.982035E+00,1.062896E+01,1.160893E+05,8.062151E+04,3.925521E+00,7.053125E+00,1.755778E+05,1.208481E+05,5.937115E+00,1.057232E+01,1.179383E+05,1.518683E+05,3.988044E+00,1.328608E+01,2.352943E+04,1.291440E+04,7.956377E-01,1.129808E+00,1.531502E+04,8.551760E+03,5.178700E-01,7.481457E-01,2.343491E+04,1.288011E+04,7.924418E-01,1.126808E+00,1.556891E+04,1.563550E+04,5.264550E-01,1.367860E+00
18:36:00,1.056570E+04,6.135406E+04,3.572917E-01,5.367360E+00,9.882250E+03,7.459737E+04,3.341800E-01,6.526006E+00,1.116982E+05,7.593931E+05,3.777208E+00,6.643403E+01,5.404262E+04,8.237760E+04,1.827515E+00,7.206644E+00,1.568839E+04,1.167385E+04,5.304992E-01,1.021279E+00,1.045195E+04,7.824817E+03,3.534296E-01,6.845495E-01,1.544898E+04,1.164130E+04,5.224036E-01,1.018432E+00,1.043360E+04,1.370530E+04,3.528091E-01,1.198998E+00,1.769159E+05,1.212304E+05,5.982358E+00,1.060577E+01,1.160955E+05,8.045842E+04,3.925728E+00,7.038857E+00,1.755873E+05,1.205859E+05,5.937433E+00,1.054938E+01,1.179445E+05,1.504747E+05,3.988250E+00,1.316416E+01,2.354365E+04,1.288778E+04,7.961185E-01,1.127479E+00,1.532419E+04,8.535419E+03,5.181801E-01,7.467161E-01,2.344925E+04,1.285353E+04,7.929262E-01,1.124484E+00,1.557808E+04,1.549727E+04,5.267651E-01,1.355766E+00
18:37:00,1.056567E+04,6.134554E+04,3.572906E-01,5.366614E+00,9.887291E+03,7.457893E+04,3.343505E-01,6.524393E+00,1.117497E+05,7.592135E+05,3.778948E+00,6.641831E+01,5.414389E+04,8.236147E+04,1.830940E+00,7.205233E+00,1.568931E+04,1.165117E+04,5.305302E-01,1.019295E+00,1.045254E+04,7.810614E+03,3.534495E-01,6.833069E-01,1.544989E+04,1.162082E+04,5.224343E-01,1.016640E+00,1.043419E+04,1.357587E+04,3.528291E-01,1.187674E+00,1.769251E+05,1.209856E+05,5.982669E+00,1.058435E+01,1.161014E+05,8.030685E+04,3.925927E+00,7.025597E+00,1.755964E+05,1.203743E+05,5.937738E+00,1.053087E+01,1.179504E+05,1.491615E+05,3.988448E+00,1.304928E+01,2.355751E+04,1.286320E+04,7.965866E-01,1.125329E+00,1.533313E+04,8.520334E+03,5.184819E-01,7.453964E-01,2.346321E+04,1.283199E+04,7.933980E-01,1.122598E+00,1.558702E+04,1.536698E+04,5.270671E-01,1.344369E+00
18:38:00,1.056563E+04,6.133700E+04,3.572895E-01,5.365868E+00,9.892114E+03,7.455995E+04,3.345136E-01,6.522732E+00,1.117989E+05,7.590284E+05,3.780613E+00,6.640212E+01,5.424250E+04,8.234460E+04,1.834274E+00,7.203757E+00,1.569020E+04,1.162887E+04,5.305600E-01,1.017344E+00,1.045311E+04,7.796676E+03,3.534686E-01,6.820875E-01,1.545077E+04,1.160152E+04,5.224638E-01,1.014952E+00,1.043476E+04,1.344741E+04,3.528482E-01,1.176436E+00,1.769340E+05,1.207427E+05,5.982967E+00,1.056310E+01,1.161071E+05,8.015800E+04,3.926118E+00,7.012575E+00,1.756051E+05,1.201746E+05,5.938031E+00,1.051340E+01,1.179560E+05,1.478568E+05,3.988638E+00,1.293513E+01,2.357100E+04,1.283877E+04,7.970427E-01,1.123192E+00,1.534183E+04,8.505385E+03,5.187760E-01,7.440886E-01,2.347681E+04,1.281163E+04,7.938576E-01,1.120818E+00,1.559572E+04,1.523750E+04,5.273612E-01,1.333041E+00
18:39:00,1.056560E+04,6.132845E+04,3.572884E-01,5.365120E+00,9.896727E+03,7.454042E+04,3.346696E-01,6.521023E+00,1.118460E+05,7.588378E+05,3.782205E+00,6.638545E+01,5.433857E+04,8.232697E+04,1.837523E+00,7.202215E+00,1.569105E+04,1.160651E+04,5.305886E-01,1.015388E+00,1.045366E+04,7.782713E+03,3.534870E-01,6.808660E-01,1.545161E+04,1.158197E+04,5.224922E-01,1.013241E+00,1.043531E+04,1.331780E+04,3.528665E-01,1.165097E+00,1.769425E+05,1.204993E+05,5.983254E+00,1.054180E+01,1.161126E+05,8.000890E+04,3.926301E+00,6.999531E+00,1.756135E+05,1.199724E+05,5.938313E+00,1.049571E+01,1.179615E+05,1.465405E+05,3.988821E+00,1.281998E+01,2.358416E+04,1.281428E+04,7.974871E-01,1.121049E+00,1.535030E+04,8.490276E+03,5.190625E-01,7.427668E-01,2.349006E+04,1.279100E+04,7.943055E-01,1.119013E+00,1.560420E+04,1.510685E+04,5.276477E-01,1.321611E+00
18:40:00,1.056557E+04,6.131990E+04,3.572873E-01,5.364372E+00,9.901142E+03,7.452033E+04,3.348189E-01,6.519266E+00,1.118911E+05,7.586417E+05,3.783729E+00,6.636829E+01,5.443225E+04,8.230859E+04,1.840691E+00,7.200607E+00,1.569187E+04,1.158410E+04,5.306161E-01,1.013428E+00,1.045418E+04,7.768720E+03,3.535046E-01,6.796418E-01,1.545243E+04,1.156202E+04,5.225195E-01,1.011496E+00,1.043584E+04,1.318706E+04,3.528842E-01,1.153659E+00,1.769507E+05,1.202555E+05,5.983529E+00,1.052047E+01,1.161178E+05,7.985948E+04,3.926477E+00,6.986459E+00,1.756216E+05,1.197662E+05,5.938584E+00,1.047767E+01,1.179667E+05,1.452128E+05,3.988997E+00,1.270382E+01,2.359698E+04,1.278971E+04,7.979206E-01,1.118900E+00,1.535857E+04,8.475375E+03,5.193419E-01,7.414632E-01,2.350299E+04,1.276994E+04,7.947424E-01,1.117171E+00,1.561247E+04,1.497505E+04,5.279272E-01,1.310080E+00
18:41:00,1.056554E+04,6.131133E+04,3.572863E-01,5.363622E+00,9.905369E+03,7.449971E+04,3.349618E-01,6.517462E+00,1.119342E+05,7.584402E+05,3.785189E+00,6.635066E+01,5.452368E+04,8.228946E+04,1.843783E+00,7.198933E+00,1.569266E+04,1.156164E+04,5.306426E-01,1.011462E+00,1.045469E+04,7.754689E+03,3.535216E-01,6.784144E-01,1.545321E+04,1.154158E+04,5.225458E-01,1.009708E+00,1.043634E+04,1.305521E+04,3.529012E-01,1.142124E+00,1.769586E+05,1.200111E+05,5.983793E+00,1.049909E+01,1.161228E+05,7.970966E+04,3.926646E+00,6.973352E+00,1.756294E+05,1.195547E+05,5.938845E+00,1.045917E+01,1.179717E+05,1.438739E+05,3.989165E+00,1.258669E+01,2.360950E+04,1.276507E+04,7.983438E-01,1.116744E+00,1.536664E+04,8.460163E+03,5.196147E-01,7.401324E-01,2.351561E+04,1.274833E+04,7.951689E-01,1.115280E+00,1.562055E+04,1.484210E+04,5.282000E-01,1.298449E+00
18:42:00,1.056551E+04,6.130276E+04,3.572853E-01,5.362872E+00,9.909421E+03,7.447855E+04,3.350988E-01,6.515611E+00,1.119756E+05,7.582333E+05,3.786588E+00,6.633256E+01,5.461298E+04,8.226960E+04,1.846803E+00,7.197196E+00,1.569342E+04,1.153911E+04,5.306681E-01,1.009491E+00,1.045518E+04,7.740617E+03,3.535379E-01,6.771833E-01,1.545396E+04,1.152054E+04,5.225710E-01,1.007867E+00,1.043683E+04,1.292227E+04,3.529175E-01,1.130494E+00,1.769662E+05,1.197661E+05,5.984048E+00,1.047766E+01,1.161277E+05,7.955940E+04,3.926809E+00,6.960206E+00,1.756368E+05,1.193371E+05,5.939096E+00,1.044014E+01,1.179766E+05,1.425240E+05,3.989327E+00,1.246859E+01,2.362174E+04,1.274034E+04,7.987572E-01,1.114580E+00,1.537453E+04,8.445022E+03,5.198811E-01,7.388078E-01,2.352794E+04,1.272608E+04,7.955856E-01,1.113333E+00,1.562843E+04,1.470804E+04,5.284665E-01,1.286721E+00
18:43:00,1.056548E+04,6.129417E+04,3.572843E-01,5.362121E+00,9.913307E+03,7.445687E+04,3.352302E-01,6.513714E+00,1.120153E+05,7.580211E+05,3.787930E+00,6.631400E+01,5.470027E+04,8.224900E+04,1.849755E+00,7.195394E+00,1.569415E+04,1.151653E+04,5.306926E-01,1.007516E+00,1.045564E+04,7.726505E+03,3.535536E-01,6.759487E-01,1.545468E+04,1.149883E+04,5.225953E-01,1.005968E+00,1.043730E+04,1.278835E+04,3.529332E-01,1.118778E+00,1.769735E+05,1.195205E+05,5.984292E+00,1.045617E+01,1.161324E+05,7.940872E+04,3.926965E+00,6.947024E+00,1.756440E+05,1.191128E+05,5.939337E+00,1.042051E+01,1.179812E+05,1.411640E+05,3.989483E+00,1.234962E+01,2.363370E+04,1.271553E+04,7.991613E-01,1.112410E+00,1.538224E+04,8.429821E+03,5.201416E-01,7.374780E-01,2.354000E+04,1.270313E+04,7.959930E-01,1.111325E+00,1.563614E+04,1.457295E+04,5.287271E-01,1.274903E+00
18:44:00,1.056545E+04,6.128558E+04,3.572834E-01,5.361369E+00,9.917033E+03,7.443465E+04,3.353562E-01,6.511770E+00,1.120533E+05,7.578036E+05,3.789217E+00,6.629497E+01,5.478563E+04,8.222766E+04,1.852641E+00,7.193527E+00,1.569485E+04,1.149389E+04,5.307162E-01,1.005536E+00,1.045609E+04,7.712352E+03,3.535687E-01,6.747105E-01,1.545538E+04,1.147640E+04,5.226187E-01,1.004006E+00,1.043775E+04,1.265350E+04,3.529483E-01,1.106981E+00,1.769805E+05,1.192745E+05,5.984528E+00,1.043465E+01,1.161369E+05,7.925761E+04,3.927116E+00,6.933804E+00,1.756509E+05,1.188810E+05,5.939569E+00,1.040023E+01,1.179857E+05,1.397946E+05,3.989633E+00,1.222982E+01,2.364539E+04,1.269064E+04,7.995566E-01,1.110233E+00,1.538977E+04,8.414558E+03,5.203963E-01,7.361427E-01,2.355179E+04,1.267940E+04,7.963914E-01,1.109249E+00,1.564368E+04,1.443690E+04,5.289818E-01,1.263000E+00
18:45:00,1.056543E+04,6.127697E+04,3.572824E-01,5.360616E+00,9.920607E+03,7.441190E+04,3.354771E-01,6.509780E+00,1.120899E+05,7.575808E+05,3.790451E+00,6.627548E+01,5.486913E+04,8.220558E+04,1.855465E+00,7.191595E+00,1.569553E+04,1.147122E+04,5.307389E-01,1.003552E+00,1.045653E+04,7.698160E+03,3.535832E-01,6.734689E-01,1.545605E+04,1.145317E+04,5.226413E-01,1.001973E+00,1.043818E+04,1.251783E+04,3.529628E-01,1.095112E+00,1.769873E+05,1.190280E+05,5.984754E+00,1.041308E+01,1.161412E+05,7.910608E+04,3.927261E+00,6.920548E+00,1.756576E+05,1.186411E+05,5.939793E+00,1.037924E+01,1.179900E+05,1.384169E+05,3.989777E+00,1.210928E+01,2.365683E+04,1.266569E+04,7.999433E-01,1.108049E+00,1.539715E+04,8.399356E+03,5.206455E-01,7.348127E-01,2.356332E+04,1.265482E+04,7.967813E-01,1.107099E+00,1.565105E+04,1.429998E+04,5.292311E-01,1.251022E+00
18:46:00,1.056540E+04,6.126835E+04,3.572815E-01,5.359862E+00,9.924038E+03,7.438862E+04,3.355931E-01,6.507743E+00,1.121249E+05,7.573526E+05,3.791637E+00,6.625551E+01,5.495087E+04,8.218276E+04,1.858229E+00,7.189599E+00,1.569618E+04,1.144851E+04,5.307607E-01,1.001565E+00,1.045694E+04,7.683935E+03,3.535972E-01,6.722244E-01,1.545670E+04,1.142908E+04,5.226630E-01,9.998659E-01,1.043860E+04,1.238147E+04,3.529768E-01,1.083182E+00,1.769938E+05,1.187812E+05,5.984972E+00,1.039149E+01,1.161453E+05,7.895419E+04,3.927400E+00,6.907260E+00,1.756640E+05,1.183925E+05,5.940008E+00,1.035749E+01,1.179941E+05,1.370318E+05,3.989916E+00,1.198812E+01,2.366804E+04,1.264067E+04,8.003220E-01,1.105861E+00,1.540437E+04,8.383850E+03,5.208896E-01,7.334562E-01,2.357462E+04,1.262936E+04,7.971630E-01,1.104872E+00,1.565828E+04,1.416231E+04,5.294752E-01,1.238978E+00
18:47:00,1.056537E+04,6.125972E+04,3.572806E-01,5.359107E+00,9.927334E+03,7.436480E+04,3.357046E-01,6.505660E+00,1.121586E+05,7.571190E+05,3.792777E+00,6.623508E+01,5.503095E+04,8.215920E+04,1.860937E+00,7.187538E+00,1.569680E+04,1.142577E+04,5.307818E-01,9.995761E-01,1.045735E+04,7.669679E+03,3.536107E-01,6.709773E-01,1.545732E+04,1.140409E+04,5.226839E-01,9.976795E-01,1.043900E+04,1.224453E+04,3.529903E-01,1.071202E+00,1.770000E+05,1.185340E+05,5.985183E+00,1.036987E+01,1.161493E+05,7.880197E+04,3.927535E+00,6.893943E+00,1.756702E+05,1.181348E+05,5.940216E+00,1.033494E+01,1.179981E+05,1.356407E+05,3.990050E+00,1.186641E+01,2.367901E+04,1.261560E+04,8.006929E-01,1.103668E+00,1.541144E+04,8.368546E+03,5.211286E-01,7.321173E-01,2.358568E+04,1.260295E+04,7.975370E-01,1.102561E+00,1.566535E+04,1.402399E+04,5.297143E-01,1.226877E+00
18:48:00,1.056535E+04,6.125108E+04,3.572798E-01,5.358351E+00,9.930503E+03,7.434045E+04,3.358117E-01,6.503529E+00,1.121910E+05,7.568801E+05,3.793873E+00,6.621418E+01,5.510943E+04,8.213490E+04,1.863591E+00,7.185411E+00,1.569741E+04,1.140303E+04,5.308021E-01,9.975863E-01,1.045773E+04,7.655401E+03,3.536237E-01,6.697282E-01,1.545792E+04,1.137766E+04,5.227041E-01,9.953676E-01,1.043939E+04,1.210626E+04,3.530033E-01,1.059105E+00,1.770061E+05,1.182868E+05,5.985385E+00,1.034825E+01,1.161532E+05,7.864949E+04,3.927664E+00,6.880604E+00,1.756762E+05,1.178628E+05,5.940416E+00,1.031116E+01,1.180020E+05,1.342363E+05,3.990179E+00,1.174355E+01,2.368977E+04,1.259050E+04,8.010566E-01,1.101472E+00,1.541838E+04,8.353074E+03,5.213630E-01,7.307637E-01,2.359653E+04,1.257509E+04,7.979035E-01,1.100124E+00,1.567228E+04,1.388413E+04,5.299486E-01,1.214642E+00
18:49:00,1.056532E+04,6.124243E+04,3.572790E-01,5.357594E+00,9.933552E+03,7.431556E+04,3.359149E-01,6.501352E+00,1.122222E+05,7.566357E+05,3.794928E+00,6.619280E+01,5.518640E+04,8.210985E+04,1.866194E+00,7.183220E+00,1.569799E+04,1.138029E+04,5.308217E-01,9.955971E-01,1.045811E+04,7.641110E+03,3.536362E-01,6.684779E-01,1.545850E+04,1.134955E+04,5.227236E-01,9.929077E-01,1.043976E+04,1.196654E+04,3.530158E-01,1.046882E+00,1.770119E+05,1.180396E+05,5.985580E+00,1.032662E+01,1.161569E+05,7.849685E+04,3.927789E+00,6.867250E+00,1.756819E+05,1.175741E+05,5.940609E+00,1.028590E+01,1.180057E+05,1.328172E+05,3.990303E+00,1.161940E+01,2.370032E+04,1.256537E+04,8.014132E-01,1.099273E+00,1.542518E+04,8.337563E+03,5.215928E-01,7.294068E-01,2.360716E+04,1.254553E+04,7.982631E-01,1.097538E+00,1.567908E+04,1.374277E+04,5.301785E-01,1.202275E+00
18:50:00,1.056530E+04,6.123376E+04,3.572782E-01,5.356837E+00,9.936487E+03,7.429013E+04,3.360141E-01,6.499127E+00,1.122523E+05,7.563860E+05,3.795945E+00,6.617095E+01,5.526190E+04,8.208404E+04,1.868747E+00,7.180962E+00,1.569856E+04,1.135758E+04,5.308406E-01,9.936103E-01,1.045847E+04,7.626816E+03,3.536483E-01,6.672274E-01,1.545907E+04,1.131984E+04,5.227424E-01,9.903091E-01,1.044012E+04,1.182556E+04,3.530279E-01,1.034549E+00,1.770175E+05,1.177927E+05,5.985769E+00,1.030502E+01,1.161605E+05,7.834521E+04,3.927909E+00,6.853983E+00,1.756875E+05,1.172697E+05,5.940795E+00,1.025926E+01,1.180093E+05,1.313854E+05,3.990423E+00,1.149414E+01,2.371067E+04,1.254025E+04,8.017630E-01,1.097075E+00,1.543185E+04,8.322037E+03,5.218182E-01,7.280485E-01,2.361760E+04,1.251437E+04,7.986158E-01,1.094812E+00,1.568576E+04,1.360031E+04,5.304040E-01,1.189812E+00
18:51:00,1.056528E+04,6.122509E+04,3.572774E-01,5.356078E+00,9.939315E+03,7.426415E+04,3.361097E-01,6.496855E+00,1.122813E+05,7.561307E+05,3.796924E+00,6.614862E+01,5.533599E+04,8.205748E+04,1.871252E+00,7.178638E+00,1.569910E+04,1.133491E+04,5.308589E-01,9.916276E-01,1.045881E+04,7.612531E+03,3.536600E-01,6.659777E-01,1.545961E+04,1.128871E+04,5.227606E-01,9.875851E-01,1.044047E+04,1.168368E+04,3.530396E-01,1.022136E+00,1.770229E+05,1.175461E+05,5.985951E+00,1.028344E+01,1.161640E+05,7.819246E+04,3.928026E+00,6.840620E+00,1.756928E+05,1.169510E+05,5.940975E+00,1.023138E+01,1.180127E+05,1.299441E+05,3.990539E+00,1.136804E+01,2.372083E+04,1.251513E+04,8.021064E-01,1.094878E+00,1.543839E+04,8.306493E+03,5.220395E-01,7.266886E-01,2.362784E+04,1.248175E+04,7.989620E-01,1.091958E+00,1.569230E+04,1.345668E+04,5.306253E-01,1.177246E+00
18:52:00,1.056526E+04,6.121640E+04,3.572767E-01,5.355317E+00,9.942040E+03,7.423763E+04,3.362019E-01,6.494535E+00,1.123092E+05,7.558700E+05,3.797870E+00,6.612581E+01,5.540875E+04,8.203016E+04,1.873713E+00,7.176248E+00,1.569963E+04,1.131232E+04,5.308765E-01,9.896506E-01,1.045915E+04,7.598266E+03,3.536712E-01,6.647297E-01,1.546013E+04,1.125612E+04,5.227781E-01,9.847347E-01,1.044080E+04,1.154127E+04,3.530509E-01,1.009677E+00,1.770282E+05,1.173002E+05,5.986127E+00,1.026193E+01,1.161673E+05,7.804094E+04,3.928138E+00,6.827364E+00,1.756980E+05,1.166179E+05,5.941149E+00,1.020224E+01,1.180160E+05,1.284965E+05,3.990651E+00,1.124140E+01,2.373081E+04,1.249006E+04,8.024435E-01,1.092685E+00,1.544482E+04,8.290954E+03,5.222568E-01,7.253292E-01,2.363790E+04,1.244767E+04,7.993019E-01,1.088977E+00,1.569873E+04,1.331256E+04,5.308426E-01,1.164638E+00
18:53:00,1.056524E+04,6.120770E+04,3.572760E-01,5.354556E+00,9.944669E+03,7.421057E+04,3.362908E-01,6.492167E+00,1.123362E+05,7.556038E+05,3.798782E+00,6.610252E+01,5.548021E+04,8.200208E+04,1.876129E+00,7.173792E+00,1.570013E+04,1.128981E+04,5.308935E-01,9.876815E-01,1.045947E+04,7.584036E+03,3.536821E-01,6.634848E-01,1.546063E+04,1.122211E+04,5.227951E-01,9.817586E-01,1.044113E+04,1.139876E+04,3.530618E-01,9.972102E-01,1.770332E+05,1.170551E+05,5.986296E+00,1.024049E+01,1.161705E+05,7.788864E+04,3.928247E+00,6.814041E+00,1.757030E+05,1.162706E+05,5.941317E+00,1.017185E+01,1.180193E+05,1.270469E+05,3.990759E+00,1.111459E+01,2.374061E+04,1.246503E+04,8.027747E-01,1.090495E+00,1.545114E+04,8.275421E+03,5.224703E-01,7.239703E-01,2.364778E+04,1.241213E+04,7.996358E-01,1.085867E+00,1.570505E+04,1.316818E+04,5.310560E-01,1.152007E+00
18:54:00,1.056522E+04,6.119899E+04,3.572754E-01,5.353794E+00,9.947208E+03,7.418295E+04,3.363766E-01,6.489751E+00,1.123623E+05,7.553320E+05,3.799663E+00,6.607875E+01,5.555044E+04,8.197324E+04,1.878504E+00,7.171269E+00,1.570062E+04,1.126742E+04,5.309100E-01,9.857226E-01,1.045979E+04,7.569857E+03,3.536927E-01,6.622444E-01,1.546112E+04,1.118719E+04,5.228115E-01,9.787039E-01,1.044144E+04,1.125756E+04,3.530723E-01,9.848571E-01,1.770381E+05,1.168112E+05,5.986461E+00,1.021915E+01,1.161737E+05,7.773785E+04,3.928351E+00,6.800849E+00,1.757079E+05,1.159140E+05,5.941479E+00,1.014066E+01,1.180224E+05,1.256086E+05,3.990863E+00,1.098875E+01,2.375023E+04,1.244010E+04,8.031001E-01,1.088314E+00,1.545734E+04,8.259926E+03,5.226800E-01,7.226147E-01,2.365748E+04,1.237564E+04,7.999639E-01,1.082675E+00,1.571125E+04,1.302506E+04,5.312658E-01,1.139486E+00
18:55:00,1.056520E+04,6.119026E+04,3.572747E-01,5.353031E+00,9.949660E+03,7.415478E+04,3.364596E-01,6.487286E+00,1.123875E+05,7.550547E+05,3.800516E+00,6.605449E+01,5.561947E+04,8.194363E+04,1.880838E+00,7.168679E+00,1.570110E+04,1.124517E+04,5.309260E-01,9.837762E-01,1.046009E+04,7.555748E+03,3.537028E-01,6.610100E-01,1.546160E+04,1.115169E+04,5.228274E-01,9.755979E-01,1.044174E+04,1.111848E+04,3.530825E-01,9.726893E-01,1.770428E+05,1.165685E+05,5.986620E+00,1.019791E+01,1.161767E+05,7.758665E+04,3.928453E+00,6.787621E+00,1.757125E+05,1.155513E+05,5.941637E+00,1.010893E+01,1.180254E+05,1.241895E+05,3.990964E+00,1.086460E+01,2.375970E+04,1.241527E+04,8.034200E-01,1.086142E+00,1.546344E+04,8.244467E+03,5.228862E-01,7.212623E-01,2.366702E+04,1.233852E+04,8.002864E-01,1.079427E+00,1.571735E+04,1.288379E+04,5.314720E-01,1.127127E+00
18:56:00,1.056518E+04,6.118153E+04,3.572741E-01,5.352267E+00,9.952032E+03,7.412606E+04,3.365398E-01,6.484774E+00,1.124119E+05,7.547719E+05,3.801341E+00,6.602975E+01,5.568734E+04,8.191326E+04,1.883134E+00,7.166022E+00,1.570156E+04,1.122310E+04,5.309414E-01,9.818459E-01,1.046038E+04,7.541731E+03,3.537127E-01,6.597838E-01,1.546205E+04,1.111548E+04,5.228428E-01,9.724302E-01,1.044204E+04,1.098201E+04,3.530923E-01,9.607505E-01,1.770474E+05,1.163277E+05,5.986773E+00,1.017685E+01,1.161796E+05,7.743626E+04,3.928551E+00,6.774464E+00,1.757171E+05,1.151807E+05,5.941789E+00,1.007651E+01,1.180283E+05,1.227943E+05,3.991062E+00,1.074254E+01,2.376900E+04,1.239060E+04,8.037346E-01,1.083984E+00,1.546944E+04,8.229089E+03,5.230889E-01,7.199170E-01,2.367641E+04,1.230055E+04,8.006035E-01,1.076106E+00,1.572335E+04,1.274463E+04,5.316747E-01,1.114952E+00
18:57:00,1.056516E+04,6.117278E+04,3.572735E-01,5.351501E+00,9.954327E+03,7.409680E+04,3.366174E-01,6.482214E+00,1.124355E+05,7.544836E+05,3.802140E+00,6.600453E+01,5.575412E+04,8.188213E+04,1.885392E+00,7.163298E+00,1.570200E+04,1.120126E+04,5.309564E-01,9.799346E-01,1.046067E+04,7.527830E+03,3.537222E-01,6.585677E-01,1.546250E+04,1.107861E+04,5.228576E-01,9.692044E-01,1.044232E+04,1.084858E+04,3.531019E-01,9.490772E-01,1.770519E+05,1.160887E+05,5.986922E+00,1.015595E+01,1.161825E+05,7.728710E+04,3.928646E+00,6.761415E+00,1.757215E+05,1.148046E+05,5.941936E+00,1.004361E+01,1.180311E+05,1.214271E+05,3.991157E+00,1.062294E+01,2.377815E+04,1.236610E+04,8.040439E-01,1.081840E+00,1.547534E+04,8.213793E+03,5.232883E-01,7.185787E-01,2.368563E+04,1.226202E+04,8.009155E-01,1.072735E+00,1.572925E+04,1.260836E+04,5.318742E-01,1.103031E+00
18:58:00,1.056515E+04,6.116401E+04,3.572730E-01,5.350734E+00,9.956549E+03,7.406701E+04,3.366925E-01,6.479608E+00,1.124584E+05,7.541900E+05,3.802915E+00,6.597884E+01,5.581982E+04,8.185026E+04,1.887613E+00,7.160510E+00,1.570243E+04,1.117974E+04,5.309708E-01,9.780519E-01,1.046094E+04,7.514119E+03,3.537315E-01,6.573682E-01,1.546293E+04,1.104125E+04,5.228721E-01,9.659361E-01,1.044260E+04,1.071861E+04,3.531111E-01,9.377073E-01,1.770562E+05,1.158524E+05,5.987067E+00,1.013527E+01,1.161852E+05,7.713915E+04,3.928739E+00,6.748472E+00,1.757257E+05,1.144218E+05,5.942079E+00,1.001012E+01,1.180338E+05,1.200923E+05,3.991249E+00,1.050617E+01,2.378716E+04,1.234183E+04,8.043483E-01,1.079717E+00,1.548114E+04,8.198623E+03,5.234846E-01,7.172516E-01,2.369471E+04,1.222279E+04,8.012224E-01,1.069303E+00,1.573506E+04,1.247507E+04,5.320704E-01,1.091370E+00
18:59:00,1.056513E+04,6.115524E+04,3.572725E-01,5.349967E+00,9.958702E+03,7.403670E+04,3.367653E-01,6.476957E+00,1.124806E+05,7.538912E+05,3.803666E+00,6.595270E+01,5.588448E+04,8.181766E+04,1.889800E+00,7.157658E+00,1.570285E+04,1.115846E+04,5.309849E-01,9.761906E-01,1.046121E+04,7.500541E+03,3.537404E-01,6.561803E-01,1.546334E+04,1.100365E+04,5.228861E-01,9.626469E-01,1.044286E+04,1.059255E+04,3.531201E-01,9.266788E-01,1.770603E+05,1.156187E+05,5.987207E+00,1.011482E+01,1.161879E+05,7.699372E+04,3.928828E+00,6.735749E+00,1.757299E+05,1.140380E+05,5.942218E+00,9.976540E+00,1.180365E+05,1.187943E+05,3.991337E+00,1.039261E+01,2.379602E+04,1.231779E+04,8.046479E-01,1.077614E+00,1.548686E+04,8.183578E+03,5.236777E-01,7.159355E-01,2.370365E+04,1.218345E+04,8.015244E-01,1.065861E+00,1.574077E+04,1.234535E+04,5.322635E-01,1.080022E+00
19:00:00,1.056512E+04,6.114645E+04,3.572720E-01,5.349198E+00,9.960789E+03,7.400592E+04,3.368359E-01,6.474264E+00,1.125022E+05,7.535876E+05,3.804395E+00,6.592614E+01,5.594814E+04,8.178436E+04,1.891953E+00,7.154745E+00,1.570326E+04,1.113749E+04,5.309985E-01,9.743558E-01,1.046147E+04,7.487135E+03,3.537491E-01,6.550075E-01,1.546375E+04,1.096606E+04,5.228996E-01,9.593581E-01,1.044312E+04,1.047080E+04,3.531287E-01,9.160277E-01,1.770644E+05,1.153898E+05,5.987343E+00,1.009480E+01,1.161905E+05,7.684891E+04,3.928915E+00,6.723081E+00,1.757339E+05,1.136524E+05,5.942353E+00,9.942799E+00,1.180391E+05,1.175371E+05,3.991424E+00,1.028262E+01,2.380474E+04,1.229424E+04,8.049428E-01,1.075554E+00,1.549248E+04,8.168807E+03,5.238678E-01,7.146432E-01,2.371244E+04,1.214390E+04,8.018218E-01,1.062401E+00,1.574639E+04,1.221962E+04,5.324537E-01,1.069022E+00
