Time,BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s]
19:01:00,1.056510E+04,6.113764E+04,3.572716E-01,5.348428E+00,9.962815E+03,7.397470E+04,3.369044E-01,6.471532E+00,1.125231E+05,7.532795E+05,3.805104E+00,6.589919E+01,5.601083E+04,8.175041E+04,1.894073E+00,7.151775E+00,1.570365E+04,1.111701E+04,5.310117E-01,9.725644E-01,1.046172E+04,7.474032E+03,3.537575E-01,6.538612E-01,1.546414E+04,1.092897E+04,5.229128E-01,9.561138E-01,1.044337E+04,1.035388E+04,3.531372E-01,9.057986E-01,1.770683E+05,1.151639E+05,5.987475E+00,1.007503E+01,1.161930E+05,7.670806E+04,3.928999E+00,6.710758E+00,1.757378E+05,1.132721E+05,5.942483E+00,9.909530E+00,1.180416E+05,1.163258E+05,3.991508E+00,1.017665E+01,2.381333E+04,1.227095E+04,8.052332E-01,1.073516E+00,1.549802E+04,8.154194E+03,5.240550E-01,7.133648E-01,2.372111E+04,1.210488E+04,8.021146E-01,1.058987E+00,1.575193E+04,1.209839E+04,5.326409E-01,1.058417E+00
19:02:00,1.056509E+04,6.112883E+04,3.572711E-01,5.347656E+00,9.964783E+03,7.394308E+04,3.369710E-01,6.468766E+00,1.125435E+05,7.529674E+05,3.805793E+00,6.587189E+01,5.607259E+04,8.171585E+04,1.896161E+00,7.148751E+00,1.570403E+04,1.109711E+04,5.310245E-01,9.708235E-01,1.046196E+04,7.461286E+03,3.537657E-01,6.527461E-01,1.546452E+04,1.089263E+04,5.229256E-01,9.529345E-01,1.044362E+04,1.024233E+04,3.531454E-01,8.960398E-01,1.770721E+05,1.149453E+05,5.987603E+00,1.005592E+01,1.161954E+05,7.656972E+04,3.929081E+00,6.698656E+00,1.757415E+05,1.129000E+05,5.942610E+00,9.876981E+00,1.180440E+05,1.151660E+05,3.991589E+00,1.007519E+01,2.382179E+04,1.224839E+04,8.055192E-01,1.071542E+00,1.550347E+04,8.140029E+03,5.242394E-01,7.121256E-01,2.372964E+04,1.206671E+04,8.024029E-01,1.055648E+00,1.575739E+04,1.198223E+04,5.328253E-01,1.048255E+00
19:03:00,1.056508E+04,6.112000E+04,3.572707E-01,5.346884E+00,9.966695E+03,7.391112E+04,3.370356E-01,6.465970E+00,1.125633E+05,7.526519E+05,3.806463E+00,6.584428E+01,5.613344E+04,8.168073E+04,1.898219E+00,7.145679E+00,1.570440E+04,1.107782E+04,5.310370E-01,9.691362E-01,1.046220E+04,7.448918E+03,3.537736E-01,6.516641E-01,1.546489E+04,1.085725E+04,5.229380E-01,9.498386E-01,1.044385E+04,1.013655E+04,3.531533E-01,8.867861E-01,1.770758E+05,1.147313E+05,5.987727E+00,1.003719E+01,1.161978E+05,7.643617E+04,3.929160E+00,6.686972E+00,1.757452E+05,1.125360E+05,5.942734E+00,9.845129E+00,1.180463E+05,1.140617E+05,3.991668E+00,9.978579E+00,2.383013E+04,1.222624E+04,8.058009E-01,1.069605E+00,1.550885E+04,8.126121E+03,5.244211E-01,7.109088E-01,2.373804E+04,1.202932E+04,8.026870E-01,1.052377E+00,1.576276E+04,1.187153E+04,5.330069E-01,1.038570E+00
19:04:00,1.056507E+04,6.111116E+04,3.572704E-01,5.346111E+00,9.968555E+03,7.387887E+04,3.370985E-01,6.463148E+00,1.125827E+05,7.523334E+05,3.807116E+00,6.581642E+01,5.619340E+04,8.164511E+04,1.900247E+00,7.142562E+00,1.570476E+04,1.105910E+04,5.310491E-01,9.674978E-01,1.046243E+04,7.436895E+03,3.537814E-01,6.506123E-01,1.546525E+04,1.082308E+04,5.229501E-01,9.468491E-01,1.044408E+04,1.003680E+04,3.531610E-01,8.780591E-01,1.770794E+05,1.145252E+05,5.987848E+00,1.001916E+01,1.162001E+05,7.630561E+04,3.929238E+00,6.675550E+00,1.757488E+05,1.121854E+05,5.942854E+00,9.814461E+00,1.180486E+05,1.130154E+05,3.991745E+00,9.887046E+00,2.383834E+04,1.220489E+04,8.060785E-01,1.067737E+00,1.551414E+04,8.112701E+03,5.246001E-01,7.097348E-01,2.374632E+04,1.199329E+04,8.029669E-01,1.049225E+00,1.576806E+04,1.176655E+04,5.331860E-01,1.029386E+00
19:05:00,1.056506E+04,6.110230E+04,3.572701E-01,5.345336E+00,9.970364E+03,7.384640E+04,3.371597E-01,6.460308E+00,1.126015E+05,7.520127E+05,3.807752E+00,6.578836E+01,5.625251E+04,8.160905E+04,1.902245E+00,7.139408E+00,1.570512E+04,1.104107E+04,5.310609E-01,9.659203E-01,1.046265E+04,7.425309E+03,3.537889E-01,6.495987E-01,1.546560E+04,1.079033E+04,5.229619E-01,9.439846E-01,1.044431E+04,9.943214E+03,3.531685E-01,8.698722E-01,1.770829E+05,1.143242E+05,5.987966E+00,1.000157E+01,1.162023E+05,7.617921E+04,3.929313E+00,6.664492E+00,1.757523E+05,1.118472E+05,5.942970E+00,9.784877E+00,1.180509E+05,1.120288E+05,3.991820E+00,9.800732E+00,2.384643E+04,1.218400E+04,8.063521E-01,1.065910E+00,1.551936E+04,8.099575E+03,5.247765E-01,7.085865E-01,2.375448E+04,1.195850E+04,8.032427E-01,1.046181E+00,1.577328E+04,1.166746E+04,5.333624E-01,1.020717E+00
19:06:00,1.056505E+04,6.109344E+04,3.572698E-01,5.344561E+00,9.972127E+03,7.381384E+04,3.372193E-01,6.457460E+00,1.126198E+05,7.516911E+05,3.808373E+00,6.576022E+01,5.631078E+04,8.157272E+04,1.904216E+00,7.136229E+00,1.570546E+04,1.102374E+04,5.310724E-01,9.644047E-01,1.046287E+04,7.414167E+03,3.537962E-01,6.486239E-01,1.546594E+04,1.075922E+04,5.229733E-01,9.412630E-01,1.044452E+04,9.855930E+03,3.531758E-01,8.622363E-01,1.770864E+05,1.141300E+05,5.988081E+00,9.984589E+00,1.162045E+05,7.605724E+04,3.929386E+00,6.653821E+00,1.757556E+05,1.115268E+05,5.943084E+00,9.756845E+00,1.180530E+05,1.111032E+05,3.991893E+00,9.719762E+00,2.385441E+04,1.216378E+04,8.066218E-01,1.064141E+00,1.552451E+04,8.086872E+03,5.249505E-01,7.074752E-01,2.376252E+04,1.192549E+04,8.035147E-01,1.043293E+00,1.577842E+04,1.157441E+04,5.335363E-01,1.012577E+00
19:07:00,1.056504E+04,6.108458E+04,3.572695E-01,5.343786E+00,9.973843E+03,7.378123E+04,3.372773E-01,6.454607E+00,1.126377E+05,7.513688E+05,3.808978E+00,6.573203E+01,5.636824E+04,8.153613E+04,1.906159E+00,7.133028E+00,1.570579E+04,1.100695E+04,5.310835E-01,9.629358E-01,1.046308E+04,7.403352E+03,3.538033E-01,6.476778E-01,1.546627E+04,1.072959E+04,5.229844E-01,9.386706E-01,1.044474E+04,9.774683E+03,3.531829E-01,8.551285E-01,1.770897E+05,1.139414E+05,5.988192E+00,9.968087E+00,1.162066E+05,7.593858E+04,3.929457E+00,6.643441E+00,1.757589E+05,1.112203E+05,5.943195E+00,9.730026E+00,1.180551E+05,1.102362E+05,3.991964E+00,9.643913E+00,2.386227E+04,1.214410E+04,8.068877E-01,1.062418E+00,1.552958E+04,8.074494E+03,5.251219E-01,7.063923E-01,2.377045E+04,1.189386E+04,8.037827E-01,1.040526E+00,1.578349E+04,1.148715E+04,5.337078E-01,1.004943E+00
19:08:00,1.056504E+04,6.107570E+04,3.572692E-01,5.343009E+00,9.975517E+03,7.374864E+04,3.373340E-01,6.451755E+00,1.126552E+05,7.510467E+05,3.809569E+00,6.570385E+01,5.642492E+04,8.149935E+04,1.908076E+00,7.129811E+00,1.570611E+04,1.099067E+04,5.310944E-01,9.615116E-01,1.046329E+04,7.392850E+03,3.538102E-01,6.467590E-01,1.546659E+04,1.070168E+04,5.229953E-01,9.362285E-01,1.044494E+04,9.699395E+03,3.531898E-01,8.485421E-01,1.770929E+05,1.137579E+05,5.988301E+00,9.952033E+00,1.162087E+05,7.582302E+04,3.929527E+00,6.633331E+00,1.757622E+05,1.109302E+05,5.943303E+00,9.704653E+00,1.180572E+05,1.094271E+05,3.992033E+00,9.573128E+00,2.387003E+04,1.212490E+04,8.071498E-01,1.060739E+00,1.553458E+04,8.062416E+03,5.252911E-01,7.053357E-01,2.377827E+04,1.186387E+04,8.040471E-01,1.037903E+00,1.578850E+04,1.140562E+04,5.338769E-01,9.978109E-01
19:09:00,1.056503E+04,6.106681E+04,3.572690E-01,5.342231E+00,9.977151E+03,7.371613E+04,3.373892E-01,6.448912E+00,1.126723E+05,7.507254E+05,3.810146E+00,6.567574E+01,5.648083E+04,8.146245E+04,1.909966E+00,7.126583E+00,1.570643E+04,1.097489E+04,5.311050E-01,9.601314E-01,1.046349E+04,7.382652E+03,3.538169E-01,6.458669E-01,1.546691E+04,1.067548E+04,5.230058E-01,9.339364E-01,1.044514E+04,9.629734E+03,3.531966E-01,8.424480E-01,1.770961E+05,1.135793E+05,5.988407E+00,9.936411E+00,1.162107E+05,7.571044E+04,3.929595E+00,6.623482E+00,1.757653E+05,1.106569E+05,5.943408E+00,9.680743E+00,1.180592E+05,1.086743E+05,3.992100E+00,9.507272E+00,2.387768E+04,1.210618E+04,8.074084E-01,1.059101E+00,1.553952E+04,8.050625E+03,5.254579E-01,7.043041E-01,2.378598E+04,1.183556E+04,8.043078E-01,1.035425E+00,1.579343E+04,1.132970E+04,5.340437E-01,9.911686E-01
19:10:00,1.056502E+04,6.105791E+04,3.572688E-01,5.341453E+00,9.978746E+03,7.368379E+04,3.374431E-01,6.446083E+00,1.126890E+05,7.504057E+05,3.810711E+00,6.564777E+01,5.653599E+04,8.142553E+04,1.911832E+00,7.123353E+00,1.570673E+04,1.095958E+04,5.311153E-01,9.587920E-01,1.046368E+04,7.372737E+03,3.538235E-01,6.449995E-01,1.546721E+04,1.065089E+04,5.230161E-01,9.317854E-01,1.044534E+04,9.565238E+03,3.532031E-01,8.368057E-01,1.770992E+05,1.134053E+05,5.988511E+00,9.921190E+00,1.162127E+05,7.560061E+04,3.929661E+00,6.613874E+00,1.757683E+05,1.103994E+05,5.943510E+00,9.658212E+00,1.180612E+05,1.079711E+05,3.992166E+00,9.445755E+00,2.388522E+04,1.208790E+04,8.076635E-01,1.057502E+00,1.554438E+04,8.039096E+03,5.256224E-01,7.032956E-01,2.379359E+04,1.180881E+04,8.045650E-01,1.033086E+00,1.579830E+04,1.125870E+04,5.342083E-01,9.849576E-01
19:11:00,1.056502E+04,6.104899E+04,3.572687E-01,5.340673E+00,9.980304E+03,7.365169E+04,3.374958E-01,6.443274E+00,1.127053E+05,7.500883E+05,3.811264E+00,6.562000E+01,5.659042E+04,8.138865E+04,1.913672E+00,7.120127E+00,1.570703E+04,1.094469E+04,5.311253E-01,9.574895E-01,1.046387E+04,7.363073E+03,3.538299E-01,6.441540E-01,1.546751E+04,1.062776E+04,5.230262E-01,9.297620E-01,1.044553E+04,9.505183E+03,3.532095E-01,8.315519E-01,1.771022E+05,1.132355E+05,5.988612E+00,9.906334E+00,1.162146E+05,7.549327E+04,3.929725E+00,6.604483E+00,1.757713E+05,1.101561E+05,5.943610E+00,9.636926E+00,1.180631E+05,1.073114E+05,3.992230E+00,9.388041E+00,2.389267E+04,1.207001E+04,8.079151E-01,1.055937E+00,1.554919E+04,8.027802E+03,5.257848E-01,7.023076E-01,2.380110E+04,1.178349E+04,8.048187E-01,1.030871E+00,1.580310E+04,1.119202E+04,5.343706E-01,9.791245E-01
19:12:00,1.056502E+04,6.104005E+04,3.572686E-01,5.339890E+00,9.981816E+03,7.361983E+04,3.375470E-01,6.440487E+00,1.127212E+05,7.497732E+05,3.811801E+00,6.559244E+01,5.664383E+04,8.135180E+04,1.915478E+00,7.116903E+00,1.570732E+04,1.093016E+04,5.311351E-01,9.562181E-01,1.046406E+04,7.353618E+03,3.538361E-01,6.433269E-01,1.546780E+04,1.060587E+04,5.230359E-01,9.278469E-01,1.044571E+04,9.448861E+03,3.532158E-01,8.266247E-01,1.771051E+05,1.130692E+05,5.988710E+00,9.891784E+00,1.162164E+05,7.538796E+04,3.929788E+00,6.595271E+00,1.757742E+05,1.099248E+05,5.943708E+00,9.616694E+00,1.180649E+05,1.066882E+05,3.992292E+00,9.333524E+00,2.389998E+04,1.205245E+04,8.081622E-01,1.054400E+00,1.555390E+04,8.016699E+03,5.259442E-01,7.013362E-01,2.380847E+04,1.175937E+04,8.050679E-01,1.028760E+00,1.580781E+04,1.112898E+04,5.345300E-01,9.736092E-01
19:13:00,1.056501E+04,6.103109E+04,3.572685E-01,5.339106E+00,9.983289E+03,7.358832E+04,3.375968E-01,6.437730E+00,1.127367E+05,7.494616E+05,3.812325E+00,6.556518E+01,5.669637E+04,8.131510E+04,1.917255E+00,7.113692E+00,1.570761E+04,1.091595E+04,5.311446E-01,9.549750E-01,1.046424E+04,7.344350E+03,3.538421E-01,6.425161E-01,1.546808E+04,1.058504E+04,5.230454E-01,9.260243E-01,1.044589E+04,9.395702E+03,3.532218E-01,8.219743E-01,1.771079E+05,1.129060E+05,5.988806E+00,9.877512E+00,1.162183E+05,7.528449E+04,3.929849E+00,6.586219E+00,1.757770E+05,1.097038E+05,5.943803E+00,9.597360E+00,1.180667E+05,1.060961E+05,3.992353E+00,9.281723E+00,2.390717E+04,1.203518E+04,8.084055E-01,1.052890E+00,1.555854E+04,8.005764E+03,5.261011E-01,7.003796E-01,2.381572E+04,1.173627E+04,8.053131E-01,1.026739E+00,1.581246E+04,1.106903E+04,5.346870E-01,9.683644E-01
19:14:00,1.056501E+04,6.102211E+04,3.572684E-01,5.338321E+00,9.984730E+03,7.355724E+04,3.376455E-01,6.435012E+00,1.127519E+05,7.491542E+05,3.812838E+00,6.553829E+01,5.674817E+04,8.127864E+04,1.919007E+00,7.110502E+00,1.570788E+04,1.090204E+04,5.311539E-01,9.537577E-01,1.046441E+04,7.335249E+03,3.538480E-01,6.417199E-01,1.546836E+04,1.056513E+04,5.230547E-01,9.242826E-01,1.044607E+04,9.345261E+03,3.532277E-01,8.175616E-01,1.771107E+05,1.127458E+05,5.988899E+00,9.863497E+00,1.162200E+05,7.518266E+04,3.929909E+00,6.577310E+00,1.757798E+05,1.094918E+05,5.943895E+00,9.578809E+00,1.180685E+05,1.055307E+05,3.992412E+00,9.232264E+00,2.391426E+04,1.201819E+04,8.086452E-01,1.051404E+00,1.556312E+04,7.994980E+03,5.262558E-01,6.994362E-01,2.382287E+04,1.171405E+04,8.055549E-01,1.024795E+00,1.581703E+04,1.101174E+04,5.348417E-01,9.633530E-01
19:15:00,1.056501E+04,6.101313E+04,3.572684E-01,5.337535E+00,9.986139E+03,7.352666E+04,3.376931E-01,6.432336E+00,1.127667E+05,7.488516E+05,3.813341E+00,6.551182E+01,5.679924E+04,8.124248E+04,1.920734E+00,7.107339E+00,1.570815E+04,1.088839E+04,5.311629E-01,9.525638E-01,1.046458E+04,7.326297E+03,3.538538E-01,6.409368E-01,1.546863E+04,1.054599E+04,5.230637E-01,9.226089E-01,1.044624E+04,9.297125E+03,3.532335E-01,8.133505E-01,1.771134E+05,1.125883E+05,5.988990E+00,9.849713E+00,1.162218E+05,7.508229E+04,3.929967E+00,6.568530E+00,1.757825E+05,1.092872E+05,5.943986E+00,9.560916E+00,1.180702E+05,1.049865E+05,3.992470E+00,9.184655E+00,2.392125E+04,1.200144E+04,8.088815E-01,1.049938E+00,1.556763E+04,7.984329E+03,5.264084E-01,6.985044E-01,2.382992E+04,1.169257E+04,8.057932E-01,1.022916E+00,1.582154E+04,1.095655E+04,5.349942E-01,9.585249E-01
19:16:00,1.056501E+04,6.100412E+04,3.572683E-01,5.336747E+00,9.987518E+03,7.349659E+04,3.377398E-01,6.429706E+00,1.127813E+05,7.485542E+05,3.813834E+00,6.548580E+01,5.684960E+04,8.120664E+04,1.922437E+00,7.104203E+00,1.570841E+04,1.087499E+04,5.311718E-01,9.513913E-01,1.046475E+04,7.317479E+03,3.538594E-01,6.401654E-01,1.546889E+04,1.052752E+04,5.230725E-01,9.209925E-01,1.044641E+04,9.250896E+03,3.532391E-01,8.093064E-01,1.771161E+05,1.124332E+05,5.989079E+00,9.836143E+00,1.162235E+05,7.498325E+04,3.930024E+00,6.559866E+00,1.757851E+05,1.090889E+05,5.944074E+00,9.543569E+00,1.180719E+05,1.044619E+05,3.992527E+00,9.138760E+00,2.392814E+04,1.198492E+04,8.091145E-01,1.048493E+00,1.557208E+04,7.973797E+03,5.265587E-01,6.975830E-01,2.383687E+04,1.167170E+04,8.060281E-01,1.021091E+00,1.582599E+04,1.090331E+04,5.351445E-01,9.538672E-01
19:17:00,1.056501E+04,6.099511E+04,3.572683E-01,5.335958E+00,9.988867E+03,7.346707E+04,3.377854E-01,6.427123E+00,1.127956E+05,7.482621E+05,3.814317E+00,6.546025E+01,5.689927E+04,8.117115E+04,1.924116E+00,7.101099E+00,1.570867E+04,1.086182E+04,5.311804E-01,9.502394E-01,1.046491E+04,7.308792E+03,3.538649E-01,6.394054E-01,1.546915E+04,1.050962E+04,5.230812E-01,9.194265E-01,1.044657E+04,9.206488E+03,3.532446E-01,8.054214E-01,1.771187E+05,1.122804E+05,5.989167E+00,9.822778E+00,1.162251E+05,7.488549E+04,3.930080E+00,6.551313E+00,1.757877E+05,1.088962E+05,5.944160E+00,9.526705E+00,1.180735E+05,1.039551E+05,3.992582E+00,9.094429E+00,2.393494E+04,1.196860E+04,8.093443E-01,1.047066E+00,1.557646E+04,7.963378E+03,5.267070E-01,6.966715E-01,2.384372E+04,1.165137E+04,8.062598E-01,1.019312E+00,1.583038E+04,1.085185E+04,5.352928E-01,9.493654E-01
19:18:00,1.056501E+04,6.098608E+04,3.572684E-01,5.335168E+00,9.990200E+03,7.343811E+04,3.378305E-01,6.424590E+00,1.128097E+05,7.479755E+05,3.814795E+00,6.543518E+01,5.694859E+04,8.113604E+04,1.925784E+00,7.098027E+00,1.570892E+04,1.084888E+04,5.311889E-01,9.491070E-01,1.046507E+04,7.300228E+03,3.538703E-01,6.386562E-01,1.546940E+04,1.049223E+04,5.230896E-01,9.179053E-01,1.044673E+04,9.163717E+03,3.532500E-01,8.016798E-01,1.771212E+05,1.121298E+05,5.989252E+00,9.809607E+00,1.162268E+05,7.478894E+04,3.930134E+00,6.542866E+00,1.757902E+05,1.087082E+05,5.944245E+00,9.510266E+00,1.180752E+05,1.034645E+05,3.992637E+00,9.051505E+00,2.394168E+04,1.195249E+04,8.095721E-01,1.045656E+00,1.558081E+04,7.953066E+03,5.268540E-01,6.957694E-01,2.385051E+04,1.163151E+04,8.064894E-01,1.017575E+00,1.583472E+04,1.080200E+04,5.354398E-01,9.450039E-01
19:19:00,1.056501E+04,6.097704E+04,3.572684E-01,5.334377E+00,9.991510E+03,7.340972E+04,3.378748E-01,6.422105E+00,1.128236E+05,7.476945E+05,3.815265E+00,6.541059E+01,5.699742E+04,8.110130E+04,1.927435E+00,7.094988E+00,1.570917E+04,1.083615E+04,5.311972E-01,9.479936E-01,1.046523E+04,7.291782E+03,3.538755E-01,6.379173E-01,1.546965E+04,1.047531E+04,5.230979E-01,9.164253E-01,1.044689E+04,9.122466E+03,3.532552E-01,7.980711E-01,1.771237E+05,1.119814E+05,5.989336E+00,9.796625E+00,1.162284E+05,7.469355E+04,3.930188E+00,6.534521E+00,1.757927E+05,1.085248E+05,5.944329E+00,9.494215E+00,1.180768E+05,1.029887E+05,3.992690E+00,9.009883E+00,2.394834E+04,1.193657E+04,8.097974E-01,1.044263E+00,1.558511E+04,7.942857E+03,5.269994E-01,6.948763E-01,2.385723E+04,1.161207E+04,8.067166E-01,1.015874E+00,1.583902E+04,1.075362E+04,5.355852E-01,9.407723E-01
19:20:00,1.056501E+04,6.096798E+04,3.572685E-01,5.333585E+00,9.992797E+03,7.338191E+04,3.379183E-01,6.419673E+00,1.128373E+05,7.474193E+05,3.815728E+00,6.538651E+01,5.704568E+04,8.106696E+04,1.929068E+00,7.091984E+00,1.570941E+04,1.082363E+04,5.312053E-01,9.468980E-01,1.046538E+04,7.283447E+03,3.538807E-01,6.371881E-01,1.546989E+04,1.045882E+04,5.231060E-01,9.149828E-01,1.044704E+04,9.082601E+03,3.532604E-01,7.945836E-01,1.771262E+05,1.118351E+05,5.989419E+00,9.783819E+00,1.162299E+05,7.459925E+04,3.930241E+00,6.526272E+00,1.757951E+05,1.083454E+05,5.944411E+00,9.478519E+00,1.180783E+05,1.025265E+05,3.992742E+00,8.969449E+00,2.395492E+04,1.192083E+04,8.100200E-01,1.042886E+00,1.558936E+04,7.932743E+03,5.271431E-01,6.939914E-01,2.386387E+04,1.159303E+04,8.069410E-01,1.014208E+00,1.584327E+04,1.070661E+04,5.357289E-01,9.366590E-01
19:21:00,1.056502E+04,6.095892E+04,3.572686E-01,5.332792E+00,9.994062E+03,7.335470E+04,3.379611E-01,6.417292E+00,1.128508E+05,7.471498E+05,3.816184E+00,6.536294E+01,5.709340E+04,8.103302E+04,1.930681E+00,7.089014E+00,1.570965E+04,1.081129E+04,5.312133E-01,9.458193E-01,1.046554E+04,7.275217E+03,3.538858E-01,6.364681E-01,1.547012E+04,1.044273E+04,5.231140E-01,9.135755E-01,1.044719E+04,9.044035E+03,3.532655E-01,7.912098E-01,1.771286E+05,1.116906E+05,5.989500E+00,9.771183E+00,1.162315E+05,7.450599E+04,3.930293E+00,6.518113E+00,1.757975E+05,1.081697E+05,5.944491E+00,9.463154E+00,1.180798E+05,1.020770E+05,3.992794E+00,8.930129E+00,2.396143E+04,1.190527E+04,8.102400E-01,1.041525E+00,1.559356E+04,7.922719E+03,5.272852E-01,6.931145E-01,2.387043E+04,1.157434E+04,8.071628E-01,1.012574E+00,1.584747E+04,1.066086E+04,5.358709E-01,9.326567E-01
19:22:00,1.056502E+04,6.094984E+04,3.572688E-01,5.331998E+00,9.995304E+03,7.332806E+04,3.380031E-01,6.414962E+00,1.128641E+05,7.468860E+05,3.816633E+00,6.533986E+01,5.714058E+04,8.099947E+04,1.932277E+00,7.086080E+00,1.570988E+04,1.079916E+04,5.312210E-01,9.447574E-01,1.046568E+04,7.267093E+03,3.538907E-01,6.357574E-01,1.547036E+04,1.042704E+04,5.231218E-01,9.122024E-01,1.044734E+04,9.006740E+03,3.532704E-01,7.879472E-01,1.771309E+05,1.115481E+05,5.989579E+00,9.758713E+00,1.162330E+05,7.441377E+04,3.930343E+00,6.510045E+00,1.757998E+05,1.079978E+05,5.944569E+00,9.448111E+00,1.180813E+05,1.016400E+05,3.992844E+00,8.891894E+00,2.396786E+04,1.188987E+04,8.104573E-01,1.040178E+00,1.559771E+04,7.912784E+03,5.274255E-01,6.922454E-01,2.387691E+04,1.155601E+04,8.073820E-01,1.010970E+00,1.585162E+04,1.061634E+04,5.360113E-01,9.287625E-01
19:23:00,1.056503E+04,6.094075E+04,3.572689E-01,5.331203E+00,9.996526E+03,7.330199E+04,3.380444E-01,6.412681E+00,1.128771E+05,7.466278E+05,3.817075E+00,6.531727E+01,5.718724E+04,8.096631E+04,1.933854E+00,7.083178E+00,1.571011E+04,1.078720E+04,5.312287E-01,9.437117E-01,1.046583E+04,7.259070E+03,3.538956E-01,6.350556E-01,1.547058E+04,1.041171E+04,5.231294E-01,9.108614E-01,1.044748E+04,8.970638E+03,3.532753E-01,7.847888E-01,1.771332E+05,1.114074E+05,5.989657E+00,9.746405E+00,1.162344E+05,7.432255E+04,3.930393E+00,6.502065E+00,1.758021E+05,1.078293E+05,5.944646E+00,9.433370E+00,1.180828E+05,1.012146E+05,3.992894E+00,8.854681E+00,2.397422E+04,1.187464E+04,8.106722E-01,1.038845E+00,1.560182E+04,7.902937E+03,5.275642E-01,6.913839E-01,2.388332E+04,1.153800E+04,8.075987E-01,1.009394E+00,1.585573E+04,1.057299E+04,5.361500E-01,9.249699E-01
19:24:00,1.056503E+04,6.093164E+04,3.572691E-01,5.330407E+00,9.997728E+03,7.327647E+04,3.380850E-01,6.410448E+00,1.128900E+05,7.463749E+05,3.817510E+00,6.529515E+01,5.723337E+04,8.093351E+04,1.935414E+00,7.080309E+00,1.571033E+04,1.077543E+04,5.312362E-01,9.426815E-01,1.046597E+04,7.251146E+03,3.539003E-01,6.343623E-01,1.547081E+04,1.039673E+04,5.231369E-01,9.095508E-01,1.044762E+04,8.935668E+03,3.532801E-01,7.817296E-01,1.771355E+05,1.112685E+05,5.989733E+00,9.734254E+00,1.162359E+05,7.423230E+04,3.930442E+00,6.494170E+00,1.758044E+05,1.076640E+05,5.944722E+00,9.418915E+00,1.180842E+05,1.008003E+05,3.992942E+00,8.818437E+00,2.398050E+04,1.185956E+04,8.108846E-01,1.037526E+00,1.560587E+04,7.893172E+03,5.277014E-01,6.905296E-01,2.388965E+04,1.152030E+04,8.078128E-01,1.007846E+00,1.585978E+04,1.053074E+04,5.362871E-01,9.212738E-01
19:25:00,1.056504E+04,6.092253E+04,3.572693E-01,5.329609E+00,9.998909E+03,7.325148E+04,3.381250E-01,6.408262E+00,1.129027E+05,7.461273E+05,3.817939E+00,6.527349E+01,5.727898E+04,8.090106E+04,1.936957E+00,7.077470E+00,1.571055E+04,1.076383E+04,5.312435E-01,9.416666E-01,1.046611E+04,7.243316E+03,3.539050E-01,6.336774E-01,1.547102E+04,1.038208E+04,5.231442E-01,9.082694E-01,1.044776E+04,8.901788E+03,3.532847E-01,7.787657E-01,1.771377E+05,1.111313E+05,5.989808E+00,9.722254E+00,1.162373E+05,7.414300E+04,3.930490E+00,6.486358E+00,1.758066E+05,1.075019E+05,5.944796E+00,9.404735E+00,1.180857E+05,1.003967E+05,3.992990E+00,8.783127E+00,2.398671E+04,1.184464E+04,8.110946E-01,1.036221E+00,1.560988E+04,7.883489E+03,5.278370E-01,6.896825E-01,2.389591E+04,1.150290E+04,8.080245E-01,1.006323E+00,1.586379E+04,1.048955E+04,5.364227E-01,9.176705E-01
19:26:00,1.056504E+04,6.091341E+04,3.572695E-01,5.328811E+00,1.000007E+04,7.322702E+04,3.381643E-01,6.406123E+00,1.129152E+05,7.458849E+05,3.818361E+00,6.525228E+01,5.732410E+04,8.086896E+04,1.938482E+00,7.074662E+00,1.571076E+04,1.075239E+04,5.312507E-01,9.406658E-01,1.046624E+04,7.235576E+03,3.539096E-01,6.330002E-01,1.547124E+04,1.036774E+04,5.231514E-01,9.070150E-01,1.044790E+04,8.868915E+03,3.532893E-01,7.758899E-01,1.771399E+05,1.109958E+05,5.989882E+00,9.710396E+00,1.162387E+05,7.405458E+04,3.930537E+00,6.478622E+00,1.758087E+05,1.073428E+05,5.944870E+00,9.390809E+00,1.180870E+05,1.000029E+05,3.993037E+00,8.748679E+00,2.399285E+04,1.182986E+04,8.113021E-01,1.034928E+00,1.561385E+04,7.873880E+03,5.279710E-01,6.888419E-01,2.390210E+04,1.148577E+04,8.082338E-01,1.004825E+00,1.586776E+04,1.044934E+04,5.365567E-01,9.141531E-01
19:27:00,1.056505E+04,6.090427E+04,3.572698E-01,5.328012E+00,1.000122E+04,7.320309E+04,3.382031E-01,6.404029E+00,1.129275E+05,7.456475E+05,3.818778E+00,6.523151E+01,5.736872E+04,8.083720E+04,1.939991E+00,7.071883E+00,1.571097E+04,1.074111E+04,5.312578E-01,9.396789E-01,1.046638E+04,7.227923E+03,3.539141E-01,6.323307E-01,1.547145E+04,1.035371E+04,5.231585E-01,9.057870E-01,1.044803E+04,8.837023E+03,3.532938E-01,7.730999E-01,1.771421E+05,1.108618E+05,5.989954E+00,9.698678E+00,1.162401E+05,7.396703E+04,3.930583E+00,6.470963E+00,1.758109E+05,1.071864E+05,5.944941E+00,9.377131E+00,1.180884E+05,9.961878E+04,3.993083E+00,8.715073E+00,2.399891E+04,1.181522E+04,8.115073E-01,1.033647E+00,1.561777E+04,7.864345E+03,5.281036E-01,6.880077E-01,2.390822E+04,1.146890E+04,8.084407E-01,1.003349E+00,1.587168E+04,1.041009E+04,5.366892E-01,9.107193E-01
19:28:00,1.056506E+04,6.089513E+04,3.572700E-01,5.327212E+00,1.000235E+04,7.317966E+04,3.382412E-01,6.401979E+00,1.129397E+05,7.454151E+05,3.819190E+00,6.521118E+01,5.741286E+04,8.080576E+04,1.941484E+00,7.069134E+00,1.571118E+04,1.072997E+04,5.312647E-01,9.387052E-01,1.046651E+04,7.220354E+03,3.539185E-01,6.316685E-01,1.547165E+04,1.033995E+04,5.231654E-01,9.045838E-01,1.044816E+04,8.806056E+03,3.532982E-01,7.703908E-01,1.771442E+05,1.107294E+05,5.990025E+00,9.687093E+00,1.162414E+05,7.388031E+04,3.930629E+00,6.463376E+00,1.758130E+05,1.070327E+05,5.945012E+00,9.363687E+00,1.180898E+05,9.924370E+04,3.993128E+00,8.682260E+00,2.400492E+04,1.180071E+04,8.117102E-01,1.032377E+00,1.562165E+04,7.854879E+03,5.282346E-01,6.871796E-01,2.391427E+04,1.145228E+04,8.086452E-01,1.001896E+00,1.587555E+04,1.037174E+04,5.368203E-01,9.073644E-01
19:29:00,1.056507E+04,6.088598E+04,3.572703E-01,5.326411E+00,1.000346E+04,7.315672E+04,3.382788E-01,6.399972E+00,1.129517E+05,7.451874E+05,3.819596E+00,6.519126E+01,5.745652E+04,8.077464E+04,1.942960E+00,7.066410E+00,1.571138E+04,1.071899E+04,5.312715E-01,9.377443E-01,1.046664E+04,7.212864E+03,3.539228E-01,6.310133E-01,1.547186E+04,1.032647E+04,5.231722E-01,9.034043E-01,1.044829E+04,8.775971E+03,3.533025E-01,7.677590E-01,1.771462E+05,1.105985E+05,5.990095E+00,9.675637E+00,1.162428E+05,7.379439E+04,3.930673E+00,6.455860E+00,1.758150E+05,1.068816E+05,5.945081E+00,9.350467E+00,1.180911E+05,9.887730E+04,3.993172E+00,8.650207E+00,2.401085E+04,1.178632E+04,8.119109E-01,1.031119E+00,1.562548E+04,7.845480E+03,5.283643E-01,6.863573E-01,2.392026E+04,1.143590E+04,8.088475E-01,1.000463E+00,1.587939E+04,1.033426E+04,5.369499E-01,9.040849E-01
19:30:00,1.056508E+04,6.087681E+04,3.572706E-01,5.325610E+00,1.000455E+04,7.313424E+04,3.383158E-01,6.398006E+00,1.129636E+05,7.449643E+05,3.819997E+00,6.517175E+01,5.749971E+04,8.074380E+04,1.944421E+00,7.063713E+00,1.571158E+04,1.070815E+04,5.312782E-01,9.367958E-01,1.046676E+04,7.205454E+03,3.539271E-01,6.303650E-01,1.547205E+04,1.031325E+04,5.231789E-01,9.022476E-01,1.044842E+04,8.746738E+03,3.533068E-01,7.652016E-01,1.771483E+05,1.104689E+05,5.990164E+00,9.664306E+00,1.162441E+05,7.370925E+04,3.930717E+00,6.448412E+00,1.758171E+05,1.067330E+05,5.945149E+00,9.337463E+00,1.180924E+05,9.851931E+04,3.993216E+00,8.618888E+00,2.401672E+04,1.177206E+04,8.121093E-01,1.029872E+00,1.562927E+04,7.836146E+03,5.284924E-01,6.855408E-01,2.392617E+04,1.141975E+04,8.090476E-01,9.990496E-01,1.588318E+04,1.029760E+04,5.370780E-01,9.008783E-01
19:31:00,1.056509E+04,6.086764E+04,3.572710E-01,5.324808E+00,1.000563E+04,7.311222E+04,3.383523E-01,6.396079E+00,1.129753E+05,7.447456E+05,3.820392E+00,6.515261E+01,5.754244E+04,8.071324E+04,1.945866E+00,7.061039E+00,1.571177E+04,1.069745E+04,5.312848E-01,9.358594E-01,1.046689E+04,7.198119E+03,3.539312E-01,6.297234E-01,1.547225E+04,1.030028E+04,5.231855E-01,9.011131E-01,1.044854E+04,8.718330E+03,3.533110E-01,7.627164E-01,1.771503E+05,1.103408E+05,5.990232E+00,9.653099E+00,1.162454E+05,7.362488E+04,3.930761E+00,6.441031E+00,1.758190E+05,1.065867E+05,5.945216E+00,9.324669E+00,1.180937E+05,9.816945E+04,3.993259E+00,8.588282E+00,2.402252E+04,1.175792E+04,8.123055E-01,1.028635E+00,1.563302E+04,7.826876E+03,5.286192E-01,6.847298E-01,2.393202E+04,1.140382E+04,8.092454E-01,9.976559E-01,1.588693E+04,1.026175E+04,5.372048E-01,8.977421E-01
19:32:00,1.056510E+04,6.085846E+04,3.572713E-01,5.324005E+00,1.000670E+04,7.309064E+04,3.383883E-01,6.394192E+00,1.129868E+05,7.445312E+05,3.820783E+00,6.513386E+01,5.758472E+04,8.068294E+04,1.947296E+00,7.058389E+00,1.571197E+04,1.068687E+04,5.312912E-01,9.349346E-01,1.046701E+04,7.190859E+03,3.539353E-01,6.290882E-01,1.547244E+04,1.028756E+04,5.231920E-01,9.000000E-01,1.044867E+04,8.690714E+03,3.533151E-01,7.603005E-01,1.771523E+05,1.102141E+05,5.990298E+00,9.642008E+00,1.162466E+05,7.354126E+04,3.930803E+00,6.433715E+00,1.758210E+05,1.064428E+05,5.945282E+00,9.312078E+00,1.180949E+05,9.782742E+04,3.993301E+00,8.558360E+00,2.402826E+04,1.174390E+04,8.124996E-01,1.027407E+00,1.563673E+04,7.817667E+03,5.287446E-01,6.839242E-01,2.393781E+04,1.138810E+04,8.094411E-01,9.962808E-01,1.589063E+04,1.022668E+04,5.373302E-01,8.946738E-01
19:33:00,1.056511E+04,6.084928E+04,3.572717E-01,5.323201E+00,1.000775E+04,7.306950E+04,3.384239E-01,6.392342E+00,1.129982E+05,7.443211E+05,3.821170E+00,6.511547E+01,5.762656E+04,8.065291E+04,1.948711E+00,7.055761E+00,1.571215E+04,1.067643E+04,5.312976E-01,9.340208E-01,1.046713E+04,7.183667E+03,3.539394E-01,6.284591E-01,1.547263E+04,1.027506E+04,5.231983E-01,8.989068E-01,1.044879E+04,8.663834E+03,3.533191E-01,7.579490E-01,1.771542E+05,1.100886E+05,5.990364E+00,9.631029E+00,1.162479E+05,7.345833E+04,3.930845E+00,6.426460E+00,1.758229E+05,1.063010E+05,5.945348E+00,9.299675E+00,1.180962E+05,9.749272E+04,3.993343E+00,8.529079E+00,2.403394E+04,1.172998E+04,8.126916E-01,1.026190E+00,1.564040E+04,7.808515E+03,5.288687E-01,6.831235E-01,2.394353E+04,1.137258E+04,8.096346E-01,9.949230E-01,1.589430E+04,1.019233E+04,5.374542E-01,8.916687E-01
19:34:00,1.056512E+04,6.084008E+04,3.572721E-01,5.322396E+00,1.000878E+04,7.304877E+04,3.384589E-01,6.390529E+00,1.130095E+05,7.441149E+05,3.821552E+00,6.509744E+01,5.766796E+04,8.062312E+04,1.950111E+00,7.053155E+00,1.571234E+04,1.066610E+04,5.313038E-01,9.331175E-01,1.046725E+04,7.176543E+03,3.539433E-01,6.278358E-01,1.547281E+04,1.026278E+04,5.232045E-01,8.978327E-01,1.044890E+04,8.637657E+03,3.533231E-01,7.556590E-01,1.771561E+05,1.099643E+05,5.990428E+00,9.620158E+00,1.162491E+05,7.337608E+04,3.930887E+00,6.419264E+00,1.758248E+05,1.061613E+05,5.945412E+00,9.287453E+00,1.180974E+05,9.716501E+04,3.993384E+00,8.500411E+00,2.403956E+04,1.171616E+04,8.128815E-01,1.024981E+00,1.564403E+04,7.799417E+03,5.289914E-01,6.823276E-01,2.394920E+04,1.135725E+04,8.098261E-01,9.935817E-01,1.589793E+04,1.015867E+04,5.375769E-01,8.887240E-01
19:35:00,1.056513E+04,6.083088E+04,3.572725E-01,5.321591E+00,1.000981E+04,7.302845E+04,3.384935E-01,6.388751E+00,1.130207E+05,7.439127E+05,3.821929E+00,6.507975E+01,5.770894E+04,8.059355E+04,1.951496E+00,7.050569E+00,1.571252E+04,1.065590E+04,5.313100E-01,9.322245E-01,1.046736E+04,7.169484E+03,3.539472E-01,6.272183E-01,1.547300E+04,1.025071E+04,5.232107E-01,8.967769E-01,1.044902E+04,8.612163E+03,3.533270E-01,7.534287E-01,1.771580E+05,1.098412E+05,5.990492E+00,9.609393E+00,1.162503E+05,7.329448E+04,3.930927E+00,6.412126E+00,1.758267E+05,1.060236E+05,5.945475E+00,9.275408E+00,1.180986E+05,9.684412E+04,3.993425E+00,8.472338E+00,2.404511E+04,1.170245E+04,8.130694E-01,1.023781E+00,1.564762E+04,7.790372E+03,5.291128E-01,6.815363E-01,2.395480E+04,1.134210E+04,8.100155E-01,9.922563E-01,1.590152E+04,1.012568E+04,5.376983E-01,8.858380E-01
19:36:00,1.056515E+04,6.082167E+04,3.572730E-01,5.320786E+00,1.001082E+04,7.300852E+04,3.385277E-01,6.387007E+00,1.130317E+05,7.437143E+05,3.822303E+00,6.506239E+01,5.774949E+04,8.056421E+04,1.952868E+00,7.048001E+00,1.571270E+04,1.064580E+04,5.313160E-01,9.313415E-01,1.046748E+04,7.162488E+03,3.539511E-01,6.266063E-01,1.547318E+04,1.023885E+04,5.232167E-01,8.957391E-01,1.044913E+04,8.587329E+03,3.533308E-01,7.512561E-01,1.771599E+05,1.097194E+05,5.990555E+00,9.598730E+00,1.162515E+05,7.321354E+04,3.930968E+00,6.405045E+00,1.758286E+05,1.058879E+05,5.945537E+00,9.263533E+00,1.180998E+05,9.652985E+04,3.993465E+00,8.444845E+00,2.405061E+04,1.168883E+04,8.132553E-01,1.022590E+00,1.565117E+04,7.781379E+03,5.292329E-01,6.807496E-01,2.396034E+04,1.132713E+04,8.102029E-01,9.909464E-01,1.590507E+04,1.009334E+04,5.378184E-01,8.830089E-01
19:37:00,1.056516E+04,6.081245E+04,3.572734E-01,5.319980E+00,1.001182E+04,7.298896E+04,3.385614E-01,6.385296E+00,1.130427E+05,7.435195E+05,3.822672E+00,6.504535E+01,5.778963E+04,8.053506E+04,1.954225E+00,7.045452E+00,1.571288E+04,1.063582E+04,5.313220E-01,9.304685E-01,1.046759E+04,7.155557E+03,3.539549E-01,6.259999E-01,1.547335E+04,1.022719E+04,5.232227E-01,8.947193E-01,1.044925E+04,8.563157E+03,3.533346E-01,7.491416E-01,1.771617E+05,1.095986E+05,5.990617E+00,9.588169E+00,1.162527E+05,7.313324E+04,3.931007E+00,6.398020E+00,1.758304E+05,1.057541E+05,5.945598E+00,9.251830E+00,1.181009E+05,9.622220E+04,3.993504E+00,8.417931E+00,2.405605E+04,1.167531E+04,8.134391E-01,1.021407E+00,1.565469E+04,7.772438E+03,5.293518E-01,6.799674E-01,2.396582E+04,1.131233E+04,8.103882E-01,9.896520E-01,1.590859E+04,1.006165E+04,5.379373E-01,8.802369E-01
19:38:00,1.056517E+04,6.080323E+04,3.572739E-01,5.319173E+00,1.001280E+04,7.296976E+04,3.385948E-01,6.383617E+00,1.130535E+05,7.433282E+05,3.823037E+00,6.502861E+01,5.782936E+04,8.050611E+04,1.955569E+00,7.042919E+00,1.571305E+04,1.062595E+04,5.313278E-01,9.296047E-01,1.046770E+04,7.148684E+03,3.539586E-01,6.253986E-01,1.547353E+04,1.021572E+04,5.232285E-01,8.937159E-01,1.044936E+04,8.539589E+03,3.533383E-01,7.470798E-01,1.771635E+05,1.094790E+05,5.990678E+00,9.577703E+00,1.162538E+05,7.305355E+04,3.931046E+00,6.391048E+00,1.758322E+05,1.056221E+05,5.945659E+00,9.240285E+00,1.181021E+05,9.592064E+04,3.993543E+00,8.391550E+00,2.406143E+04,1.166188E+04,8.136211E-01,1.020233E+00,1.565816E+04,7.763545E+03,5.294694E-01,6.791894E-01,2.397125E+04,1.129770E+04,8.105717E-01,9.883718E-01,1.591207E+04,1.003056E+04,5.380549E-01,8.775170E-01
19:39:00,1.056519E+04,6.079401E+04,3.572744E-01,5.318366E+00,1.001378E+04,7.295092E+04,3.386277E-01,6.381969E+00,1.130642E+05,7.431404E+05,3.823399E+00,6.501218E+01,5.786870E+04,8.047735E+04,1.956899E+00,7.040403E+00,1.571322E+04,1.061618E+04,5.313336E-01,9.287497E-01,1.046781E+04,7.141868E+03,3.539622E-01,6.248023E-01,1.547370E+04,1.020443E+04,5.232343E-01,8.927281E-01,1.044946E+04,8.516591E+03,3.533420E-01,7.450678E-01,1.771653E+05,1.093604E+05,5.990738E+00,9.567329E+00,1.162550E+05,7.297443E+04,3.931085E+00,6.384127E+00,1.758339E+05,1.054919E+05,5.945718E+00,9.228890E+00,1.181032E+05,9.562484E+04,3.993581E+00,8.365672E+00,2.406676E+04,1.164854E+04,8.138012E-01,1.019065E+00,1.566161E+04,7.754697E+03,5.295858E-01,6.784153E-01,2.397662E+04,1.128322E+04,8.107532E-01,9.871050E-01,1.591551E+04,1.000004E+04,5.381712E-01,8.748466E-01
19:40:00,1.056520E+04,6.078477E+04,3.572749E-01,5.317558E+00,1.001474E+04,7.293243E+04,3.386603E-01,6.380351E+00,1.130748E+05,7.429558E+05,3.823757E+00,6.499604E+01,5.790764E+04,8.044876E+04,1.958216E+00,7.037902E+00,1.571339E+04,1.060650E+04,5.313392E-01,9.279034E-01,1.046791E+04,7.135106E+03,3.539659E-01,6.242108E-01,1.547387E+04,1.019331E+04,5.232399E-01,8.917554E-01,1.044957E+04,8.494145E+03,3.533456E-01,7.431043E-01,1.771671E+05,1.092428E+05,5.990797E+00,9.557044E+00,1.162561E+05,7.289588E+04,3.931123E+00,6.377255E+00,1.758357E+05,1.053633E+05,5.945777E+00,9.217640E+00,1.181043E+05,9.533465E+04,3.993619E+00,8.340285E+00,2.407203E+04,1.163527E+04,8.139794E-01,1.017905E+00,1.566501E+04,7.745893E+03,5.297010E-01,6.776451E-01,2.398193E+04,1.126888E+04,8.109328E-01,9.858511E-01,1.591891E+04,9.970063E+03,5.382864E-01,8.722241E-01
19:41:00,1.056522E+04,6.077554E+04,3.572754E-01,5.316750E+00,1.001569E+04,7.291426E+04,3.386925E-01,6.378762E+00,1.130852E+05,7.427745E+05,3.824112E+00,6.498017E+01,5.794620E+04,8.042033E+04,1.959520E+00,7.035415E+00,1.571356E+04,1.059692E+04,5.313448E-01,9.270654E-01,1.046802E+04,7.128399E+03,3.539694E-01,6.236240E-01,1.547403E+04,1.018236E+04,5.232455E-01,8.907974E-01,1.044968E+04,8.472237E+03,3.533492E-01,7.411876E-01,1.771688E+05,1.091263E+05,5.990856E+00,9.546845E+00,1.162572E+05,7.281788E+04,3.931160E+00,6.370431E+00,1.758374E+05,1.052363E+05,5.945835E+00,9.206533E+00,1.181054E+05,9.504990E+04,3.993656E+00,8.315375E+00,2.407724E+04,1.162209E+04,8.141558E-01,1.016752E+00,1.566839E+04,7.737131E+03,5.298150E-01,6.768786E-01,2.398719E+04,1.125469E+04,8.111106E-01,9.846097E-01,1.592229E+04,9.940619E+03,5.384004E-01,8.696483E-01
19:42:00,1.056524E+04,6.076630E+04,3.572760E-01,5.315942E+00,1.001663E+04,7.289642E+04,3.387243E-01,6.377201E+00,1.130956E+05,7.425963E+05,3.824463E+00,6.496458E+01,5.798438E+04,8.039206E+04,1.960811E+00,7.032941E+00,1.571372E+04,1.058744E+04,5.313503E-01,9.262357E-01,1.046812E+04,7.121745E+03,3.539729E-01,6.230419E-01,1.547420E+04,1.017158E+04,5.232510E-01,8.898543E-01,1.044978E+04,8.450868E+03,3.533527E-01,7.393183E-01,1.771705E+05,1.090107E+05,5.990913E+00,9.536734E+00,1.162583E+05,7.274043E+04,3.931197E+00,6.363656E+00,1.758391E+05,1.051110E+05,5.945892E+00,9.195568E+00,1.181065E+05,9.477065E+04,3.993693E+00,8.290945E+00,2.408241E+04,1.160899E+04,8.143303E-01,1.015605E+00,1.567172E+04,7.728413E+03,5.299279E-01,6.761159E-01,2.399239E+04,1.124065E+04,8.112866E-01,9.833811E-01,1.592562E+04,9.911712E+03,5.385133E-01,8.671194E-01
19:43:00,1.056525E+04,6.075705E+04,3.572765E-01,5.315133E+00,1.001756E+04,7.287888E+04,3.387558E-01,6.375666E+00,1.131059E+05,7.424210E+05,3.824811E+00,6.494925E+01,5.802219E+04,8.036392E+04,1.962089E+00,7.030480E+00,1.571388E+04,1.057805E+04,5.313558E-01,9.254141E-01,1.046823E+04,7.115143E+03,3.539764E-01,6.224644E-01,1.547436E+04,1.016096E+04,5.232565E-01,8.889252E-01,1.044988E+04,8.430010E+03,3.533561E-01,7.374936E-01,1.771722E+05,1.088961E+05,5.990970E+00,9.526706E+00,1.162594E+05,7.266352E+04,3.931234E+00,6.356928E+00,1.758408E+05,1.049872E+05,5.945949E+00,9.184740E+00,1.181076E+05,9.449661E+04,3.993730E+00,8.266971E+00,2.408752E+04,1.159596E+04,8.145031E-01,1.014466E+00,1.567503E+04,7.719735E+03,5.300396E-01,6.753567E-01,2.399754E+04,1.122674E+04,8.114608E-01,9.821644E-01,1.592893E+04,9.883313E+03,5.386250E-01,8.646350E-01
19:44:00,1.056527E+04,6.074780E+04,3.572771E-01,5.314324E+00,1.001848E+04,7.286164E+04,3.387869E-01,6.374159E+00,1.131161E+05,7.422486E+05,3.825155E+00,6.493417E+01,5.805963E+04,8.033593E+04,1.963355E+00,7.028031E+00,1.571404E+04,1.056874E+04,5.313611E-01,9.246000E-01,1.046833E+04,7.108590E+03,3.539798E-01,6.218910E-01,1.547452E+04,1.015049E+04,5.232618E-01,8.880091E-01,1.044998E+04,8.409624E+03,3.533595E-01,7.357102E-01,1.771739E+05,1.087823E+05,5.991027E+00,9.516757E+00,1.162605E+05,7.258712E+04,3.931270E+00,6.350243E+00,1.758424E+05,1.048649E+05,5.946005E+00,9.174038E+00,1.181087E+05,9.422741E+04,3.993766E+00,8.243420E+00,2.409257E+04,1.158301E+04,8.146741E-01,1.013333E+00,1.567830E+04,7.711096E+03,5.301502E-01,6.746009E-01,2.400264E+04,1.121296E+04,8.116332E-01,9.809588E-01,1.593220E+04,9.855387E+03,5.387355E-01,8.621919E-01
19:45:00,1.056529E+04,6.073855E+04,3.572777E-01,5.313514E+00,1.001940E+04,7.284470E+04,3.388178E-01,6.372676E+00,1.131262E+05,7.420790E+05,3.825497E+00,6.491933E+01,5.809670E+04,8.030805E+04,1.964609E+00,7.025592E+00,1.571420E+04,1.055952E+04,5.313664E-01,9.237931E-01,1.046843E+04,7.102083E+03,3.539831E-01,6.213218E-01,1.547467E+04,1.014016E+04,5.232671E-01,8.871056E-01,1.045008E+04,8.389690E+03,3.533629E-01,7.339663E-01,1.771755E+05,1.086695E+05,5.991082E+00,9.506884E+00,1.162615E+05,7.251120E+04,3.931306E+00,6.343601E+00,1.758441E+05,1.047440E+05,5.946060E+00,9.163458E+00,1.181097E+05,9.396287E+04,3.993801E+00,8.220278E+00,2.409758E+04,1.157012E+04,8.148435E-01,1.012205E+00,1.568154E+04,7.702492E+03,5.302597E-01,6.738483E-01,2.400769E+04,1.119930E+04,8.118038E-01,9.797639E-01,1.593543E+04,9.827914E+03,5.388450E-01,8.597884E-01
19:46:00,1.056530E+04,6.072929E+04,3.572783E-01,5.312705E+00,1.002030E+04,7.282803E+04,3.388483E-01,6.371218E+00,1.131362E+05,7.419121E+05,3.825836E+00,6.490473E+01,5.813343E+04,8.028030E+04,1.965851E+00,7.023164E+00,1.571435E+04,1.055037E+04,5.313716E-01,9.229932E-01,1.046853E+04,7.095621E+03,3.539864E-01,6.207565E-01,1.547483E+04,1.012997E+04,5.232723E-01,8.862142E-01,1.045018E+04,8.370196E+03,3.533662E-01,7.322608E-01,1.771772E+05,1.085575E+05,5.991137E+00,9.497085E+00,1.162626E+05,7.243575E+04,3.931341E+00,6.337001E+00,1.758457E+05,1.046244E+05,5.946114E+00,9.152998E+00,1.181108E+05,9.370287E+04,3.993836E+00,8.197532E+00,2.410254E+04,1.155730E+04,8.150111E-01,1.011084E+00,1.568474E+04,7.693925E+03,5.303681E-01,6.730987E-01,2.401269E+04,1.118576E+04,8.119728E-01,9.785792E-01,1.593864E+04,9.800882E+03,5.389534E-01,8.574236E-01
19:47:00,1.056532E+04,6.072004E+04,3.572790E-01,5.311895E+00,1.002119E+04,7.281164E+04,3.388785E-01,6.369784E+00,1.131462E+05,7.417479E+05,3.826172E+00,6.489036E+01,5.816981E+04,8.025265E+04,1.967081E+00,7.020746E+00,1.571450E+04,1.054131E+04,5.313767E-01,9.222004E-01,1.046862E+04,7.089206E+03,3.539897E-01,6.201953E-01,1.547498E+04,1.011992E+04,5.232775E-01,8.853352E-01,1.045028E+04,8.351145E+03,3.533695E-01,7.305942E-01,1.771788E+05,1.084463E+05,5.991192E+00,9.487360E+00,1.162636E+05,7.236079E+04,3.931376E+00,6.330443E+00,1.758473E+05,1.045062E+05,5.946168E+00,9.142657E+00,1.181118E+05,9.344745E+04,3.993871E+00,8.175187E+00,2.410745E+04,1.154455E+04,8.151771E-01,1.009968E+00,1.568792E+04,7.685393E+03,5.304755E-01,6.723523E-01,2.401763E+04,1.117234E+04,8.121401E-01,9.774050E-01,1.594181E+04,9.774295E+03,5.390607E-01,8.550977E-01
19:48:00,1.056534E+04,6.071078E+04,3.572796E-01,5.311085E+00,1.002208E+04,7.279551E+04,3.389084E-01,6.368373E+00,1.131560E+05,7.415861E+05,3.826505E+00,6.487622E+01,5.820584E+04,8.022511E+04,1.968300E+00,7.018336E+00,1.571465E+04,1.053233E+04,5.313818E-01,9.214143E-01,1.046872E+04,7.082835E+03,3.539929E-01,6.196379E-01,1.547513E+04,1.011001E+04,5.232825E-01,8.844679E-01,1.045038E+04,8.332514E+03,3.533727E-01,7.289643E-01,1.771804E+05,1.083360E+05,5.991245E+00,9.477707E+00,1.162646E+05,7.228628E+04,3.931410E+00,6.323925E+00,1.758489E+05,1.043893E+05,5.946222E+00,9.132432E+00,1.181128E+05,9.319638E+04,3.993905E+00,8.153223E+00,2.411231E+04,1.153186E+04,8.153414E-01,1.008858E+00,1.569106E+04,7.676895E+03,5.305818E-01,6.716089E-01,2.402253E+04,1.115903E+04,8.123057E-01,9.762406E-01,1.594496E+04,9.748131E+03,5.391670E-01,8.528088E-01
19:49:00,1.056536E+04,6.070151E+04,3.572803E-01,5.310274E+00,1.002295E+04,7.277963E+04,3.389380E-01,6.366984E+00,1.131658E+05,7.414269E+05,3.826835E+00,6.486228E+01,5.824154E+04,8.019765E+04,1.969507E+00,7.015934E+00,1.571480E+04,1.052342E+04,5.313868E-01,9.206348E-01,1.046881E+04,7.076506E+03,3.539961E-01,6.190843E-01,1.547528E+04,1.010022E+04,5.232875E-01,8.836118E-01,1.045047E+04,8.314285E+03,3.533759E-01,7.273697E-01,1.771819E+05,1.082264E+05,5.991299E+00,9.468123E+00,1.162656E+05,7.221223E+04,3.931445E+00,6.317447E+00,1.758504E+05,1.042737E+05,5.946274E+00,9.122316E+00,1.181138E+05,9.294950E+04,3.993939E+00,8.131625E+00,2.411712E+04,1.151923E+04,8.155041E-01,1.007753E+00,1.569417E+04,7.668430E+03,5.306870E-01,6.708683E-01,2.402738E+04,1.114583E+04,8.124698E-01,9.750857E-01,1.594807E+04,9.722373E+03,5.392722E-01,8.505554E-01
19:50:00,1.056538E+04,6.069225E+04,3.572809E-01,5.309464E+00,1.002382E+04,7.276400E+04,3.389674E-01,6.365617E+00,1.131755E+05,7.412699E+05,3.827163E+00,6.484855E+01,5.827690E+04,8.017028E+04,1.970703E+00,7.013540E+00,1.571495E+04,1.051458E+04,5.313918E-01,9.198614E-01,1.046891E+04,7.070218E+03,3.539993E-01,6.185342E-01,1.547542E+04,1.009056E+04,5.232925E-01,8.827663E-01,1.045056E+04,8.296435E+03,3.533790E-01,7.258081E-01,1.771835E+05,1.081176E+05,5.991351E+00,9.458606E+00,1.162666E+05,7.213860E+04,3.931478E+00,6.311006E+00,1.758520E+05,1.041592E+05,5.946326E+00,9.112305E+00,1.181148E+05,9.270658E+04,3.993973E+00,8.110374E+00,2.412189E+04,1.150666E+04,8.156653E-01,1.006653E+00,1.569726E+04,7.659996E+03,5.307912E-01,6.701305E-01,2.403219E+04,1.113273E+04,8.126322E-01,9.739396E-01,1.595115E+04,9.696999E+03,5.393764E-01,8.483356E-01
19:51:00,1.056540E+04,6.068298E+04,3.572816E-01,5.308653E+00,1.002468E+04,7.274861E+04,3.389965E-01,6.364270E+00,1.131851E+05,7.411153E+05,3.827488E+00,6.483502E+01,5.831194E+04,8.014299E+04,1.971887E+00,7.011153E+00,1.571509E+04,1.050580E+04,5.313966E-01,9.190941E-01,1.046900E+04,7.063969E+03,3.540024E-01,6.179875E-01,1.547557E+04,1.008101E+04,5.232974E-01,8.819309E-01,1.045066E+04,8.278947E+03,3.533822E-01,7.242782E-01,1.771850E+05,1.080096E+05,5.991403E+00,9.449153E+00,1.162676E+05,7.206539E+04,3.931512E+00,6.304601E+00,1.758535E+05,1.040459E+05,5.946378E+00,9.102395E+00,1.181158E+05,9.246748E+04,3.994006E+00,8.089456E+00,2.412661E+04,1.149414E+04,8.158249E-01,1.005558E+00,1.570031E+04,7.651591E+03,5.308945E-01,6.693952E-01,2.403694E+04,1.111972E+04,8.127930E-01,9.728021E-01,1.595420E+04,9.671993E+03,5.394796E-01,8.461480E-01
19:52:00,1.056542E+04,6.067372E+04,3.572823E-01,5.307843E+00,1.002553E+04,7.273345E+04,3.390253E-01,6.362944E+00,1.131946E+05,7.409629E+05,3.827810E+00,6.482169E+01,5.834665E+04,8.011578E+04,1.973061E+00,7.008772E+00,1.571524E+04,1.049710E+04,5.314015E-01,9.183326E-01,1.046909E+04,7.057759E+03,3.540055E-01,6.174442E-01,1.547571E+04,1.007158E+04,5.233022E-01,8.811060E-01,1.045075E+04,8.261826E+03,3.533852E-01,7.227804E-01,1.771866E+05,1.079022E+05,5.991455E+00,9.439763E+00,1.162686E+05,7.199260E+04,3.931545E+00,6.298232E+00,1.758550E+05,1.039338E+05,5.946429E+00,9.092587E+00,1.181168E+05,9.223222E+04,3.994039E+00,8.068875E+00,2.413128E+04,1.148168E+04,8.159829E-01,1.004468E+00,1.570333E+04,7.643216E+03,5.309967E-01,6.686625E-01,2.404166E+04,1.110682E+04,8.129523E-01,9.716732E-01,1.595723E+04,9.647360E+03,5.395818E-01,8.439930E-01
19:53:00,1.056544E+04,6.066445E+04,3.572831E-01,5.307032E+00,1.002638E+04,7.271851E+04,3.390539E-01,6.361637E+00,1.132041E+05,7.408126E+05,3.828131E+00,6.480854E+01,5.838105E+04,8.008863E+04,1.974225E+00,7.006396E+00,1.571538E+04,1.048846E+04,5.314062E-01,9.175770E-01,1.046918E+04,7.051587E+03,3.540085E-01,6.169043E-01,1.547585E+04,1.006226E+04,5.233069E-01,8.802908E-01,1.045084E+04,8.245053E+03,3.533883E-01,7.213130E-01,1.771881E+05,1.077956E+05,5.991505E+00,9.430435E+00,1.162696E+05,7.192021E+04,3.931577E+00,6.291899E+00,1.758565E+05,1.038228E+05,5.946479E+00,9.082876E+00,1.181177E+05,9.200064E+04,3.994071E+00,8.048615E+00,2.413591E+04,1.146927E+04,8.161395E-01,1.003382E+00,1.570633E+04,7.634870E+03,5.310980E-01,6.679324E-01,2.404632E+04,1.109401E+04,8.131101E-01,9.705524E-01,1.596022E+04,9.623080E+03,5.396831E-01,8.418689E-01
19:54:00,1.056547E+04,6.065519E+04,3.572838E-01,5.306221E+00,1.002722E+04,7.270379E+04,3.390822E-01,6.360349E+00,1.132135E+05,7.406644E+05,3.828449E+00,6.479558E+01,5.841514E+04,8.006153E+04,1.975377E+00,7.004026E+00,1.571552E+04,1.047989E+04,5.314109E-01,9.168268E-01,1.046927E+04,7.045452E+03,3.540115E-01,6.163675E-01,1.547599E+04,1.005305E+04,5.233117E-01,8.794851E-01,1.045093E+04,8.228612E+03,3.533913E-01,7.198748E-01,1.771896E+05,1.076897E+05,5.991556E+00,9.421167E+00,1.162705E+05,7.184821E+04,3.931610E+00,6.285601E+00,1.758580E+05,1.037129E+05,5.946529E+00,9.073259E+00,1.181187E+05,9.177258E+04,3.994103E+00,8.028664E+00,2.414050E+04,1.145691E+04,8.162945E-01,1.002301E+00,1.570930E+04,7.626551E+03,5.311983E-01,6.672046E-01,2.405094E+04,1.108129E+04,8.132664E-01,9.694395E-01,1.596319E+04,9.599142E+03,5.397834E-01,8.397747E-01
19:55:00,1.056549E+04,6.064592E+04,3.572845E-01,5.305411E+00,1.002805E+04,7.268928E+04,3.391103E-01,6.359080E+00,1.132228E+05,7.405182E+05,3.828764E+00,6.478279E+01,5.844892E+04,8.003450E+04,1.976520E+00,7.001661E+00,1.571565E+04,1.047138E+04,5.314156E-01,9.160822E-01,1.046936E+04,7.039353E+03,3.540144E-01,6.158340E-01,1.547613E+04,1.004395E+04,5.233163E-01,8.786885E-01,1.045101E+04,8.212497E+03,3.533942E-01,7.184650E-01,1.771911E+05,1.075844E+05,5.991606E+00,9.411959E+00,1.162715E+05,7.177659E+04,3.931642E+00,6.279336E+00,1.758595E+05,1.036040E+05,5.946579E+00,9.063733E+00,1.181196E+05,9.154799E+04,3.994135E+00,8.009016E+00,2.414504E+04,1.144460E+04,8.164481E-01,1.001224E+00,1.571224E+04,7.618259E+03,5.312977E-01,6.664792E-01,2.405552E+04,1.106865E+04,8.134212E-01,9.683342E-01,1.596612E+04,9.575536E+03,5.398827E-01,8.377096E-01
19:56:00,1.056551E+04,6.063665E+04,3.572853E-01,5.304600E+00,1.002887E+04,7.267498E+04,3.391382E-01,6.357828E+00,1.132321E+05,7.403740E+05,3.829078E+00,6.477017E+01,5.848240E+04,8.000750E+04,1.977652E+00,6.999300E+00,1.571579E+04,1.046292E+04,5.314202E-01,9.153426E-01,1.046944E+04,7.033288E+03,3.540174E-01,6.153034E-01,1.547627E+04,1.003494E+04,5.233209E-01,8.779006E-01,1.045110E+04,8.196688E+03,3.533972E-01,7.170819E-01,1.771925E+05,1.074798E+05,5.991655E+00,9.402806E+00,1.162724E+05,7.170535E+04,3.931673E+00,6.273103E+00,1.758609E+05,1.034961E+05,5.946628E+00,9.054294E+00,1.181206E+05,9.132666E+04,3.994167E+00,7.989653E+00,2.414954E+04,1.143233E+04,8.166003E-01,1.000151E+00,1.571515E+04,7.609992E+03,5.313962E-01,6.657560E-01,2.406006E+04,1.105610E+04,8.135745E-01,9.672361E-01,1.596904E+04,9.552245E+03,5.399812E-01,8.356720E-01
19:57:00,1.056553E+04,6.062739E+04,3.572861E-01,5.303789E+00,1.002969E+04,7.266086E+04,3.391658E-01,6.356594E+00,1.132413E+05,7.402316E+05,3.829389E+00,6.475772E+01,5.851558E+04,7.998055E+04,1.978774E+00,6.996942E+00,1.571593E+04,1.045453E+04,5.314247E-01,9.146082E-01,1.046953E+04,7.027257E+03,3.540203E-01,6.147758E-01,1.547640E+04,1.002603E+04,5.233255E-01,8.771215E-01,1.045119E+04,8.181184E+03,3.534001E-01,7.157256E-01,1.771940E+05,1.073758E+05,5.991704E+00,9.393709E+00,1.162734E+05,7.163447E+04,3.931705E+00,6.266902E+00,1.758623E+05,1.033892E+05,5.946676E+00,9.044943E+00,1.181215E+05,9.110860E+04,3.994198E+00,7.970577E+00,2.415400E+04,1.142012E+04,8.167510E-01,9.990821E-01,1.571803E+04,7.601750E+03,5.314937E-01,6.650349E-01,2.406455E+04,1.104363E+04,8.137264E-01,9.661451E-01,1.597192E+04,9.529269E+03,5.400787E-01,8.336619E-01
