Time,BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s]
19:58:00,1.056556E+04,6.061812E+04,3.572869E-01,5.302979E+00,1.003050E+04,7.264694E+04,3.391932E-01,6.355376E+00,1.132505E+05,7.400911E+05,3.829699E+00,6.474542E+01,5.854847E+04,7.995364E+04,1.979886E+00,6.994588E+00,1.571606E+04,1.044619E+04,5.314292E-01,9.138786E-01,1.046961E+04,7.021258E+03,3.540231E-01,6.142510E-01,1.547654E+04,1.001722E+04,5.233300E-01,8.763507E-01,1.045127E+04,8.165969E+03,3.534029E-01,7.143946E-01,1.771954E+05,1.072724E+05,5.991753E+00,9.384666E+00,1.162743E+05,7.156394E+04,3.931736E+00,6.260732E+00,1.758638E+05,1.032833E+05,5.946724E+00,9.035675E+00,1.181224E+05,9.089365E+04,3.994229E+00,7.951772E+00,2.415841E+04,1.140794E+04,8.169004E-01,9.980170E-01,1.572089E+04,7.593532E+03,5.315903E-01,6.643160E-01,2.406900E+04,1.103124E+04,8.138769E-01,9.650609E-01,1.597478E+04,9.506590E+03,5.401753E-01,8.316780E-01
19:59:00,1.056558E+04,6.060886E+04,3.572877E-01,5.302169E+00,1.003130E+04,7.263321E+04,3.392204E-01,6.354174E+00,1.132595E+05,7.399523E+05,3.830006E+00,6.473328E+01,5.858107E+04,7.992676E+04,1.980988E+00,6.992236E+00,1.571619E+04,1.043790E+04,5.314337E-01,9.131538E-01,1.046970E+04,7.015292E+03,3.540260E-01,6.137290E-01,1.547667E+04,1.000850E+04,5.233344E-01,8.755878E-01,1.045136E+04,8.151031E+03,3.534058E-01,7.130877E-01,1.771968E+05,1.071697E+05,5.991801E+00,9.375675E+00,1.162752E+05,7.149376E+04,3.931767E+00,6.254592E+00,1.758652E+05,1.031783E+05,5.946772E+00,9.026487E+00,1.181233E+05,9.068170E+04,3.994260E+00,7.933230E+00,2.416279E+04,1.139581E+04,8.170483E-01,9.969557E-01,1.572372E+04,7.585337E+03,5.316861E-01,6.635991E-01,2.407341E+04,1.101892E+04,8.140260E-01,9.639832E-01,1.597761E+04,9.484200E+03,5.402710E-01,8.297192E-01
20:00:00,1.056561E+04,6.059959E+04,3.572885E-01,5.301358E+00,1.003210E+04,7.261965E+04,3.392474E-01,6.352988E+00,1.132686E+05,7.398152E+05,3.830311E+00,6.472129E+01,5.861338E+04,7.989991E+04,1.982081E+00,6.989887E+00,1.571632E+04,1.042967E+04,5.314381E-01,9.124336E-01,1.046978E+04,7.009356E+03,3.540288E-01,6.132097E-01,1.547680E+04,9.999870E+03,5.233388E-01,8.748326E-01,1.045144E+04,8.136364E+03,3.534086E-01,7.118047E-01,1.771982E+05,1.070675E+05,5.991848E+00,9.366735E+00,1.162761E+05,7.142391E+04,3.931798E+00,6.248482E+00,1.758666E+05,1.030741E+05,5.946819E+00,9.017378E+00,1.181242E+05,9.047270E+04,3.994290E+00,7.914946E+00,2.416712E+04,1.138372E+04,8.171949E-01,9.958980E-01,1.572653E+04,7.577165E+03,5.317810E-01,6.628841E-01,2.407778E+04,1.100667E+04,8.141738E-01,9.629119E-01,1.598041E+04,9.462091E+03,5.403659E-01,8.277850E-01
20:01:00,1.056563E+04,6.059033E+04,3.572893E-01,5.300548E+00,1.003289E+04,7.260627E+04,3.392742E-01,6.351818E+00,1.132775E+05,7.396798E+05,3.830615E+00,6.470945E+01,5.864542E+04,7.987307E+04,1.983164E+00,6.987539E+00,1.571645E+04,1.042156E+04,5.314425E-01,9.117243E-01,1.046986E+04,7.003499E+03,3.540316E-01,6.126974E-01,1.547693E+04,9.991397E+03,5.233432E-01,8.740914E-01,1.045152E+04,8.122012E+03,3.534114E-01,7.105491E-01,1.771996E+05,1.069666E+05,5.991896E+00,9.357905E+00,1.162770E+05,7.135487E+04,3.931828E+00,6.242442E+00,1.758680E+05,1.029716E+05,5.946866E+00,9.008406E+00,1.181251E+05,9.026704E+04,3.994320E+00,7.896954E+00,2.417142E+04,1.137174E+04,8.173402E-01,9.948497E-01,1.572931E+04,7.569061E+03,5.318750E-01,6.621751E-01,2.408211E+04,1.099456E+04,8.143202E-01,9.618527E-01,1.598319E+04,9.440305E+03,5.404599E-01,8.258791E-01
20:02:00,1.056565E+04,6.058107E+04,3.572902E-01,5.299738E+00,1.003368E+04,7.259305E+04,3.393008E-01,6.350662E+00,1.132865E+05,7.395461E+05,3.830916E+00,6.469774E+01,5.867718E+04,7.984626E+04,1.984238E+00,6.985193E+00,1.571658E+04,1.041359E+04,5.314468E-01,9.110267E-01,1.046994E+04,6.997729E+03,3.540343E-01,6.121926E-01,1.547706E+04,9.983094E+03,5.233475E-01,8.733650E-01,1.045160E+04,8.107978E+03,3.534141E-01,7.093213E-01,1.772010E+05,1.068671E+05,5.991942E+00,9.349201E+00,1.162779E+05,7.128674E+04,3.931858E+00,6.236482E+00,1.758693E+05,1.028708E+05,5.946912E+00,8.999586E+00,1.181260E+05,9.006483E+04,3.994350E+00,7.879264E+00,2.417568E+04,1.135988E+04,8.174842E-01,9.938126E-01,1.573206E+04,7.561038E+03,5.319682E-01,6.614732E-01,2.408640E+04,1.098262E+04,8.144652E-01,9.608075E-01,1.598595E+04,9.418852E+03,5.405530E-01,8.240023E-01
20:03:00,1.056568E+04,6.057182E+04,3.572910E-01,5.298928E+00,1.003446E+04,7.258000E+04,3.393272E-01,6.349520E+00,1.132953E+05,7.394138E+05,3.831216E+00,6.468618E+01,5.870867E+04,7.981946E+04,1.985303E+00,6.982849E+00,1.571671E+04,1.040574E+04,5.314511E-01,9.103404E-01,1.047003E+04,6.992043E+03,3.540370E-01,6.116951E-01,1.547718E+04,9.974954E+03,5.233518E-01,8.726528E-01,1.045168E+04,8.094241E+03,3.534168E-01,7.081196E-01,1.772024E+05,1.067690E+05,5.991989E+00,9.340623E+00,1.162788E+05,7.121951E+04,3.931888E+00,6.230600E+00,1.758707E+05,1.027716E+05,5.946958E+00,8.990915E+00,1.181269E+05,8.986590E+04,3.994380E+00,7.861861E+00,2.417990E+04,1.134816E+04,8.176268E-01,9.927868E-01,1.573479E+04,7.553095E+03,5.320605E-01,6.607784E-01,2.409065E+04,1.097082E+04,8.146090E-01,9.597757E-01,1.598868E+04,9.397716E+03,5.406453E-01,8.221533E-01
20:04:00,1.056571E+04,6.056256E+04,3.572919E-01,5.298119E+00,1.003524E+04,7.256710E+04,3.393534E-01,6.348392E+00,1.133041E+05,7.392831E+05,3.831514E+00,6.467474E+01,5.873989E+04,7.979267E+04,1.986359E+00,6.980505E+00,1.571683E+04,1.039803E+04,5.314553E-01,9.096653E-01,1.047011E+04,6.986438E+03,3.540397E-01,6.112048E-01,1.547731E+04,9.966971E+03,5.233560E-01,8.719545E-01,1.045176E+04,8.080792E+03,3.534195E-01,7.069430E-01,1.772038E+05,1.066723E+05,5.992035E+00,9.332167E+00,1.162797E+05,7.115316E+04,3.931917E+00,6.224796E+00,1.758720E+05,1.026742E+05,5.947004E+00,8.982388E+00,1.181278E+05,8.967016E+04,3.994410E+00,7.844737E+00,2.418408E+04,1.133656E+04,8.177682E-01,9.917721E-01,1.573750E+04,7.545231E+03,5.321520E-01,6.600904E-01,2.409486E+04,1.095918E+04,8.147514E-01,9.587570E-01,1.599138E+04,9.376889E+03,5.407368E-01,8.203312E-01
20:05:00,1.056573E+04,6.055331E+04,3.572927E-01,5.297309E+00,1.003601E+04,7.255436E+04,3.393795E-01,6.347277E+00,1.133129E+05,7.391539E+05,3.831811E+00,6.466343E+01,5.877085E+04,7.976588E+04,1.987406E+00,6.978162E+00,1.571696E+04,1.039044E+04,5.314595E-01,9.090012E-01,1.047018E+04,6.980915E+03,3.540424E-01,6.107216E-01,1.547743E+04,9.959144E+03,5.233602E-01,8.712698E-01,1.045184E+04,8.067625E+03,3.534222E-01,7.057912E-01,1.772051E+05,1.065771E+05,5.992080E+00,9.323834E+00,1.162805E+05,7.108769E+04,3.931947E+00,6.219068E+00,1.758734E+05,1.025783E+05,5.947049E+00,8.974004E+00,1.181286E+05,8.947755E+04,3.994439E+00,7.827886E+00,2.418822E+04,1.132509E+04,8.179084E-01,9.907684E-01,1.574018E+04,7.537445E+03,5.322427E-01,6.594092E-01,2.409904E+04,1.094768E+04,8.148926E-01,9.577515E-01,1.599406E+04,9.356365E+03,5.408275E-01,8.185357E-01
20:06:00,1.056576E+04,6.054406E+04,3.572936E-01,5.296500E+00,1.003677E+04,7.254177E+04,3.394053E-01,6.346175E+00,1.133216E+05,7.390260E+05,3.832105E+00,6.465225E+01,5.880155E+04,7.973910E+04,1.988444E+00,6.975819E+00,1.571708E+04,1.038297E+04,5.314636E-01,9.083481E-01,1.047026E+04,6.975473E+03,3.540451E-01,6.102455E-01,1.547756E+04,9.951473E+03,5.233644E-01,8.705987E-01,1.045192E+04,8.054737E+03,3.534249E-01,7.046637E-01,1.772065E+05,1.064832E+05,5.992126E+00,9.315622E+00,1.162814E+05,7.102310E+04,3.931976E+00,6.213417E+00,1.758747E+05,1.024841E+05,5.947094E+00,8.965763E+00,1.181295E+05,8.928802E+04,3.994468E+00,7.811306E+00,2.419233E+04,1.131374E+04,8.180473E-01,9.897756E-01,1.574284E+04,7.529737E+03,5.323327E-01,6.587349E-01,2.410318E+04,1.093634E+04,8.150326E-01,9.567590E-01,1.599672E+04,9.336140E+03,5.409174E-01,8.167663E-01
20:07:00,1.056578E+04,6.053481E+04,3.572945E-01,5.295691E+00,1.003753E+04,7.252932E+04,3.394310E-01,6.345086E+00,1.133303E+05,7.388996E+05,3.832398E+00,6.464119E+01,5.883199E+04,7.971231E+04,1.989473E+00,6.973475E+00,1.571720E+04,1.037556E+04,5.314677E-01,9.076997E-01,1.047034E+04,6.970065E+03,3.540477E-01,6.097724E-01,1.547768E+04,9.943888E+03,5.233685E-01,8.699352E-01,1.045200E+04,8.042081E+03,3.534275E-01,7.035565E-01,1.772078E+05,1.063901E+05,5.992171E+00,9.307473E+00,1.162822E+05,7.095893E+04,3.932005E+00,6.207803E+00,1.758760E+05,1.023909E+05,5.947139E+00,8.957605E+00,1.181303E+05,8.910115E+04,3.994497E+00,7.794958E+00,2.419640E+04,1.130245E+04,8.181849E-01,9.887880E-01,1.574548E+04,7.522062E+03,5.324218E-01,6.580635E-01,2.410728E+04,1.092507E+04,8.151713E-01,9.557736E-01,1.599936E+04,9.316171E+03,5.410065E-01,8.150194E-01
20:08:00,1.056581E+04,6.052564E+04,3.572954E-01,5.294888E+00,1.003829E+04,7.251711E+04,3.394565E-01,6.344018E+00,1.133389E+05,7.387755E+05,3.832690E+00,6.463033E+01,5.886218E+04,7.968577E+04,1.990494E+00,6.971153E+00,1.571732E+04,1.036823E+04,5.314718E-01,9.070587E-01,1.047042E+04,6.964712E+03,3.540503E-01,6.093041E-01,1.547780E+04,9.936416E+03,5.233726E-01,8.692814E-01,1.045208E+04,8.029698E+03,3.534301E-01,7.024732E-01,1.772091E+05,1.062980E+05,5.992215E+00,9.299415E+00,1.162831E+05,7.089541E+04,3.932033E+00,6.202246E+00,1.758773E+05,1.022989E+05,5.947183E+00,8.949559E+00,1.181312E+05,8.891758E+04,3.994525E+00,7.778898E+00,2.420044E+04,1.129126E+04,8.183214E-01,9.878094E-01,1.574809E+04,7.514452E+03,5.325101E-01,6.573977E-01,2.411134E+04,1.091394E+04,8.153088E-01,9.547992E-01,1.600197E+04,9.296530E+03,5.410948E-01,8.133012E-01
20:09:00,1.056584E+04,6.051642E+04,3.572964E-01,5.294082E+00,1.003904E+04,7.250497E+04,3.394819E-01,6.342956E+00,1.133475E+05,7.386520E+05,3.832980E+00,6.461953E+01,5.889212E+04,7.965908E+04,1.991507E+00,6.968818E+00,1.571744E+04,1.036092E+04,5.314759E-01,9.064193E-01,1.047049E+04,6.959367E+03,3.540529E-01,6.088365E-01,1.547792E+04,9.928987E+03,5.233766E-01,8.686316E-01,1.045215E+04,8.017473E+03,3.534327E-01,7.014038E-01,1.772104E+05,1.062061E+05,5.992260E+00,9.291374E+00,1.162839E+05,7.083198E+04,3.932062E+00,6.196697E+00,1.758786E+05,1.022073E+05,5.947227E+00,8.941548E+00,1.181320E+05,8.873568E+04,3.994553E+00,7.762986E+00,2.420444E+04,1.128007E+04,8.184566E-01,9.868305E-01,1.575068E+04,7.506835E+03,5.325977E-01,6.567314E-01,2.411537E+04,1.090282E+04,8.154451E-01,9.538263E-01,1.600456E+04,9.277041E+03,5.411823E-01,8.115962E-01
20:10:00,1.056587E+04,6.050724E+04,3.572973E-01,5.293279E+00,1.003978E+04,7.249303E+04,3.395071E-01,6.341911E+00,1.133560E+05,7.385305E+05,3.833268E+00,6.460890E+01,5.892182E+04,7.963255E+04,1.992511E+00,6.966497E+00,1.571756E+04,1.035369E+04,5.314799E-01,9.057862E-01,1.047057E+04,6.954071E+03,3.540554E-01,6.083732E-01,1.547804E+04,9.921657E+03,5.233806E-01,8.679903E-01,1.045223E+04,8.005486E+03,3.534352E-01,7.003551E-01,1.772117E+05,1.061150E+05,5.992304E+00,9.283408E+00,1.162848E+05,7.076909E+04,3.932090E+00,6.191195E+00,1.758799E+05,1.021169E+05,5.947270E+00,8.933632E+00,1.181329E+05,8.855663E+04,3.994582E+00,7.747322E+00,2.420840E+04,1.126897E+04,8.185908E-01,9.858588E-01,1.575325E+04,7.499270E+03,5.326845E-01,6.560695E-01,2.411937E+04,1.089180E+04,8.155802E-01,9.528624E-01,1.600713E+04,9.257833E+03,5.412691E-01,8.099158E-01
20:11:00,1.056589E+04,6.049803E+04,3.572982E-01,5.292473E+00,1.004052E+04,7.248116E+04,3.395322E-01,6.340873E+00,1.133645E+05,7.384096E+05,3.833555E+00,6.459833E+01,5.895127E+04,7.960587E+04,1.993507E+00,6.964163E+00,1.571768E+04,1.034647E+04,5.314839E-01,9.051548E-01,1.047065E+04,6.948783E+03,3.540580E-01,6.079105E-01,1.547816E+04,9.914368E+03,5.233846E-01,8.673527E-01,1.045230E+04,7.993651E+03,3.534378E-01,6.993197E-01,1.772130E+05,1.060241E+05,5.992347E+00,9.275459E+00,1.162856E+05,7.070629E+04,3.932118E+00,6.185702E+00,1.758812E+05,1.020268E+05,5.947314E+00,8.925750E+00,1.181337E+05,8.837918E+04,3.994610E+00,7.731797E+00,2.421234E+04,1.125785E+04,8.187237E-01,9.848865E-01,1.575580E+04,7.491697E+03,5.327706E-01,6.554070E-01,2.412333E+04,1.088080E+04,8.157141E-01,9.518999E-01,1.600967E+04,9.238768E+03,5.413552E-01,8.082479E-01
20:12:00,1.056592E+04,6.048887E+04,3.572992E-01,5.291672E+00,1.004126E+04,7.246947E+04,3.395571E-01,6.339851E+00,1.133730E+05,7.382906E+05,3.833841E+00,6.458792E+01,5.898049E+04,7.957935E+04,1.994495E+00,6.961843E+00,1.571779E+04,1.033932E+04,5.314878E-01,9.045297E-01,1.047072E+04,6.943542E+03,3.540605E-01,6.074520E-01,1.547827E+04,9.907178E+03,5.233885E-01,8.667236E-01,1.045238E+04,7.982051E+03,3.534403E-01,6.983049E-01,1.772143E+05,1.059341E+05,5.992391E+00,9.267584E+00,1.162864E+05,7.064403E+04,3.932146E+00,6.180255E+00,1.758825E+05,1.019377E+05,5.947357E+00,8.917962E+00,1.181345E+05,8.820454E+04,3.994637E+00,7.716519E+00,2.421623E+04,1.124682E+04,8.188555E-01,9.839213E-01,1.575832E+04,7.484175E+03,5.328560E-01,6.547490E-01,2.412726E+04,1.086990E+04,8.158469E-01,9.509463E-01,1.601219E+04,9.219980E+03,5.414405E-01,8.066043E-01
20:13:00,1.056595E+04,6.047973E+04,3.573002E-01,5.290873E+00,1.004199E+04,7.245795E+04,3.395819E-01,6.338843E+00,1.133814E+05,7.381731E+05,3.834125E+00,6.457764E+01,5.900947E+04,7.955292E+04,1.995475E+00,6.959532E+00,1.571791E+04,1.033224E+04,5.314917E-01,9.039098E-01,1.047079E+04,6.938340E+03,3.540630E-01,6.069970E-01,1.547839E+04,9.900071E+03,5.233925E-01,8.661019E-01,1.045245E+04,7.970663E+03,3.534428E-01,6.973086E-01,1.772156E+05,1.058448E+05,5.992434E+00,9.259772E+00,1.162872E+05,7.058222E+04,3.932174E+00,6.174847E+00,1.758838E+05,1.018496E+05,5.947399E+00,8.910254E+00,1.181353E+05,8.803240E+04,3.994665E+00,7.701460E+00,2.422010E+04,1.123585E+04,8.189862E-01,9.829617E-01,1.576082E+04,7.476693E+03,5.329406E-01,6.540944E-01,2.413115E+04,1.085908E+04,8.159786E-01,9.500000E-01,1.601470E+04,9.201436E+03,5.415251E-01,8.049820E-01
20:14:00,1.056598E+04,6.047054E+04,3.573011E-01,5.290068E+00,1.004272E+04,7.244646E+04,3.396065E-01,6.337838E+00,1.133897E+05,7.380559E+05,3.834408E+00,6.456739E+01,5.903822E+04,7.952628E+04,1.996447E+00,6.957200E+00,1.571803E+04,1.032515E+04,5.314956E-01,9.032901E-01,1.047087E+04,6.933136E+03,3.540654E-01,6.065417E-01,1.547850E+04,9.892987E+03,5.233963E-01,8.654821E-01,1.045253E+04,7.959383E+03,3.534453E-01,6.963218E-01,1.772168E+05,1.057555E+05,5.992476E+00,9.251958E+00,1.162881E+05,7.052037E+04,3.932201E+00,6.169436E+00,1.758850E+05,1.017617E+05,5.947442E+00,8.902560E+00,1.181361E+05,8.786134E+04,3.994692E+00,7.686495E+00,2.422393E+04,1.122485E+04,8.191158E-01,9.819996E-01,1.576330E+04,7.469190E+03,5.330245E-01,6.534380E-01,2.413501E+04,1.084825E+04,8.161091E-01,9.490529E-01,1.601718E+04,9.182983E+03,5.416090E-01,8.033676E-01
20:15:00,1.056601E+04,6.046140E+04,3.573021E-01,5.289269E+00,1.004344E+04,7.243515E+04,3.396310E-01,6.336848E+00,1.133981E+05,7.379405E+05,3.834690E+00,6.455729E+01,5.906674E+04,7.949979E+04,1.997412E+00,6.954883E+00,1.571814E+04,1.031814E+04,5.314994E-01,9.026761E-01,1.047094E+04,6.927975E+03,3.540679E-01,6.060902E-01,1.547862E+04,9.885989E+03,5.234002E-01,8.648700E-01,1.045260E+04,7.948309E+03,3.534477E-01,6.953530E-01,1.772181E+05,1.056670E+05,5.992519E+00,9.244214E+00,1.162889E+05,7.045902E+04,3.932229E+00,6.164069E+00,1.758863E+05,1.016747E+05,5.947484E+00,8.894952E+00,1.181369E+05,8.769282E+04,3.994720E+00,7.671753E+00,2.422773E+04,1.121393E+04,8.192443E-01,9.810441E-01,1.576576E+04,7.461734E+03,5.331077E-01,6.527857E-01,2.413884E+04,1.083752E+04,8.162386E-01,9.481139E-01,1.601964E+04,9.164779E+03,5.416922E-01,8.017751E-01
20:16:00,1.056604E+04,6.045223E+04,3.573031E-01,5.288466E+00,1.004416E+04,7.242390E+04,3.396553E-01,6.335864E+00,1.134063E+05,7.378256E+05,3.834970E+00,6.454724E+01,5.909504E+04,7.947314E+04,1.998369E+00,6.952552E+00,1.571825E+04,1.031113E+04,5.315032E-01,9.020633E-01,1.047101E+04,6.922819E+03,3.540703E-01,6.056391E-01,1.547873E+04,9.879024E+03,5.234040E-01,8.642607E-01,1.045267E+04,7.937356E+03,3.534501E-01,6.943949E-01,1.772193E+05,1.055786E+05,5.992561E+00,9.236481E+00,1.162897E+05,7.039772E+04,3.932256E+00,6.158707E+00,1.758875E+05,1.015881E+05,5.947526E+00,8.887371E+00,1.181377E+05,8.752560E+04,3.994747E+00,7.657124E+00,2.423150E+04,1.120300E+04,8.193718E-01,9.800877E-01,1.576821E+04,7.454268E+03,5.331903E-01,6.521326E-01,2.414264E+04,1.082679E+04,8.163670E-01,9.471755E-01,1.602208E+04,9.146690E+03,5.417747E-01,8.001926E-01
20:17:00,1.056607E+04,6.044310E+04,3.573041E-01,5.287668E+00,1.004488E+04,7.241282E+04,3.396795E-01,6.334894E+00,1.134146E+05,7.377124E+05,3.835249E+00,6.453733E+01,5.912311E+04,7.944664E+04,1.999318E+00,6.950234E+00,1.571836E+04,1.030419E+04,5.315070E-01,9.014561E-01,1.047108E+04,6.917707E+03,3.540728E-01,6.051919E-01,1.547884E+04,9.872148E+03,5.234078E-01,8.636591E-01,1.045274E+04,7.926610E+03,3.534526E-01,6.934548E-01,1.772206E+05,1.054910E+05,5.992603E+00,9.228817E+00,1.162905E+05,7.033694E+04,3.932283E+00,6.153389E+00,1.758887E+05,1.015024E+05,5.947567E+00,8.879875E+00,1.181385E+05,8.736092E+04,3.994774E+00,7.642717E+00,2.423524E+04,1.119214E+04,8.194981E-01,9.791378E-01,1.577063E+04,7.446851E+03,5.332721E-01,6.514837E-01,2.414640E+04,1.081616E+04,8.164943E-01,9.462453E-01,1.602450E+04,9.128851E+03,5.418565E-01,7.986320E-01
20:18:00,1.056610E+04,6.043394E+04,3.573051E-01,5.286866E+00,1.004559E+04,7.240179E+04,3.397036E-01,6.333929E+00,1.134228E+05,7.375996E+05,3.835527E+00,6.452747E+01,5.915097E+04,7.941997E+04,2.000260E+00,6.947901E+00,1.571848E+04,1.029726E+04,5.315108E-01,9.008500E-01,1.047115E+04,6.912601E+03,3.540752E-01,6.047452E-01,1.547895E+04,9.865302E+03,5.234115E-01,8.630602E-01,1.045281E+04,7.915983E+03,3.534550E-01,6.925251E-01,1.772218E+05,1.054035E+05,5.992645E+00,9.221164E+00,1.162913E+05,7.027620E+04,3.932310E+00,6.148076E+00,1.758899E+05,1.014170E+05,5.947609E+00,8.872404E+00,1.181393E+05,8.719751E+04,3.994800E+00,7.628421E+00,2.423894E+04,1.118127E+04,8.196235E-01,9.781870E-01,1.577303E+04,7.439423E+03,5.333533E-01,6.508339E-01,2.415014E+04,1.080553E+04,8.166205E-01,9.453156E-01,1.602689E+04,9.111124E+03,5.419376E-01,7.970811E-01
20:19:00,1.056613E+04,6.042476E+04,3.573062E-01,5.286063E+00,1.004630E+04,7.239083E+04,3.397276E-01,6.332971E+00,1.134310E+05,7.374876E+05,3.835804E+00,6.451767E+01,5.917861E+04,7.939320E+04,2.001195E+00,6.945558E+00,1.571859E+04,1.029035E+04,5.315145E-01,9.002456E-01,1.047123E+04,6.907505E+03,3.540775E-01,6.042994E-01,1.547906E+04,9.858496E+03,5.234153E-01,8.624648E-01,1.045288E+04,7.905482E+03,3.534574E-01,6.916064E-01,1.772230E+05,1.053163E+05,5.992686E+00,9.213531E+00,1.162921E+05,7.021560E+04,3.932336E+00,6.142774E+00,1.758912E+05,1.013320E+05,5.947650E+00,8.864969E+00,1.181401E+05,8.703555E+04,3.994827E+00,7.614252E+00,2.424262E+04,1.117041E+04,8.197477E-01,9.772365E-01,1.577541E+04,7.431996E+03,5.334338E-01,6.501841E-01,2.415384E+04,1.079493E+04,8.167457E-01,9.443877E-01,1.602927E+04,9.093527E+03,5.420181E-01,7.955417E-01
20:20:00,1.056616E+04,6.041559E+04,3.573072E-01,5.285261E+00,1.004701E+04,7.237997E+04,3.397514E-01,6.332021E+00,1.134391E+05,7.373765E+05,3.836079E+00,6.450795E+01,5.920604E+04,7.936638E+04,2.002122E+00,6.943212E+00,1.571870E+04,1.028348E+04,5.315182E-01,8.996440E-01,1.047130E+04,6.902429E+03,3.540799E-01,6.038553E-01,1.547917E+04,9.851738E+03,5.234190E-01,8.618736E-01,1.045295E+04,7.895119E+03,3.534597E-01,6.906999E-01,1.772243E+05,1.052294E+05,5.992727E+00,9.205931E+00,1.162928E+05,7.015522E+04,3.932363E+00,6.137491E+00,1.758924E+05,1.012475E+05,5.947691E+00,8.857580E+00,1.181409E+05,8.687522E+04,3.994853E+00,7.600226E+00,2.424627E+04,1.115956E+04,8.198710E-01,9.762879E-01,1.577777E+04,7.424582E+03,5.335136E-01,6.495355E-01,2.415751E+04,1.078436E+04,8.168699E-01,9.434630E-01,1.603164E+04,9.076084E+03,5.420979E-01,7.940157E-01
20:21:00,1.056619E+04,6.040642E+04,3.573082E-01,5.284459E+00,1.004771E+04,7.236921E+04,3.397751E-01,6.331079E+00,1.134473E+05,7.372663E+05,3.836354E+00,6.449830E+01,5.923326E+04,7.933952E+04,2.003043E+00,6.940863E+00,1.571880E+04,1.027663E+04,5.315219E-01,8.990451E-01,1.047136E+04,6.897372E+03,3.540823E-01,6.034129E-01,1.547928E+04,9.845029E+03,5.234227E-01,8.612866E-01,1.045302E+04,7.884890E+03,3.534621E-01,6.898050E-01,1.772255E+05,1.051429E+05,5.992768E+00,9.198363E+00,1.162936E+05,7.009506E+04,3.932389E+00,6.132229E+00,1.758936E+05,1.011636E+05,5.947731E+00,8.850236E+00,1.181417E+05,8.671650E+04,3.994879E+00,7.586341E+00,2.424988E+04,1.114874E+04,8.199933E-01,9.753412E-01,1.578011E+04,7.417179E+03,5.335928E-01,6.488879E-01,2.416115E+04,1.077382E+04,8.169931E-01,9.425415E-01,1.603398E+04,9.058791E+03,5.421771E-01,7.925029E-01
20:22:00,1.056622E+04,6.039725E+04,3.573093E-01,5.283657E+00,1.004841E+04,7.235853E+04,3.397988E-01,6.330145E+00,1.134553E+05,7.371570E+05,3.836627E+00,6.448874E+01,5.926027E+04,7.931263E+04,2.003956E+00,6.938510E+00,1.571891E+04,1.026981E+04,5.315256E-01,8.984488E-01,1.047143E+04,6.892334E+03,3.540846E-01,6.029722E-01,1.547939E+04,9.838369E+03,5.234263E-01,8.607040E-01,1.045309E+04,7.874797E+03,3.534644E-01,6.889220E-01,1.772267E+05,1.050567E+05,5.992809E+00,9.190828E+00,1.162944E+05,7.003513E+04,3.932416E+00,6.126986E+00,1.758948E+05,1.010802E+05,5.947771E+00,8.842938E+00,1.181424E+05,8.655942E+04,3.994906E+00,7.572598E+00,2.425347E+04,1.113794E+04,8.201146E-01,9.743965E-01,1.578243E+04,7.409790E+03,5.336714E-01,6.482415E-01,2.416477E+04,1.076333E+04,8.171152E-01,9.416233E-01,1.603630E+04,9.041651E+03,5.422556E-01,7.910034E-01
20:23:00,1.056625E+04,6.038810E+04,3.573103E-01,5.282856E+00,1.004910E+04,7.234795E+04,3.398222E-01,6.329220E+00,1.134634E+05,7.370485E+05,3.836899E+00,6.447925E+01,5.928707E+04,7.928569E+04,2.004863E+00,6.936154E+00,1.571902E+04,1.026303E+04,5.315292E-01,8.978551E-01,1.047150E+04,6.887316E+03,3.540869E-01,6.025332E-01,1.547950E+04,9.831755E+03,5.234300E-01,8.601254E-01,1.045316E+04,7.864833E+03,3.534667E-01,6.880504E-01,1.772279E+05,1.049710E+05,5.992850E+00,9.183324E+00,1.162952E+05,6.997542E+04,3.932442E+00,6.121762E+00,1.758960E+05,1.009972E+05,5.947812E+00,8.835685E+00,1.181432E+05,8.640390E+04,3.994932E+00,7.558993E+00,2.425703E+04,1.112717E+04,8.202349E-01,9.734536E-01,1.578474E+04,7.402413E+03,5.337493E-01,6.475961E-01,2.416835E+04,1.075287E+04,8.172364E-01,9.407082E-01,1.603860E+04,9.024657E+03,5.423335E-01,7.895166E-01
20:24:00,1.056628E+04,6.037895E+04,3.573114E-01,5.282055E+00,1.004979E+04,7.233746E+04,3.398456E-01,6.328302E+00,1.134714E+05,7.369409E+05,3.837170E+00,6.446984E+01,5.931368E+04,7.925872E+04,2.005762E+00,6.933794E+00,1.571913E+04,1.025627E+04,5.315328E-01,8.972640E-01,1.047157E+04,6.882315E+03,3.540892E-01,6.020957E-01,1.547961E+04,9.825187E+03,5.234336E-01,8.595508E-01,1.045323E+04,7.854995E+03,3.534690E-01,6.871897E-01,1.772291E+05,1.048856E+05,5.992890E+00,9.175852E+00,1.162959E+05,6.991593E+04,3.932468E+00,6.116558E+00,1.758971E+05,1.009148E+05,5.947852E+00,8.828475E+00,1.181440E+05,8.624991E+04,3.994957E+00,7.545521E+00,2.426056E+04,1.111641E+04,8.203542E-01,9.725126E-01,1.578702E+04,7.395048E+03,5.338266E-01,6.469518E-01,2.417191E+04,1.074244E+04,8.173566E-01,9.397961E-01,1.604089E+04,9.007804E+03,5.424108E-01,7.880424E-01
20:25:00,1.056632E+04,6.036980E+04,3.573125E-01,5.281255E+00,1.005048E+04,7.232705E+04,3.398689E-01,6.327391E+00,1.134794E+05,7.368342E+05,3.837440E+00,6.446050E+01,5.934008E+04,7.923171E+04,2.006655E+00,6.931431E+00,1.571923E+04,1.024954E+04,5.315364E-01,8.966754E-01,1.047164E+04,6.877333E+03,3.540915E-01,6.016599E-01,1.547971E+04,9.818663E+03,5.234372E-01,8.589801E-01,1.045330E+04,7.845280E+03,3.534713E-01,6.863398E-01,1.772303E+05,1.048005E+05,5.992930E+00,9.168410E+00,1.162967E+05,6.985665E+04,3.932493E+00,6.111372E+00,1.758983E+05,1.008329E+05,5.947891E+00,8.821307E+00,1.181447E+05,8.609742E+04,3.994983E+00,7.532181E+00,2.426406E+04,1.110567E+04,8.204726E-01,9.715733E-01,1.578929E+04,7.387696E+03,5.339033E-01,6.463085E-01,2.417543E+04,1.073205E+04,8.174758E-01,9.388870E-01,1.604316E+04,8.991093E+03,5.424875E-01,7.865803E-01
20:26:00,1.056635E+04,6.036066E+04,3.573136E-01,5.280456E+00,1.005117E+04,7.231672E+04,3.398921E-01,6.326488E+00,1.134874E+05,7.367282E+05,3.837710E+00,6.445124E+01,5.936629E+04,7.920465E+04,2.007542E+00,6.929064E+00,1.571934E+04,1.024284E+04,5.315399E-01,8.960892E-01,1.047171E+04,6.872368E+03,3.540938E-01,6.012255E-01,1.547982E+04,9.812181E+03,5.234407E-01,8.584130E-01,1.045337E+04,7.835681E+03,3.534736E-01,6.855000E-01,1.772314E+05,1.047158E+05,5.992970E+00,9.160998E+00,1.162975E+05,6.979758E+04,3.932519E+00,6.106204E+00,1.758995E+05,1.007514E+05,5.947931E+00,8.814180E+00,1.181455E+05,8.594636E+04,3.995009E+00,7.518966E+00,2.426753E+04,1.109496E+04,8.205901E-01,9.706357E-01,1.579154E+04,7.380354E+03,5.339794E-01,6.456663E-01,2.417893E+04,1.072169E+04,8.175941E-01,9.379807E-01,1.604540E+04,8.974514E+03,5.425635E-01,7.851300E-01
20:27:00,1.056638E+04,6.035152E+04,3.573147E-01,5.279657E+00,1.005185E+04,7.230648E+04,3.399152E-01,6.325591E+00,1.134953E+05,7.366231E+05,3.837978E+00,6.444204E+01,5.939230E+04,7.917756E+04,2.008421E+00,6.926694E+00,1.571944E+04,1.023617E+04,5.315435E-01,8.955053E-01,1.047177E+04,6.867421E+03,3.540960E-01,6.007927E-01,1.547992E+04,9.805741E+03,5.234443E-01,8.578496E-01,1.045343E+04,7.826197E+03,3.534759E-01,6.846704E-01,1.772326E+05,1.046314E+05,5.993009E+00,9.153614E+00,1.162982E+05,6.973872E+04,3.932545E+00,6.101054E+00,1.759006E+05,1.006704E+05,5.947970E+00,8.807093E+00,1.181463E+05,8.579674E+04,3.995034E+00,7.505876E+00,2.427098E+04,1.108426E+04,8.207066E-01,9.696998E-01,1.579378E+04,7.373023E+03,5.340549E-01,6.450250E-01,2.418240E+04,1.071136E+04,8.177115E-01,9.370771E-01,1.604764E+04,8.958069E+03,5.426390E-01,7.836913E-01
20:28:00,1.056641E+04,6.034240E+04,3.573158E-01,5.278858E+00,1.005253E+04,7.229631E+04,3.399381E-01,6.324702E+00,1.135032E+05,7.365187E+05,3.838245E+00,6.443290E+01,5.941813E+04,7.915042E+04,2.009295E+00,6.924319E+00,1.571955E+04,1.022952E+04,5.315470E-01,8.949237E-01,1.047184E+04,6.862490E+03,3.540983E-01,6.003613E-01,1.548003E+04,9.799342E+03,5.234478E-01,8.572898E-01,1.045350E+04,7.816824E+03,3.534781E-01,6.838504E-01,1.772338E+05,1.045473E+05,5.993049E+00,9.146259E+00,1.162990E+05,6.968005E+04,3.932570E+00,6.095922E+00,1.759018E+05,1.005899E+05,5.948009E+00,8.800046E+00,1.181470E+05,8.564850E+04,3.995059E+00,7.492908E+00,2.427440E+04,1.107358E+04,8.208223E-01,9.687655E-01,1.579599E+04,7.365704E+03,5.341298E-01,6.443846E-01,2.418584E+04,1.070106E+04,8.178279E-01,9.361762E-01,1.604985E+04,8.941752E+03,5.427138E-01,7.822639E-01
20:29:00,1.056645E+04,6.033328E+04,3.573169E-01,5.278060E+00,1.005320E+04,7.228622E+04,3.399610E-01,6.323819E+00,1.135111E+05,7.364150E+05,3.838511E+00,6.442383E+01,5.944376E+04,7.912324E+04,2.010161E+00,6.921941E+00,1.571965E+04,1.022290E+04,5.315505E-01,8.943443E-01,1.047191E+04,6.857575E+03,3.541005E-01,5.999314E-01,1.548013E+04,9.792982E+03,5.234513E-01,8.567334E-01,1.045356E+04,7.807559E+03,3.534804E-01,6.830398E-01,1.772349E+05,1.044635E+05,5.993088E+00,9.138932E+00,1.162997E+05,6.962159E+04,3.932595E+00,6.090807E+00,1.759030E+05,1.005098E+05,5.948048E+00,8.793037E+00,1.181477E+05,8.550161E+04,3.995085E+00,7.480057E+00,2.427779E+04,1.106292E+04,8.209370E-01,9.678327E-01,1.579819E+04,7.358395E+03,5.342041E-01,6.437452E-01,2.418926E+04,1.069080E+04,8.179435E-01,9.352779E-01,1.605205E+04,8.925561E+03,5.427881E-01,7.808474E-01
20:30:00,1.056648E+04,6.032416E+04,3.573180E-01,5.277263E+00,1.005388E+04,7.227621E+04,3.399838E-01,6.322943E+00,1.135189E+05,7.363121E+05,3.838777E+00,6.441483E+01,5.946921E+04,7.909601E+04,2.011022E+00,6.919560E+00,1.571975E+04,1.021630E+04,5.315540E-01,8.937671E-01,1.047197E+04,6.852677E+03,3.541028E-01,5.995029E-01,1.548023E+04,9.786659E+03,5.234547E-01,8.561803E-01,1.045363E+04,7.798398E+03,3.534826E-01,6.822384E-01,1.772361E+05,1.043801E+05,5.993127E+00,9.131633E+00,1.163005E+05,6.956332E+04,3.932620E+00,6.085710E+00,1.759041E+05,1.004301E+05,5.948087E+00,8.786066E+00,1.181485E+05,8.535605E+04,3.995110E+00,7.467323E+00,2.428116E+04,1.105227E+04,8.210508E-01,9.669015E-01,1.580037E+04,7.351096E+03,5.342779E-01,6.431067E-01,2.419265E+04,1.068056E+04,8.180581E-01,9.343821E-01,1.605423E+04,8.909492E+03,5.428619E-01,7.794416E-01
20:31:00,1.056651E+04,6.031505E+04,3.573191E-01,5.276466E+00,1.005455E+04,7.226627E+04,3.400065E-01,6.322074E+00,1.135267E+05,7.362099E+05,3.839041E+00,6.440589E+01,5.949448E+04,7.906874E+04,2.011876E+00,6.917174E+00,1.571986E+04,1.020973E+04,5.315574E-01,8.931921E-01,1.047204E+04,6.847795E+03,3.541050E-01,5.990757E-01,1.548034E+04,9.780375E+03,5.234582E-01,8.556305E-01,1.045370E+04,7.789340E+03,3.534848E-01,6.814460E-01,1.772372E+05,1.042970E+05,5.993166E+00,9.124361E+00,1.163012E+05,6.950524E+04,3.932645E+00,6.080629E+00,1.759052E+05,1.003508E+05,5.948125E+00,8.779131E+00,1.181492E+05,8.521179E+04,3.995135E+00,7.454703E+00,2.428450E+04,1.104165E+04,8.211638E-01,9.659719E-01,1.580253E+04,7.343808E+03,5.343511E-01,6.424691E-01,2.419602E+04,1.067034E+04,8.181719E-01,9.334888E-01,1.605639E+04,8.893545E+03,5.429350E-01,7.780465E-01
20:32:00,1.056654E+04,6.030595E+04,3.573203E-01,5.275670E+00,1.005522E+04,7.225640E+04,3.400291E-01,6.321210E+00,1.135345E+05,7.361084E+05,3.839305E+00,6.439701E+01,5.951956E+04,7.904142E+04,2.012725E+00,6.914784E+00,1.571996E+04,1.020318E+04,5.315609E-01,8.926191E-01,1.047210E+04,6.842928E+03,3.541072E-01,5.986500E-01,1.548044E+04,9.774128E+03,5.234616E-01,8.550840E-01,1.045376E+04,7.780383E+03,3.534870E-01,6.806624E-01,1.772384E+05,1.042142E+05,5.993205E+00,9.117115E+00,1.163019E+05,6.944735E+04,3.932670E+00,6.075565E+00,1.759064E+05,1.002719E+05,5.948164E+00,8.772233E+00,1.181500E+05,8.506883E+04,3.995159E+00,7.442196E+00,2.428781E+04,1.103104E+04,8.212759E-01,9.650437E-01,1.580468E+04,7.336530E+03,5.344237E-01,6.418323E-01,2.419935E+04,1.066016E+04,8.182847E-01,9.325979E-01,1.605854E+04,8.877717E+03,5.430076E-01,7.766618E-01
20:33:00,1.056658E+04,6.029686E+04,3.573214E-01,5.274874E+00,1.005588E+04,7.224660E+04,3.400516E-01,6.320353E+00,1.135423E+05,7.360075E+05,3.839567E+00,6.438819E+01,5.954446E+04,7.901405E+04,2.013567E+00,6.912389E+00,1.572006E+04,1.019665E+04,5.315643E-01,8.920481E-01,1.047217E+04,6.838076E+03,3.541093E-01,5.982255E-01,1.548054E+04,9.767915E+03,5.234651E-01,8.545405E-01,1.045383E+04,7.771521E+03,3.534892E-01,6.798871E-01,1.772395E+05,1.041316E+05,5.993243E+00,9.109895E+00,1.163027E+05,6.938965E+04,3.932695E+00,6.070517E+00,1.759075E+05,1.001935E+05,5.948202E+00,8.765370E+00,1.181507E+05,8.492708E+04,3.995184E+00,7.429796E+00,2.429110E+04,1.102044E+04,8.213871E-01,9.641168E-01,1.580681E+04,7.329261E+03,5.344958E-01,6.411964E-01,2.420267E+04,1.065000E+04,8.183967E-01,9.317093E-01,1.606067E+04,8.862002E+03,5.430796E-01,7.752870E-01
20:34:00,1.056661E+04,6.028777E+04,3.573226E-01,5.274079E+00,1.005654E+04,7.223686E+04,3.400740E-01,6.319501E+00,1.135500E+05,7.359074E+05,3.839829E+00,6.437942E+01,5.956919E+04,7.898664E+04,2.014403E+00,6.909991E+00,1.572016E+04,1.019015E+04,5.315677E-01,8.914791E-01,1.047223E+04,6.833239E+03,3.541115E-01,5.978024E-01,1.548064E+04,9.761737E+03,5.234685E-01,8.540000E-01,1.045389E+04,7.762750E+03,3.534913E-01,6.791198E-01,1.772407E+05,1.040494E+05,5.993282E+00,9.102701E+00,1.163034E+05,6.933213E+04,3.932720E+00,6.065484E+00,1.759086E+05,1.001154E+05,5.948240E+00,8.758541E+00,1.181514E+05,8.478654E+04,3.995209E+00,7.417500E+00,2.429437E+04,1.100986E+04,8.214975E-01,9.631913E-01,1.580893E+04,7.322001E+03,5.345673E-01,6.405613E-01,2.420595E+04,1.063987E+04,8.185079E-01,9.308228E-01,1.606278E+04,8.846397E+03,5.431511E-01,7.739218E-01
20:35:00,1.056665E+04,6.027869E+04,3.573237E-01,5.273285E+00,1.005720E+04,7.222719E+04,3.400963E-01,6.318656E+00,1.135578E+05,7.358078E+05,3.840090E+00,6.437072E+01,5.959374E+04,7.895917E+04,2.015233E+00,6.907588E+00,1.572026E+04,1.018366E+04,5.315711E-01,8.909120E-01,1.047230E+04,6.828417E+03,3.541137E-01,5.973805E-01,1.548074E+04,9.755591E+03,5.234718E-01,8.534624E-01,1.045395E+04,7.754069E+03,3.534935E-01,6.783603E-01,1.772418E+05,1.039674E+05,5.993320E+00,9.095531E+00,1.163041E+05,6.927478E+04,3.932744E+00,6.060468E+00,1.759098E+05,1.000377E+05,5.948278E+00,8.751744E+00,1.181521E+05,8.464716E+04,3.995233E+00,7.405307E+00,2.429761E+04,1.099930E+04,8.216071E-01,9.622672E-01,1.581103E+04,7.314751E+03,5.346383E-01,6.399271E-01,2.420922E+04,1.062976E+04,8.186182E-01,9.299386E-01,1.606488E+04,8.830900E+03,5.432221E-01,7.725661E-01
20:36:00,1.056668E+04,6.026962E+04,3.573249E-01,5.272492E+00,1.005786E+04,7.221759E+04,3.401186E-01,6.317816E+00,1.135655E+05,7.357089E+05,3.840351E+00,6.436206E+01,5.961812E+04,7.893166E+04,2.016058E+00,6.905182E+00,1.572036E+04,1.017720E+04,5.315744E-01,8.903468E-01,1.047236E+04,6.823608E+03,3.541158E-01,5.969598E-01,1.548084E+04,9.749479E+03,5.234752E-01,8.529276E-01,1.045402E+04,7.745476E+03,3.534957E-01,6.776086E-01,1.772429E+05,1.038858E+05,5.993358E+00,9.088386E+00,1.163049E+05,6.921762E+04,3.932769E+00,6.055466E+00,1.759109E+05,9.996044E+04,5.948316E+00,8.744981E+00,1.181529E+05,8.450895E+04,3.995258E+00,7.393216E+00,2.430082E+04,1.098875E+04,8.217158E-01,9.613443E-01,1.581311E+04,7.307510E+03,5.347087E-01,6.392936E-01,2.421245E+04,1.061968E+04,8.187277E-01,9.290564E-01,1.606696E+04,8.815511E+03,5.432925E-01,7.712198E-01
20:37:00,1.056672E+04,6.026056E+04,3.573261E-01,5.271699E+00,1.005852E+04,7.220805E+04,3.401407E-01,6.316981E+00,1.135731E+05,7.356106E+05,3.840610E+00,6.435346E+01,5.964233E+04,7.890410E+04,2.016876E+00,6.902770E+00,1.572046E+04,1.017076E+04,5.315778E-01,8.897835E-01,1.047242E+04,6.818814E+03,3.541180E-01,5.965404E-01,1.548094E+04,9.743399E+03,5.234786E-01,8.523957E-01,1.045408E+04,7.736973E+03,3.534978E-01,6.768647E-01,1.772440E+05,1.038044E+05,5.993396E+00,9.081266E+00,1.163056E+05,6.916063E+04,3.932793E+00,6.050481E+00,1.759120E+05,9.988352E+04,5.948353E+00,8.738251E+00,1.181536E+05,8.437192E+04,3.995282E+00,7.381228E+00,2.430401E+04,1.097822E+04,8.218237E-01,9.604228E-01,1.581518E+04,7.300278E+03,5.347787E-01,6.386609E-01,2.421567E+04,1.060962E+04,8.188364E-01,9.281764E-01,1.606903E+04,8.800230E+03,5.433624E-01,7.698829E-01
20:38:00,1.056675E+04,6.025150E+04,3.573272E-01,5.270906E+00,1.005917E+04,7.219857E+04,3.401628E-01,6.316152E+00,1.135808E+05,7.355129E+05,3.840869E+00,6.434492E+01,5.966637E+04,7.887649E+04,2.017689E+00,6.900355E+00,1.572056E+04,1.016435E+04,5.315811E-01,8.892220E-01,1.047249E+04,6.814034E+03,3.541201E-01,5.961222E-01,1.548104E+04,9.737351E+03,5.234819E-01,8.518666E-01,1.045414E+04,7.728552E+03,3.534999E-01,6.761281E-01,1.772452E+05,1.037233E+05,5.993433E+00,9.074169E+00,1.163063E+05,6.910381E+04,3.932818E+00,6.045510E+00,1.759131E+05,9.980695E+04,5.948390E+00,8.731553E+00,1.181543E+05,8.423599E+04,3.995306E+00,7.369336E+00,2.430718E+04,1.096770E+04,8.219308E-01,9.595025E-01,1.581723E+04,7.293055E+03,5.348481E-01,6.380289E-01,2.421886E+04,1.059958E+04,8.189442E-01,9.272984E-01,1.607108E+04,8.785050E+03,5.434318E-01,7.685550E-01
20:39:00,1.056679E+04,6.024245E+04,3.573284E-01,5.270115E+00,1.005982E+04,7.218915E+04,3.401848E-01,6.315327E+00,1.135884E+05,7.354158E+05,3.841127E+00,6.433642E+01,5.969025E+04,7.884882E+04,2.018497E+00,6.897935E+00,1.572066E+04,1.015795E+04,5.315844E-01,8.886622E-01,1.047255E+04,6.809267E+03,3.541222E-01,5.957052E-01,1.548113E+04,9.731331E+03,5.234852E-01,8.513400E-01,1.045421E+04,7.720210E+03,3.535021E-01,6.753982E-01,1.772463E+05,1.036424E+05,5.993471E+00,9.067095E+00,1.163070E+05,6.904716E+04,3.932842E+00,6.040554E+00,1.759142E+05,9.973072E+04,5.948428E+00,8.724885E+00,1.181550E+05,8.410112E+04,3.995330E+00,7.357537E+00,2.431033E+04,1.095719E+04,8.220372E-01,9.585833E-01,1.581927E+04,7.285839E+03,5.349170E-01,6.373977E-01,2.422202E+04,1.058957E+04,8.190513E-01,9.264222E-01,1.607312E+04,8.769968E+03,5.435007E-01,7.672355E-01
20:40:00,1.056682E+04,6.023341E+04,3.573296E-01,5.269324E+00,1.006047E+04,7.217979E+04,3.402068E-01,6.314508E+00,1.135960E+05,7.353193E+05,3.841384E+00,6.432798E+01,5.971396E+04,7.882111E+04,2.019299E+00,6.895510E+00,1.572075E+04,1.015157E+04,5.315877E-01,8.881041E-01,1.047261E+04,6.804513E+03,3.541243E-01,5.952892E-01,1.548123E+04,9.725341E+03,5.234885E-01,8.508159E-01,1.045427E+04,7.711945E+03,3.535042E-01,6.746752E-01,1.772474E+05,1.035618E+05,5.993508E+00,9.060044E+00,1.163077E+05,6.899067E+04,3.932866E+00,6.035612E+00,1.759153E+05,9.965484E+04,5.948465E+00,8.718246E+00,1.181557E+05,8.396730E+04,3.995354E+00,7.345830E+00,2.431345E+04,1.094670E+04,8.221427E-01,9.576654E-01,1.582129E+04,7.278632E+03,5.349854E-01,6.367672E-01,2.422517E+04,1.057957E+04,8.191576E-01,9.255479E-01,1.607514E+04,8.754983E+03,5.435690E-01,7.659245E-01
20:41:00,1.056686E+04,6.022438E+04,3.573308E-01,5.268534E+00,1.006112E+04,7.217048E+04,3.402286E-01,6.313694E+00,1.136036E+05,7.352233E+05,3.841641E+00,6.431958E+01,5.973751E+04,7.879334E+04,2.020095E+00,6.893081E+00,1.572085E+04,1.014521E+04,5.315910E-01,8.875477E-01,1.047267E+04,6.799771E+03,3.541264E-01,5.948745E-01,1.548133E+04,9.719379E+03,5.234918E-01,8.502943E-01,1.045433E+04,7.703755E+03,3.535063E-01,6.739587E-01,1.772485E+05,1.034815E+05,5.993545E+00,9.053015E+00,1.163084E+05,6.893434E+04,3.932890E+00,6.030685E+00,1.759164E+05,9.957929E+04,5.948502E+00,8.711637E+00,1.181564E+05,8.383451E+04,3.995378E+00,7.334213E+00,2.431655E+04,1.093622E+04,8.222475E-01,9.567486E-01,1.582330E+04,7.271433E+03,5.350533E-01,6.361374E-01,2.422829E+04,1.056960E+04,8.192630E-01,9.246754E-01,1.607715E+04,8.740092E+03,5.436369E-01,7.646218E-01
20:42:00,1.056689E+04,6.021536E+04,3.573320E-01,5.267745E+00,1.006176E+04,7.216123E+04,3.402504E-01,6.312885E+00,1.136112E+05,7.351278E+05,3.841896E+00,6.431123E+01,5.976090E+04,7.876552E+04,2.020886E+00,6.890648E+00,1.572095E+04,1.013886E+04,5.315943E-01,8.869929E-01,1.047273E+04,6.795043E+03,3.541285E-01,5.944608E-01,1.548143E+04,9.713445E+03,5.234951E-01,8.497753E-01,1.045439E+04,7.695642E+03,3.535084E-01,6.732490E-01,1.772496E+05,1.034014E+05,5.993583E+00,9.046009E+00,1.163091E+05,6.887818E+04,3.932914E+00,6.025771E+00,1.759175E+05,9.950408E+04,5.948539E+00,8.705057E+00,1.181571E+05,8.370277E+04,3.995402E+00,7.322688E+00,2.431962E+04,1.092575E+04,8.223515E-01,9.558329E-01,1.582529E+04,7.264243E+03,5.351207E-01,6.355083E-01,2.423138E+04,1.055965E+04,8.193678E-01,9.238048E-01,1.607914E+04,8.725297E+03,5.437043E-01,7.633275E-01
20:43:00,1.056693E+04,6.020634E+04,3.573332E-01,5.266956E+00,1.006240E+04,7.215203E+04,3.402721E-01,6.312080E+00,1.136187E+05,7.350329E+05,3.842151E+00,6.430293E+01,5.978413E+04,7.873766E+04,2.021671E+00,6.888210E+00,1.572104E+04,1.013254E+04,5.315975E-01,8.864397E-01,1.047280E+04,6.790327E+03,3.541306E-01,5.940482E-01,1.548152E+04,9.707540E+03,5.234983E-01,8.492586E-01,1.045446E+04,7.687603E+03,3.535104E-01,6.725457E-01,1.772507E+05,1.033215E+05,5.993620E+00,9.039024E+00,1.163099E+05,6.882218E+04,3.932938E+00,6.020872E+00,1.759186E+05,9.942920E+04,5.948575E+00,8.698506E+00,1.181578E+05,8.357205E+04,3.995426E+00,7.311252E+00,2.432268E+04,1.091530E+04,8.224548E-01,9.549183E-01,1.582727E+04,7.257060E+03,5.351876E-01,6.348800E-01,2.423446E+04,1.054972E+04,8.194717E-01,9.229359E-01,1.608112E+04,8.710595E+03,5.437712E-01,7.620413E-01
20:44:00,1.056696E+04,6.019733E+04,3.573344E-01,5.266168E+00,1.006304E+04,7.214288E+04,3.402938E-01,6.311280E+00,1.136262E+05,7.349386E+05,3.842406E+00,6.429467E+01,5.980721E+04,7.870974E+04,2.022452E+00,6.885767E+00,1.572114E+04,1.012624E+04,5.316008E-01,8.858881E-01,1.047286E+04,6.785623E+03,3.541327E-01,5.936367E-01,1.548162E+04,9.701660E+03,5.235016E-01,8.487442E-01,1.045452E+04,7.679633E+03,3.535125E-01,6.718484E-01,1.772518E+05,1.032419E+05,5.993656E+00,9.032060E+00,1.163106E+05,6.876633E+04,3.932961E+00,6.015986E+00,1.759196E+05,9.935463E+04,5.948612E+00,8.691982E+00,1.181585E+05,8.344229E+04,3.995450E+00,7.299900E+00,2.432571E+04,1.090485E+04,8.225573E-01,9.540048E-01,1.582924E+04,7.249884E+03,5.352541E-01,6.342522E-01,2.423751E+04,1.053981E+04,8.195749E-01,9.220687E-01,1.608308E+04,8.695981E+03,5.438376E-01,7.607628E-01
20:45:00,1.056700E+04,6.018834E+04,3.573357E-01,5.265381E+00,1.006368E+04,7.213379E+04,3.403154E-01,6.310484E+00,1.136337E+05,7.348447E+05,3.842660E+00,6.428646E+01,5.983013E+04,7.868176E+04,2.023227E+00,6.883320E+00,1.572123E+04,1.011995E+04,5.316040E-01,8.853380E-01,1.047292E+04,6.780931E+03,3.541348E-01,5.932263E-01,1.548171E+04,9.695805E+03,5.235048E-01,8.482321E-01,1.045458E+04,7.671728E+03,3.535146E-01,6.711569E-01,1.772528E+05,1.031626E+05,5.993693E+00,9.025118E+00,1.163113E+05,6.871063E+04,3.932985E+00,6.011113E+00,1.759207E+05,9.928036E+04,5.948648E+00,8.685485E+00,1.181592E+05,8.331347E+04,3.995473E+00,7.288630E+00,2.432872E+04,1.089442E+04,8.226591E-01,9.530923E-01,1.583119E+04,7.242716E+03,5.353200E-01,6.336251E-01,2.424054E+04,1.052991E+04,8.196774E-01,9.212031E-01,1.608503E+04,8.681453E+03,5.439035E-01,7.594918E-01
20:46:00,1.056704E+04,6.017935E+04,3.573369E-01,5.264594E+00,1.006432E+04,7.212474E+04,3.403369E-01,6.309693E+00,1.136412E+05,7.347513E+05,3.842913E+00,6.427829E+01,5.985290E+04,7.865374E+04,2.023997E+00,6.880868E+00,1.572133E+04,1.011368E+04,5.316072E-01,8.847894E-01,1.047298E+04,6.776251E+03,3.541368E-01,5.928168E-01,1.548181E+04,9.689976E+03,5.235080E-01,8.477220E-01,1.045464E+04,7.663889E+03,3.535166E-01,6.704711E-01,1.772539E+05,1.030834E+05,5.993730E+00,9.018195E+00,1.163120E+05,6.865509E+04,3.933009E+00,6.006254E+00,1.759218E+05,9.920639E+04,5.948684E+00,8.679014E+00,1.181599E+05,8.318557E+04,3.995497E+00,7.277441E+00,2.433171E+04,1.088400E+04,8.227601E-01,9.521808E-01,1.583313E+04,7.235556E+03,5.353855E-01,6.329987E-01,2.424355E+04,1.052003E+04,8.197791E-01,9.203390E-01,1.608697E+04,8.667010E+03,5.439689E-01,7.582283E-01
20:47:00,1.056707E+04,6.017036E+04,3.573381E-01,5.263808E+00,1.006495E+04,7.211575E+04,3.403584E-01,6.308906E+00,1.136487E+05,7.346584E+05,3.843165E+00,6.427016E+01,5.987552E+04,7.862566E+04,2.024762E+00,6.878412E+00,1.572142E+04,1.010742E+04,5.316104E-01,8.842422E-01,1.047304E+04,6.771582E+03,3.541389E-01,5.924083E-01,1.548190E+04,9.684171E+03,5.235112E-01,8.472142E-01,1.045470E+04,7.656115E+03,3.535187E-01,6.697910E-01,1.772550E+05,1.030045E+05,5.993766E+00,9.011293E+00,1.163126E+05,6.859969E+04,3.933032E+00,6.001407E+00,1.759229E+05,9.913273E+04,5.948721E+00,8.672570E+00,1.181606E+05,8.305861E+04,3.995520E+00,7.266334E+00,2.433467E+04,1.087360E+04,8.228605E-01,9.512703E-01,1.583505E+04,7.228402E+03,5.354506E-01,6.323729E-01,2.424653E+04,1.051018E+04,8.198801E-01,9.194766E-01,1.608889E+04,8.652651E+03,5.440339E-01,7.569722E-01
20:48:00,1.056711E+04,6.016139E+04,3.573394E-01,5.263023E+00,1.006559E+04,7.210680E+04,3.403797E-01,6.308123E+00,1.136561E+05,7.345660E+05,3.843417E+00,6.426208E+01,5.989799E+04,7.859754E+04,2.025522E+00,6.875951E+00,1.572152E+04,1.010118E+04,5.316136E-01,8.836964E-01,1.047310E+04,6.766925E+03,3.541409E-01,5.920009E-01,1.548200E+04,9.678390E+03,5.235144E-01,8.467085E-01,1.045476E+04,7.648405E+03,3.535207E-01,6.691165E-01,1.772561E+05,1.029259E+05,5.993802E+00,9.004411E+00,1.163133E+05,6.854444E+04,3.933056E+00,5.996574E+00,1.759239E+05,9.905936E+04,5.948757E+00,8.666151E+00,1.181613E+05,8.293255E+04,3.995543E+00,7.255306E+00,2.433762E+04,1.086320E+04,8.229601E-01,9.503607E-01,1.583696E+04,7.221256E+03,5.355151E-01,6.317477E-01,2.424950E+04,1.050033E+04,8.199804E-01,9.186156E-01,1.609080E+04,8.638376E+03,5.440985E-01,7.557233E-01
20:49:00,1.056715E+04,6.015243E+04,3.573406E-01,5.262239E+00,1.006622E+04,7.209790E+04,3.404011E-01,6.307345E+00,1.136636E+05,7.344740E+05,3.843669E+00,6.425403E+01,5.992031E+04,7.856936E+04,2.026276E+00,6.873486E+00,1.572161E+04,1.009496E+04,5.316168E-01,8.831521E-01,1.047316E+04,6.762278E+03,3.541429E-01,5.915944E-01,1.548209E+04,9.672633E+03,5.235176E-01,8.462048E-01,1.045482E+04,7.640756E+03,3.535228E-01,6.684474E-01,1.772571E+05,1.028474E+05,5.993839E+00,8.997549E+00,1.163140E+05,6.848933E+04,3.933079E+00,5.991753E+00,1.759250E+05,9.898628E+04,5.948792E+00,8.659758E+00,1.181620E+05,8.280739E+04,3.995567E+00,7.244356E+00,2.434054E+04,1.085282E+04,8.230590E-01,9.494522E-01,1.583886E+04,7.214116E+03,5.355792E-01,6.311231E-01,2.425244E+04,1.049051E+04,8.200800E-01,9.177562E-01,1.609269E+04,8.624182E+03,5.441626E-01,7.544815E-01
20:50:00,1.056718E+04,6.014347E+04,3.573419E-01,5.261456E+00,1.006685E+04,7.208904E+04,3.404223E-01,6.306570E+00,1.136710E+05,7.343825E+05,3.843919E+00,6.424603E+01,5.994249E+04,7.854112E+04,2.027026E+00,6.871016E+00,1.572171E+04,1.008876E+04,5.316199E-01,8.826091E-01,1.047322E+04,6.757643E+03,3.541450E-01,5.911889E-01,1.548219E+04,9.666897E+03,5.235207E-01,8.457031E-01,1.045488E+04,7.633166E+03,3.535248E-01,6.677833E-01,1.772582E+05,1.027692E+05,5.993875E+00,8.990705E+00,1.163147E+05,6.843437E+04,3.933102E+00,5.986945E+00,1.759260E+05,9.891347E+04,5.948828E+00,8.653388E+00,1.181627E+05,8.268308E+04,3.995590E+00,7.233481E+00,2.434345E+04,1.084244E+04,8.231573E-01,9.485446E-01,1.584074E+04,7.206984E+03,5.356429E-01,6.304991E-01,2.425537E+04,1.048070E+04,8.201789E-01,9.168982E-01,1.609458E+04,8.610065E+03,5.442262E-01,7.532466E-01
20:51:00,1.056722E+04,6.013453E+04,3.573432E-01,5.260673E+00,1.006747E+04,7.208023E+04,3.404435E-01,6.305799E+00,1.136784E+05,7.342915E+05,3.844169E+00,6.423806E+01,5.996452E+04,7.851284E+04,2.027772E+00,6.868542E+00,1.572180E+04,1.008256E+04,5.316231E-01,8.820675E-01,1.047328E+04,6.753018E+03,3.541470E-01,5.907843E-01,1.548228E+04,9.661184E+03,5.235239E-01,8.452033E-01,1.045494E+04,7.625631E+03,3.535268E-01,6.671242E-01,1.772593E+05,1.026912E+05,5.993911E+00,8.983881E+00,1.163154E+05,6.837955E+04,3.933125E+00,5.982149E+00,1.759271E+05,9.884094E+04,5.948864E+00,8.647043E+00,1.181634E+05,8.255960E+04,3.995613E+00,7.222679E+00,2.434634E+04,1.083208E+04,8.232548E-01,9.476379E-01,1.584261E+04,7.199858E+03,5.357061E-01,6.298757E-01,2.425827E+04,1.047091E+04,8.202771E-01,9.160415E-01,1.609644E+04,8.596025E+03,5.442894E-01,7.520182E-01
20:52:00,1.056726E+04,6.012559E+04,3.573444E-01,5.259891E+00,1.006810E+04,7.207146E+04,3.404647E-01,6.305032E+00,1.136858E+05,7.342009E+05,3.844419E+00,6.423013E+01,5.998642E+04,7.848451E+04,2.028512E+00,6.866063E+00,1.572189E+04,1.007639E+04,5.316262E-01,8.815271E-01,1.047334E+04,6.748404E+03,3.541490E-01,5.903806E-01,1.548237E+04,9.655492E+03,5.235270E-01,8.447053E-01,1.045500E+04,7.618153E+03,3.535288E-01,6.664699E-01,1.772603E+05,1.026134E+05,5.993947E+00,8.977075E+00,1.163161E+05,6.832486E+04,3.933148E+00,5.977365E+00,1.759281E+05,9.876867E+04,5.948899E+00,8.640721E+00,1.181641E+05,8.243696E+04,3.995636E+00,7.211950E+00,2.434920E+04,1.082172E+04,8.233517E-01,9.467321E-01,1.584447E+04,7.192739E+03,5.357689E-01,6.292529E-01,2.426116E+04,1.046113E+04,8.203746E-01,9.151862E-01,1.609830E+04,8.582061E+03,5.443521E-01,7.507966E-01
20:53:00,1.056730E+04,6.011666E+04,3.573457E-01,5.259110E+00,1.006872E+04,7.206273E+04,3.404858E-01,6.304268E+00,1.136931E+05,7.341107E+05,3.844668E+00,6.422224E+01,6.000817E+04,7.845612E+04,2.029248E+00,6.863580E+00,1.572198E+04,1.007022E+04,5.316293E-01,8.809880E-01,1.047340E+04,6.743800E+03,3.541510E-01,5.899778E-01,1.548246E+04,9.649822E+03,5.235301E-01,8.442092E-01,1.045506E+04,7.610729E+03,3.535308E-01,6.658204E-01,1.772614E+05,1.025358E+05,5.993982E+00,8.970287E+00,1.163168E+05,6.827031E+04,3.933171E+00,5.972592E+00,1.759292E+05,9.869667E+04,5.948935E+00,8.634422E+00,1.181647E+05,8.231513E+04,3.995659E+00,7.201292E+00,2.435205E+04,1.081138E+04,8.234479E-01,9.458271E-01,1.584631E+04,7.185626E+03,5.358313E-01,6.286306E-01,2.426402E+04,1.045137E+04,8.204714E-01,9.143323E-01,1.610014E+04,8.568170E+03,5.444145E-01,7.495814E-01
20:54:00,1.056734E+04,6.010774E+04,3.573470E-01,5.258330E+00,1.006934E+04,7.205405E+04,3.405068E-01,6.303508E+00,1.137005E+05,7.340209E+05,3.844916E+00,6.421439E+01,6.002979E+04,7.842768E+04,2.029978E+00,6.861092E+00,1.572208E+04,1.006408E+04,5.316325E-01,8.804501E-01,1.047346E+04,6.739206E+03,3.541530E-01,5.895759E-01,1.548256E+04,9.644171E+03,5.235333E-01,8.437149E-01,1.045512E+04,7.603358E+03,3.535328E-01,6.651756E-01,1.772625E+05,1.024584E+05,5.994018E+00,8.963518E+00,1.163174E+05,6.821590E+04,3.933194E+00,5.967832E+00,1.759302E+05,9.862493E+04,5.948970E+00,8.628145E+00,1.181654E+05,8.219411E+04,3.995682E+00,7.190704E+00,2.435487E+04,1.080104E+04,8.235435E-01,9.449230E-01,1.584814E+04,7.178520E+03,5.358932E-01,6.280089E-01,2.426686E+04,1.044163E+04,8.205676E-01,9.134796E-01,1.610197E+04,8.554353E+03,5.444764E-01,7.483726E-01
