Time,BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s]
20:55:00,1.056737E+04,6.009883E+04,3.573483E-01,5.257551E+00,1.006996E+04,7.204540E+04,3.405278E-01,6.302752E+00,1.137078E+05,7.339315E+05,3.845164E+00,6.420657E+01,6.005126E+04,7.839919E+04,2.030705E+00,6.858600E+00,1.572217E+04,1.005794E+04,5.316356E-01,8.799136E-01,1.047352E+04,6.734622E+03,3.541550E-01,5.891749E-01,1.548265E+04,9.638541E+03,5.235364E-01,8.432224E-01,1.045518E+04,7.596039E+03,3.535348E-01,6.645354E-01,1.772635E+05,1.023813E+05,5.994053E+00,8.956766E+00,1.163181E+05,6.816162E+04,3.933217E+00,5.963084E+00,1.759313E+05,9.855344E+04,5.949006E+00,8.621891E+00,1.181661E+05,8.207388E+04,3.995705E+00,7.180186E+00,2.435768E+04,1.079072E+04,8.236384E-01,9.440198E-01,1.584996E+04,7.171420E+03,5.359547E-01,6.273878E-01,2.426969E+04,1.043190E+04,8.206631E-01,9.126283E-01,1.610379E+04,8.540608E+03,5.445378E-01,7.471702E-01
20:56:00,1.056741E+04,6.008993E+04,3.573496E-01,5.256772E+00,1.007058E+04,7.203680E+04,3.405487E-01,6.301999E+00,1.137151E+05,7.338426E+05,3.845412E+00,6.419879E+01,6.007260E+04,7.837065E+04,2.031426E+00,6.856103E+00,1.572226E+04,1.005182E+04,5.316387E-01,8.793782E-01,1.047358E+04,6.730048E+03,3.541569E-01,5.887747E-01,1.548274E+04,9.632931E+03,5.235395E-01,8.427315E-01,1.045523E+04,7.588770E+03,3.535368E-01,6.638994E-01,1.772645E+05,1.023043E+05,5.994089E+00,8.950032E+00,1.163188E+05,6.810747E+04,3.933240E+00,5.958346E+00,1.759323E+05,9.848220E+04,5.949041E+00,8.615659E+00,1.181668E+05,8.195441E+04,3.995727E+00,7.169735E+00,2.436047E+04,1.078040E+04,8.237326E-01,9.431174E-01,1.585177E+04,7.164326E+03,5.360158E-01,6.267673E-01,2.427249E+04,1.042218E+04,8.207579E-01,9.117781E-01,1.610560E+04,8.526932E+03,5.445989E-01,7.459737E-01
20:57:00,1.056745E+04,6.008104E+04,3.573509E-01,5.255994E+00,1.007120E+04,7.202823E+04,3.405696E-01,6.301250E+00,1.137224E+05,7.337540E+05,3.845659E+00,6.419104E+01,6.009381E+04,7.834206E+04,2.032144E+00,6.853602E+00,1.572235E+04,1.004572E+04,5.316417E-01,8.788439E-01,1.047363E+04,6.725483E+03,3.541589E-01,5.883754E-01,1.548283E+04,9.627339E+03,5.235425E-01,8.422423E-01,1.045529E+04,7.581550E+03,3.535388E-01,6.632678E-01,1.772656E+05,1.022275E+05,5.994124E+00,8.943315E+00,1.163195E+05,6.805345E+04,3.933263E+00,5.953621E+00,1.759334E+05,9.841121E+04,5.949076E+00,8.609448E+00,1.181674E+05,8.183570E+04,3.995750E+00,7.159349E+00,2.436323E+04,1.077010E+04,8.238263E-01,9.422158E-01,1.585356E+04,7.157239E+03,5.360765E-01,6.261472E-01,2.427528E+04,1.041247E+04,8.208522E-01,9.109292E-01,1.610739E+04,8.513325E+03,5.446596E-01,7.447833E-01
20:58:00,1.056749E+04,6.007216E+04,3.573522E-01,5.255217E+00,1.007182E+04,7.201970E+04,3.405904E-01,6.300504E+00,1.137297E+05,7.336658E+05,3.845905E+00,6.418333E+01,6.011489E+04,7.831342E+04,2.032856E+00,6.851096E+00,1.572244E+04,1.003962E+04,5.316448E-01,8.783108E-01,1.047369E+04,6.720928E+03,3.541609E-01,5.879769E-01,1.548292E+04,9.621765E+03,5.235456E-01,8.417548E-01,1.045535E+04,7.574376E+03,3.535407E-01,6.626402E-01,1.772666E+05,1.021509E+05,5.994159E+00,8.936615E+00,1.163201E+05,6.799956E+04,3.933286E+00,5.948906E+00,1.759344E+05,9.834045E+04,5.949111E+00,8.603258E+00,1.181681E+05,8.171772E+04,3.995773E+00,7.149028E+00,2.436598E+04,1.075980E+04,8.239192E-01,9.413150E-01,1.585534E+04,7.150158E+03,5.361368E-01,6.255277E-01,2.427805E+04,1.040278E+04,8.209457E-01,9.100814E-01,1.610917E+04,8.499784E+03,5.447198E-01,7.435987E-01
20:59:00,1.056753E+04,6.006329E+04,3.573535E-01,5.254441E+00,1.007243E+04,7.201121E+04,3.406112E-01,6.299761E+00,1.137370E+05,7.335780E+05,3.846151E+00,6.417565E+01,6.013584E+04,7.828473E+04,2.033565E+00,6.848587E+00,1.572253E+04,1.003354E+04,5.316479E-01,8.777788E-01,1.047375E+04,6.716382E+03,3.541629E-01,5.875792E-01,1.548301E+04,9.616210E+03,5.235487E-01,8.412687E-01,1.045541E+04,7.567248E+03,3.535427E-01,6.620166E-01,1.772677E+05,1.020745E+05,5.994194E+00,8.929932E+00,1.163208E+05,6.794579E+04,3.933308E+00,5.944202E+00,1.759354E+05,9.826992E+04,5.949145E+00,8.597088E+00,1.181688E+05,8.160047E+04,3.995795E+00,7.138771E+00,2.436872E+04,1.074951E+04,8.240116E-01,9.404150E-01,1.585711E+04,7.143082E+03,5.361967E-01,6.249087E-01,2.428080E+04,1.039311E+04,8.210387E-01,9.092348E-01,1.611094E+04,8.486310E+03,5.447796E-01,7.424199E-01
21:00:00,1.056757E+04,6.005442E+04,3.573548E-01,5.253666E+00,1.007304E+04,7.200275E+04,3.406319E-01,6.299021E+00,1.137442E+05,7.334906E+05,3.846396E+00,6.416800E+01,6.015665E+04,7.825600E+04,2.034269E+00,6.846072E+00,1.572262E+04,1.002747E+04,5.316509E-01,8.772479E-01,1.047381E+04,6.711846E+03,3.541648E-01,5.871824E-01,1.548310E+04,9.610672E+03,5.235517E-01,8.407843E-01,1.045547E+04,7.560165E+03,3.535446E-01,6.613970E-01,1.772687E+05,1.019983E+05,5.994229E+00,8.923265E+00,1.163215E+05,6.789215E+04,3.933331E+00,5.939509E+00,1.759365E+05,9.819963E+04,5.949180E+00,8.590939E+00,1.181694E+05,8.148394E+04,3.995818E+00,7.128576E+00,2.437143E+04,1.073924E+04,8.241034E-01,9.395159E-01,1.585887E+04,7.136013E+03,5.362562E-01,6.242903E-01,2.428353E+04,1.038344E+04,8.211310E-01,9.083893E-01,1.611270E+04,8.472900E+03,5.448391E-01,7.412468E-01
21:01:00,1.056761E+04,6.004557E+04,3.573561E-01,5.252891E+00,1.007366E+04,7.199433E+04,3.406526E-01,6.298284E+00,1.137515E+05,7.334035E+05,3.846641E+00,6.416038E+01,6.017734E+04,7.822721E+04,2.034968E+00,6.843554E+00,1.572271E+04,1.002142E+04,5.316540E-01,8.767182E-01,1.047387E+04,6.707319E+03,3.541668E-01,5.867863E-01,1.548319E+04,9.605152E+03,5.235548E-01,8.403014E-01,1.045552E+04,7.553127E+03,3.535466E-01,6.607813E-01,1.772697E+05,1.019223E+05,5.994264E+00,8.916615E+00,1.163221E+05,6.783864E+04,3.933353E+00,5.934827E+00,1.759375E+05,9.812957E+04,5.949215E+00,8.584810E+00,1.181701E+05,8.136812E+04,3.995840E+00,7.118444E+00,2.437412E+04,1.072897E+04,8.241945E-01,9.386175E-01,1.586062E+04,7.128950E+03,5.363152E-01,6.236723E-01,2.428624E+04,1.037379E+04,8.212228E-01,9.075450E-01,1.611445E+04,8.459555E+03,5.448981E-01,7.400793E-01
21:02:00,1.056764E+04,6.003673E+04,3.573574E-01,5.252118E+00,1.007427E+04,7.198595E+04,3.406732E-01,6.297551E+00,1.137587E+05,7.333168E+05,3.846885E+00,6.415279E+01,6.019790E+04,7.819837E+04,2.035664E+00,6.841031E+00,1.572280E+04,1.001537E+04,5.316570E-01,8.761895E-01,1.047392E+04,6.702800E+03,3.541687E-01,5.863910E-01,1.548328E+04,9.599649E+03,5.235578E-01,8.398199E-01,1.045558E+04,7.546132E+03,3.535485E-01,6.601693E-01,1.772708E+05,1.018465E+05,5.994299E+00,8.909980E+00,1.163228E+05,6.778524E+04,3.933376E+00,5.930156E+00,1.759385E+05,9.805973E+04,5.949249E+00,8.578700E+00,1.181708E+05,8.125299E+04,3.995863E+00,7.108372E+00,2.437680E+04,1.071871E+04,8.242851E-01,9.377198E-01,1.586236E+04,7.121892E+03,5.363739E-01,6.230549E-01,2.428893E+04,1.036415E+04,8.213139E-01,9.067017E-01,1.611618E+04,8.446273E+03,5.449568E-01,7.389173E-01
21:03:00,1.056768E+04,6.002789E+04,3.573588E-01,5.251345E+00,1.007487E+04,7.197759E+04,3.406938E-01,6.296820E+00,1.137659E+05,7.332304E+05,3.847129E+00,6.414524E+01,6.021834E+04,7.816949E+04,2.036355E+00,6.838504E+00,1.572289E+04,1.000934E+04,5.316600E-01,8.756618E-01,1.047398E+04,6.698290E+03,3.541706E-01,5.859965E-01,1.548337E+04,9.594161E+03,5.235608E-01,8.393399E-01,1.045564E+04,7.539177E+03,3.535505E-01,6.595608E-01,1.772718E+05,1.017708E+05,5.994334E+00,8.903362E+00,1.163235E+05,6.773196E+04,3.933398E+00,5.925495E+00,1.759395E+05,9.799011E+04,5.949284E+00,8.572609E+00,1.181714E+05,8.113853E+04,3.995885E+00,7.098358E+00,2.437946E+04,1.070845E+04,8.243750E-01,9.368229E-01,1.586408E+04,7.114840E+03,5.364322E-01,6.224380E-01,2.429161E+04,1.035452E+04,8.214044E-01,9.058595E-01,1.611790E+04,8.433051E+03,5.450151E-01,7.377606E-01
21:04:00,1.056772E+04,6.001907E+04,3.573601E-01,5.250573E+00,1.007548E+04,7.196927E+04,3.407144E-01,6.296092E+00,1.137731E+05,7.331444E+05,3.847373E+00,6.413771E+01,6.023866E+04,7.814055E+04,2.037042E+00,6.835973E+00,1.572298E+04,1.000332E+04,5.316630E-01,8.751351E-01,1.047404E+04,6.693789E+03,3.541726E-01,5.856027E-01,1.548346E+04,9.588690E+03,5.235638E-01,8.388612E-01,1.045570E+04,7.532262E+03,3.535524E-01,6.589559E-01,1.772728E+05,1.016953E+05,5.994369E+00,8.896758E+00,1.163241E+05,6.767881E+04,3.933421E+00,5.920845E+00,1.759405E+05,9.792070E+04,5.949318E+00,8.566536E+00,1.181721E+05,8.102473E+04,3.995907E+00,7.088402E+00,2.438211E+04,1.069821E+04,8.244644E-01,9.359267E-01,1.586579E+04,7.107794E+03,5.364902E-01,6.218216E-01,2.429427E+04,1.034491E+04,8.214943E-01,9.050183E-01,1.611962E+04,8.419889E+03,5.450729E-01,7.366092E-01
21:05:00,1.056776E+04,6.001025E+04,3.573615E-01,5.249802E+00,1.007609E+04,7.196099E+04,3.407349E-01,6.295367E+00,1.137803E+05,7.330587E+05,3.847616E+00,6.413022E+01,6.025885E+04,7.811157E+04,2.037725E+00,6.833438E+00,1.572307E+04,9.997314E+03,5.316660E-01,8.746094E-01,1.047409E+04,6.689297E+03,3.541745E-01,5.852097E-01,1.548355E+04,9.583234E+03,5.235669E-01,8.383839E-01,1.045575E+04,7.525386E+03,3.535543E-01,6.583543E-01,1.772738E+05,1.016200E+05,5.994403E+00,8.890171E+00,1.163248E+05,6.762576E+04,3.933443E+00,5.916204E+00,1.759415E+05,9.785150E+04,5.949353E+00,8.560483E+00,1.181727E+05,8.091158E+04,3.995930E+00,7.078504E+00,2.438473E+04,1.068797E+04,8.245532E-01,9.350312E-01,1.586750E+04,7.100754E+03,5.365477E-01,6.212056E-01,2.429691E+04,1.033530E+04,8.215836E-01,9.041781E-01,1.612132E+04,8.406786E+03,5.451305E-01,7.354629E-01
21:06:00,1.056780E+04,6.000145E+04,3.573628E-01,5.249031E+00,1.007669E+04,7.195273E+04,3.407553E-01,6.294645E+00,1.137875E+05,7.329733E+05,3.847858E+00,6.412275E+01,6.027892E+04,7.808255E+04,2.038403E+00,6.830898E+00,1.572316E+04,9.991317E+03,5.316690E-01,8.740848E-01,1.047415E+04,6.684812E+03,3.541764E-01,5.848174E-01,1.548364E+04,9.577794E+03,5.235698E-01,8.379080E-01,1.045581E+04,7.518549E+03,3.535563E-01,6.577562E-01,1.772749E+05,1.015449E+05,5.994438E+00,8.883598E+00,1.163254E+05,6.757284E+04,3.933465E+00,5.911574E+00,1.759426E+05,9.778250E+04,5.949387E+00,8.554447E+00,1.181734E+05,8.079908E+04,3.995952E+00,7.068661E+00,2.438734E+04,1.067775E+04,8.246414E-01,9.341365E-01,1.586919E+04,7.093719E+03,5.366049E-01,6.205902E-01,2.429954E+04,1.032571E+04,8.216724E-01,9.033389E-01,1.612301E+04,8.393742E+03,5.451876E-01,7.343217E-01
21:07:00,1.056784E+04,5.999265E+04,3.573641E-01,5.248262E+00,1.007730E+04,7.194451E+04,3.407757E-01,6.293926E+00,1.137946E+05,7.328883E+05,3.848100E+00,6.411531E+01,6.029887E+04,7.805347E+04,2.039078E+00,6.828355E+00,1.572325E+04,9.985330E+03,5.316720E-01,8.735611E-01,1.047421E+04,6.680336E+03,3.541783E-01,5.844258E-01,1.548373E+04,9.572369E+03,5.235728E-01,8.374333E-01,1.045587E+04,7.511750E+03,3.535582E-01,6.571614E-01,1.772759E+05,1.014699E+05,5.994472E+00,8.877041E+00,1.163261E+05,6.752003E+04,3.933487E+00,5.906954E+00,1.759436E+05,9.771372E+04,5.949421E+00,8.548429E+00,1.181741E+05,8.068722E+04,3.995974E+00,7.058876E+00,2.438993E+04,1.066753E+04,8.247290E-01,9.332425E-01,1.587087E+04,7.086690E+03,5.366617E-01,6.199753E-01,2.430214E+04,1.031613E+04,8.217606E-01,9.025007E-01,1.612469E+04,8.380757E+03,5.452444E-01,7.331857E-01
21:08:00,1.056788E+04,5.998387E+04,3.573655E-01,5.247493E+00,1.007790E+04,7.193631E+04,3.407961E-01,6.293209E+00,1.138018E+05,7.328036E+05,3.848342E+00,6.410790E+01,6.031871E+04,7.802435E+04,2.039749E+00,6.825808E+00,1.572334E+04,9.979355E+03,5.316750E-01,8.730383E-01,1.047426E+04,6.675869E+03,3.541802E-01,5.840349E-01,1.548382E+04,9.566958E+03,5.235758E-01,8.369600E-01,1.045592E+04,7.504987E+03,3.535601E-01,6.565698E-01,1.772769E+05,1.013952E+05,5.994506E+00,8.870498E+00,1.163268E+05,6.746733E+04,3.933509E+00,5.902344E+00,1.759446E+05,9.764513E+04,5.949455E+00,8.542429E+00,1.181747E+05,8.057598E+04,3.995996E+00,7.049144E+00,2.439251E+04,1.065732E+04,8.248161E-01,9.323492E-01,1.587254E+04,7.079667E+03,5.367182E-01,6.193608E-01,2.430474E+04,1.030656E+04,8.218482E-01,9.016635E-01,1.612635E+04,8.367827E+03,5.453008E-01,7.320545E-01
21:09:00,1.056792E+04,5.997509E+04,3.573669E-01,5.246726E+00,1.007850E+04,7.192815E+04,3.408164E-01,6.292495E+00,1.138089E+05,7.327192E+05,3.848583E+00,6.410051E+01,6.033842E+04,7.799519E+04,2.040415E+00,6.823256E+00,1.572342E+04,9.973389E+03,5.316780E-01,8.725164E-01,1.047432E+04,6.671409E+03,3.541821E-01,5.836447E-01,1.548390E+04,9.561561E+03,5.235788E-01,8.364879E-01,1.045598E+04,7.498259E+03,3.535620E-01,6.559811E-01,1.772779E+05,1.013205E+05,5.994541E+00,8.863970E+00,1.163274E+05,6.741475E+04,3.933531E+00,5.897744E+00,1.759456E+05,9.757674E+04,5.949489E+00,8.536446E+00,1.181754E+05,8.046534E+04,3.996018E+00,7.039465E+00,2.439507E+04,1.064711E+04,8.249026E-01,9.314565E-01,1.587420E+04,7.072648E+03,5.367743E-01,6.187469E-01,2.430731E+04,1.029700E+04,8.219352E-01,9.008272E-01,1.612801E+04,8.354952E+03,5.453569E-01,7.309282E-01
21:10:00,1.056796E+04,5.996633E+04,3.573682E-01,5.245959E+00,1.007910E+04,7.192001E+04,3.408367E-01,6.291783E+00,1.138160E+05,7.326351E+05,3.848824E+00,6.409316E+01,6.035803E+04,7.796598E+04,2.041078E+00,6.820701E+00,1.572351E+04,9.967435E+03,5.316810E-01,8.719955E-01,1.047438E+04,6.666957E+03,3.541840E-01,5.832553E-01,1.548399E+04,9.556178E+03,5.235818E-01,8.360169E-01,1.045604E+04,7.491565E+03,3.535639E-01,6.553955E-01,1.772789E+05,1.012461E+05,5.994575E+00,8.857456E+00,1.163281E+05,6.736227E+04,3.933553E+00,5.893153E+00,1.759466E+05,9.750854E+04,5.949523E+00,8.530480E+00,1.181760E+05,8.035531E+04,3.996040E+00,7.029839E+00,2.439761E+04,1.063692E+04,8.249886E-01,9.305646E-01,1.587584E+04,7.065636E+03,5.368300E-01,6.181334E-01,2.430987E+04,1.028745E+04,8.220217E-01,8.999918E-01,1.612966E+04,8.342131E+03,5.454126E-01,7.298066E-01
21:11:00,1.056800E+04,5.995757E+04,3.573696E-01,5.245193E+00,1.007970E+04,7.191191E+04,3.408569E-01,6.291074E+00,1.138231E+05,7.325513E+05,3.849065E+00,6.408583E+01,6.037751E+04,7.793673E+04,2.041737E+00,6.818142E+00,1.572360E+04,9.961491E+03,5.316839E-01,8.714755E-01,1.047443E+04,6.662512E+03,3.541859E-01,5.828665E-01,1.548408E+04,9.550809E+03,5.235847E-01,8.355472E-01,1.045609E+04,7.484905E+03,3.535658E-01,6.548129E-01,1.772799E+05,1.011718E+05,5.994609E+00,8.850956E+00,1.163287E+05,6.730991E+04,3.933575E+00,5.888572E+00,1.759476E+05,9.744054E+04,5.949557E+00,8.524530E+00,1.181767E+05,8.024586E+04,3.996062E+00,7.020264E+00,2.440013E+04,1.062673E+04,8.250740E-01,9.296734E-01,1.587748E+04,7.058629E+03,5.368854E-01,6.175204E-01,2.431241E+04,1.027791E+04,8.221077E-01,8.991573E-01,1.613130E+04,8.329364E+03,5.454679E-01,7.286896E-01
21:12:00,1.056804E+04,5.994883E+04,3.573710E-01,5.244428E+00,1.008029E+04,7.190383E+04,3.408771E-01,6.290367E+00,1.138302E+05,7.324678E+05,3.849305E+00,6.407852E+01,6.039689E+04,7.790743E+04,2.042392E+00,6.815579E+00,1.572369E+04,9.955556E+03,5.316869E-01,8.709563E-01,1.047449E+04,6.658076E+03,3.541878E-01,5.824784E-01,1.548417E+04,9.545453E+03,5.235877E-01,8.350787E-01,1.045615E+04,7.478277E+03,3.535677E-01,6.542331E-01,1.772809E+05,1.010976E+05,5.994643E+00,8.844470E+00,1.163294E+05,6.725765E+04,3.933597E+00,5.884001E+00,1.759486E+05,9.737272E+04,5.949590E+00,8.518597E+00,1.181773E+05,8.013700E+04,3.996084E+00,7.010740E+00,2.440265E+04,1.061655E+04,8.251589E-01,9.287828E-01,1.587911E+04,7.051627E+03,5.369404E-01,6.169078E-01,2.431494E+04,1.026839E+04,8.221931E-01,8.983238E-01,1.613292E+04,8.316650E+03,5.455229E-01,7.275774E-01
21:13:00,1.056809E+04,5.994009E+04,3.573724E-01,5.243664E+00,1.008089E+04,7.189578E+04,3.408973E-01,6.289663E+00,1.138373E+05,7.323846E+05,3.849544E+00,6.407124E+01,6.041615E+04,7.787809E+04,2.043044E+00,6.813012E+00,1.572377E+04,9.949632E+03,5.316898E-01,8.704380E-01,1.047454E+04,6.653647E+03,3.541897E-01,5.820909E-01,1.548425E+04,9.540111E+03,5.235906E-01,8.346113E-01,1.045620E+04,7.471683E+03,3.535696E-01,6.536562E-01,1.772819E+05,1.010237E+05,5.994677E+00,8.837999E+00,1.163300E+05,6.720551E+04,3.933619E+00,5.879438E+00,1.759496E+05,9.730508E+04,5.949624E+00,8.512680E+00,1.181779E+05,8.002872E+04,3.996105E+00,7.001267E+00,2.440514E+04,1.060638E+04,8.252433E-01,9.278930E-01,1.588073E+04,7.044631E+03,5.369951E-01,6.162958E-01,2.431745E+04,1.025887E+04,8.222780E-01,8.974911E-01,1.613454E+04,8.303988E+03,5.455775E-01,7.264697E-01
21:14:00,1.056813E+04,5.993137E+04,3.573737E-01,5.242901E+00,1.008149E+04,7.188776E+04,3.409174E-01,6.288961E+00,1.138444E+05,7.323017E+05,3.849784E+00,6.406399E+01,6.043530E+04,7.784871E+04,2.043691E+00,6.810441E+00,1.572386E+04,9.943717E+03,5.316927E-01,8.699206E-01,1.047460E+04,6.649226E+03,3.541916E-01,5.817041E-01,1.548434E+04,9.534781E+03,5.235936E-01,8.341450E-01,1.045626E+04,7.465119E+03,3.535714E-01,6.530820E-01,1.772829E+05,1.009499E+05,5.994711E+00,8.831541E+00,1.163307E+05,6.715346E+04,3.933641E+00,5.874886E+00,1.759506E+05,9.723763E+04,5.949658E+00,8.506779E+00,1.181786E+05,7.992100E+04,3.996127E+00,6.991844E+00,2.440762E+04,1.059622E+04,8.253271E-01,9.270038E-01,1.588233E+04,7.037640E+03,5.370495E-01,6.156842E-01,2.431994E+04,1.024936E+04,8.223623E-01,8.966592E-01,1.613615E+04,8.291378E+03,5.456319E-01,7.253665E-01
21:15:00,1.056817E+04,5.992265E+04,3.573751E-01,5.242138E+00,1.008208E+04,7.187976E+04,3.409375E-01,6.288261E+00,1.138515E+05,7.322190E+05,3.850023E+00,6.405676E+01,6.045434E+04,7.781928E+04,2.044335E+00,6.807867E+00,1.572395E+04,9.937812E+03,5.316957E-01,8.694040E-01,1.047466E+04,6.644812E+03,3.541935E-01,5.813180E-01,1.548443E+04,9.529463E+03,5.235965E-01,8.336798E-01,1.045632E+04,7.458585E+03,3.535733E-01,6.525103E-01,1.772839E+05,1.008762E+05,5.994744E+00,8.825096E+00,1.163313E+05,6.710153E+04,3.933663E+00,5.870342E+00,1.759516E+05,9.717035E+04,5.949691E+00,8.500893E+00,1.181792E+05,7.981383E+04,3.996149E+00,6.982468E+00,2.441008E+04,1.058606E+04,8.254104E-01,9.261152E-01,1.588393E+04,7.030655E+03,5.371035E-01,6.150731E-01,2.432242E+04,1.023986E+04,8.224461E-01,8.958283E-01,1.613774E+04,8.278817E+03,5.456858E-01,7.242676E-01
21:16:00,1.056821E+04,5.991395E+04,3.573765E-01,5.241377E+00,1.008267E+04,7.187179E+04,3.409576E-01,6.287564E+00,1.138585E+05,7.321366E+05,3.850261E+00,6.404955E+01,6.047328E+04,7.778981E+04,2.044976E+00,6.805289E+00,1.572403E+04,9.931917E+03,5.316986E-01,8.688882E-01,1.047471E+04,6.640405E+03,3.541953E-01,5.809324E-01,1.548451E+04,9.524157E+03,5.235994E-01,8.332156E-01,1.045637E+04,7.452081E+03,3.535752E-01,6.519413E-01,1.772849E+05,1.008027E+05,5.994778E+00,8.818665E+00,1.163319E+05,6.704969E+04,3.933684E+00,5.865807E+00,1.759526E+05,9.710325E+04,5.949725E+00,8.495023E+00,1.181799E+05,7.970720E+04,3.996171E+00,6.973140E+00,2.441253E+04,1.057591E+04,8.254933E-01,9.252274E-01,1.588552E+04,7.023675E+03,5.371572E-01,6.144624E-01,2.432488E+04,1.023037E+04,8.225294E-01,8.949981E-01,1.613933E+04,8.266306E+03,5.457395E-01,7.231730E-01
21:17:00,1.056825E+04,5.990525E+04,3.573779E-01,5.240616E+00,1.008327E+04,7.186384E+04,3.409776E-01,6.286869E+00,1.138656E+05,7.320545E+05,3.850499E+00,6.404237E+01,6.049211E+04,7.776031E+04,2.045612E+00,6.802708E+00,1.572412E+04,9.926030E+03,5.317015E-01,8.683732E-01,1.047477E+04,6.636006E+03,3.541972E-01,5.805476E-01,1.548460E+04,9.518863E+03,5.236023E-01,8.327525E-01,1.045643E+04,7.445605E+03,3.535771E-01,6.513748E-01,1.772859E+05,1.007293E+05,5.994812E+00,8.812247E+00,1.163326E+05,6.699796E+04,3.933706E+00,5.861282E+00,1.759535E+05,9.703632E+04,5.949758E+00,8.489168E+00,1.181805E+05,7.960111E+04,3.996192E+00,6.963858E+00,2.441497E+04,1.056577E+04,8.255755E-01,9.243401E-01,1.588710E+04,7.016700E+03,5.372105E-01,6.138522E-01,2.432733E+04,1.022089E+04,8.226122E-01,8.941688E-01,1.614090E+04,8.253843E+03,5.457928E-01,7.220827E-01
21:18:00,1.056829E+04,5.989657E+04,3.573793E-01,5.239856E+00,1.008386E+04,7.185592E+04,3.409976E-01,6.286176E+00,1.138726E+05,7.319727E+05,3.850737E+00,6.403521E+01,6.051083E+04,7.773076E+04,2.046245E+00,6.800123E+00,1.572421E+04,9.920153E+03,5.317044E-01,8.678590E-01,1.047482E+04,6.631613E+03,3.541991E-01,5.801633E-01,1.548469E+04,9.513581E+03,5.236052E-01,8.322904E-01,1.045648E+04,7.439158E+03,3.535789E-01,6.508107E-01,1.772869E+05,1.006561E+05,5.994845E+00,8.805842E+00,1.163332E+05,6.694633E+04,3.933728E+00,5.856765E+00,1.759545E+05,9.696956E+04,5.949791E+00,8.483327E+00,1.181811E+05,7.949555E+04,3.996214E+00,6.954623E+00,2.441738E+04,1.055563E+04,8.256573E-01,9.234535E-01,1.588866E+04,7.009730E+03,5.372635E-01,6.132425E-01,2.432976E+04,1.021142E+04,8.226945E-01,8.933403E-01,1.614247E+04,8.241428E+03,5.458458E-01,7.209966E-01
21:19:00,1.056833E+04,5.988790E+04,3.573807E-01,5.239098E+00,1.008445E+04,7.184802E+04,3.410175E-01,6.285485E+00,1.138796E+05,7.318911E+05,3.850975E+00,6.402808E+01,6.052944E+04,7.770117E+04,2.046875E+00,6.797535E+00,1.572429E+04,9.914284E+03,5.317073E-01,8.673457E-01,1.047488E+04,6.627228E+03,3.542009E-01,5.797797E-01,1.548477E+04,9.508311E+03,5.236081E-01,8.318293E-01,1.045654E+04,7.432739E+03,3.535808E-01,6.502492E-01,1.772879E+05,1.005830E+05,5.994879E+00,8.799451E+00,1.163339E+05,6.689480E+04,3.933749E+00,5.852257E+00,1.759555E+05,9.690297E+04,5.949825E+00,8.477502E+00,1.181818E+05,7.939052E+04,3.996235E+00,6.945435E+00,2.441979E+04,1.054551E+04,8.257386E-01,9.225676E-01,1.589022E+04,7.002766E+03,5.373162E-01,6.126332E-01,2.433218E+04,1.020196E+04,8.227762E-01,8.925126E-01,1.614403E+04,8.229062E+03,5.458984E-01,7.199148E-01
21:20:00,1.056837E+04,5.987923E+04,3.573821E-01,5.238340E+00,1.008504E+04,7.184015E+04,3.410375E-01,6.284796E+00,1.138866E+05,7.318098E+05,3.851212E+00,6.402096E+01,6.054795E+04,7.767155E+04,2.047501E+00,6.794943E+00,1.572438E+04,9.908425E+03,5.317102E-01,8.668331E-01,1.047493E+04,6.622850E+03,3.542028E-01,5.793966E-01,1.548486E+04,9.503051E+03,5.236110E-01,8.313692E-01,1.045659E+04,7.426346E+03,3.535826E-01,6.496899E-01,1.772889E+05,1.005101E+05,5.994912E+00,8.793072E+00,1.163345E+05,6.684338E+04,3.933771E+00,5.847758E+00,1.759565E+05,9.683655E+04,5.949858E+00,8.471691E+00,1.181824E+05,7.928600E+04,3.996257E+00,6.936291E+00,2.442218E+04,1.053539E+04,8.258194E-01,9.216824E-01,1.589177E+04,6.995807E+03,5.373686E-01,6.120245E-01,2.433458E+04,1.019251E+04,8.228575E-01,8.916857E-01,1.614558E+04,8.216742E+03,5.459508E-01,7.188370E-01
21:21:00,1.056842E+04,5.987058E+04,3.573836E-01,5.237583E+00,1.008562E+04,7.183230E+04,3.410574E-01,6.284109E+00,1.138936E+05,7.317288E+05,3.851449E+00,6.401387E+01,6.056636E+04,7.764188E+04,2.048123E+00,6.792348E+00,1.572446E+04,9.902575E+03,5.317131E-01,8.663212E-01,1.047499E+04,6.618479E+03,3.542046E-01,5.790142E-01,1.548494E+04,9.497803E+03,5.236139E-01,8.309100E-01,1.045665E+04,7.419980E+03,3.535845E-01,6.491330E-01,1.772899E+05,1.004374E+05,5.994945E+00,8.786705E+00,1.163351E+05,6.679205E+04,3.933792E+00,5.843267E+00,1.759575E+05,9.677028E+04,5.949891E+00,8.465894E+00,1.181831E+05,7.918198E+04,3.996278E+00,6.927191E+00,2.442455E+04,1.052528E+04,8.258997E-01,9.207978E-01,1.589331E+04,6.988854E+03,5.374207E-01,6.114161E-01,2.433697E+04,1.018307E+04,8.229383E-01,8.908596E-01,1.614712E+04,8.204467E+03,5.460028E-01,7.177632E-01
21:22:00,1.056846E+04,5.986194E+04,3.573850E-01,5.236827E+00,1.008621E+04,7.182447E+04,3.410772E-01,6.283425E+00,1.139006E+05,7.316480E+05,3.851685E+00,6.400680E+01,6.058467E+04,7.761218E+04,2.048743E+00,6.789749E+00,1.572455E+04,9.896732E+03,5.317160E-01,8.658101E-01,1.047504E+04,6.614114E+03,3.542065E-01,5.786324E-01,1.548503E+04,9.492564E+03,5.236168E-01,8.304518E-01,1.045670E+04,7.413638E+03,3.535863E-01,6.485782E-01,1.772909E+05,1.003647E+05,5.994979E+00,8.780351E+00,1.163358E+05,6.674082E+04,3.933814E+00,5.838785E+00,1.759584E+05,9.670418E+04,5.949924E+00,8.460111E+00,1.181837E+05,7.907845E+04,3.996300E+00,6.918134E+00,2.442691E+04,1.051517E+04,8.259796E-01,9.199138E-01,1.589484E+04,6.981905E+03,5.374724E-01,6.108083E-01,2.433935E+04,1.017363E+04,8.230186E-01,8.900343E-01,1.614864E+04,8.192238E+03,5.460545E-01,7.166933E-01
21:23:00,1.056850E+04,5.985330E+04,3.573864E-01,5.236071E+00,1.008680E+04,7.181667E+04,3.410970E-01,6.282742E+00,1.139076E+05,7.315674E+05,3.851921E+00,6.399975E+01,6.060288E+04,7.758244E+04,2.049358E+00,6.787148E+00,1.572463E+04,9.890898E+03,5.317188E-01,8.652997E-01,1.047510E+04,6.609756E+03,3.542083E-01,5.782511E-01,1.548511E+04,9.487337E+03,5.236197E-01,8.299944E-01,1.045676E+04,7.407321E+03,3.535882E-01,6.480255E-01,1.772919E+05,1.002922E+05,5.995012E+00,8.774009E+00,1.163364E+05,6.668968E+04,3.933835E+00,5.834312E+00,1.759594E+05,9.663823E+04,5.949957E+00,8.454341E+00,1.181843E+05,7.897541E+04,3.996321E+00,6.909120E+00,2.442926E+04,1.050508E+04,8.260589E-01,9.190304E-01,1.589636E+04,6.974962E+03,5.375239E-01,6.102008E-01,2.434171E+04,1.016421E+04,8.230984E-01,8.892097E-01,1.615016E+04,8.180053E+03,5.461059E-01,7.156273E-01
21:24:00,1.056854E+04,5.984468E+04,3.573878E-01,5.235317E+00,1.008738E+04,7.180889E+04,3.411168E-01,6.282061E+00,1.139146E+05,7.314871E+05,3.852157E+00,6.399273E+01,6.062099E+04,7.755267E+04,2.049971E+00,6.784543E+00,1.572472E+04,9.885072E+03,5.317217E-01,8.647901E-01,1.047515E+04,6.605404E+03,3.542102E-01,5.778704E-01,1.548520E+04,9.482119E+03,5.236225E-01,8.295380E-01,1.045681E+04,7.401029E+03,3.535900E-01,6.474751E-01,1.772928E+05,1.002199E+05,5.995045E+00,8.767680E+00,1.163370E+05,6.663864E+04,3.933857E+00,5.829847E+00,1.759604E+05,9.657244E+04,5.949990E+00,8.448585E+00,1.181849E+05,7.887286E+04,3.996342E+00,6.900148E+00,2.443159E+04,1.049499E+04,8.261378E-01,9.181477E-01,1.589788E+04,6.968024E+03,5.375750E-01,6.095939E-01,2.434405E+04,1.015479E+04,8.231777E-01,8.883858E-01,1.615168E+04,8.167912E+03,5.461570E-01,7.145652E-01
21:25:00,1.056859E+04,5.983607E+04,3.573893E-01,5.234564E+00,1.008797E+04,7.180113E+04,3.411366E-01,6.281383E+00,1.139215E+05,7.314070E+05,3.852392E+00,6.398572E+01,6.063899E+04,7.752285E+04,2.050580E+00,6.781935E+00,1.572480E+04,9.879255E+03,5.317246E-01,8.642812E-01,1.047520E+04,6.601060E+03,3.542120E-01,5.774903E-01,1.548528E+04,9.476912E+03,5.236254E-01,8.290824E-01,1.045686E+04,7.394761E+03,3.535919E-01,6.469268E-01,1.772938E+05,1.001477E+05,5.995078E+00,8.761363E+00,1.163377E+05,6.658770E+04,3.933878E+00,5.825390E+00,1.759614E+05,9.650680E+04,5.950023E+00,8.442843E+00,1.181856E+05,7.877080E+04,3.996364E+00,6.891219E+00,2.443391E+04,1.048490E+04,8.262162E-01,9.172657E-01,1.589938E+04,6.961092E+03,5.376258E-01,6.089874E-01,2.434639E+04,1.014538E+04,8.232566E-01,8.875628E-01,1.615318E+04,8.155816E+03,5.462078E-01,7.135070E-01
21:26:00,1.056863E+04,5.982747E+04,3.573907E-01,5.233811E+00,1.008855E+04,7.179339E+04,3.411563E-01,6.280706E+00,1.139285E+05,7.313272E+05,3.852627E+00,6.397874E+01,6.065691E+04,7.749301E+04,2.051185E+00,6.779324E+00,1.572489E+04,9.873446E+03,5.317274E-01,8.637730E-01,1.047526E+04,6.596722E+03,3.542139E-01,5.771108E-01,1.548537E+04,9.471715E+03,5.236283E-01,8.286277E-01,1.045692E+04,7.388517E+03,3.535937E-01,6.463805E-01,1.772948E+05,1.000756E+05,5.995111E+00,8.755058E+00,1.163383E+05,6.653685E+04,3.933899E+00,5.820942E+00,1.759623E+05,9.644132E+04,5.950055E+00,8.437114E+00,1.181862E+05,7.866920E+04,3.996385E+00,6.882331E+00,2.443622E+04,1.047483E+04,8.262941E-01,9.163843E-01,1.590087E+04,6.954165E+03,5.376764E-01,6.083814E-01,2.434871E+04,1.013598E+04,8.233350E-01,8.867405E-01,1.615467E+04,8.143763E+03,5.462583E-01,7.124525E-01
21:27:00,1.056867E+04,5.981888E+04,3.573921E-01,5.233060E+00,1.008913E+04,7.178568E+04,3.411760E-01,6.280031E+00,1.139354E+05,7.312476E+05,3.852862E+00,6.397178E+01,6.067472E+04,7.746313E+04,2.051788E+00,6.776710E+00,1.572497E+04,9.867645E+03,5.317303E-01,8.632654E-01,1.047531E+04,6.592390E+03,3.542157E-01,5.767318E-01,1.548545E+04,9.466527E+03,5.236311E-01,8.281739E-01,1.045697E+04,7.382294E+03,3.535955E-01,6.458361E-01,1.772958E+05,1.000037E+05,5.995144E+00,8.748764E+00,1.163389E+05,6.648610E+04,3.933920E+00,5.816502E+00,1.759633E+05,9.637598E+04,5.950088E+00,8.431398E+00,1.181868E+05,7.856806E+04,3.996406E+00,6.873483E+00,2.443851E+04,1.046476E+04,8.263716E-01,9.155035E-01,1.590236E+04,6.947243E+03,5.377266E-01,6.077758E-01,2.435101E+04,1.012659E+04,8.234129E-01,8.859189E-01,1.615616E+04,8.131751E+03,5.463085E-01,7.114016E-01
21:28:00,1.056871E+04,5.981030E+04,3.573936E-01,5.232309E+00,1.008971E+04,7.177798E+04,3.411957E-01,6.279357E+00,1.139424E+05,7.311682E+05,3.853097E+00,6.396483E+01,6.069244E+04,7.743321E+04,2.052387E+00,6.774093E+00,1.572506E+04,9.861851E+03,5.317331E-01,8.627586E-01,1.047537E+04,6.588064E+03,3.542175E-01,5.763534E-01,1.548554E+04,9.461348E+03,5.236340E-01,8.277208E-01,1.045703E+04,7.376093E+03,3.535973E-01,6.452936E-01,1.772967E+05,9.993186E+04,5.995177E+00,8.742482E+00,1.163395E+05,6.643544E+04,3.933942E+00,5.812070E+00,1.759643E+05,9.631078E+04,5.950121E+00,8.425695E+00,1.181875E+05,7.846737E+04,3.996427E+00,6.864674E+00,2.444079E+04,1.045470E+04,8.264487E-01,9.146234E-01,1.590384E+04,6.940326E+03,5.377765E-01,6.071707E-01,2.435330E+04,1.011721E+04,8.234904E-01,8.850980E-01,1.615763E+04,8.119780E+03,5.463584E-01,7.103544E-01
21:29:00,1.056876E+04,5.980173E+04,3.573950E-01,5.231559E+00,1.009029E+04,7.177030E+04,3.412153E-01,6.278686E+00,1.139493E+05,7.310890E+05,3.853331E+00,6.395791E+01,6.071006E+04,7.740327E+04,2.052983E+00,6.771473E+00,1.572514E+04,9.856065E+03,5.317360E-01,8.622524E-01,1.047542E+04,6.583745E+03,3.542193E-01,5.759756E-01,1.548562E+04,9.456178E+03,5.236368E-01,8.272686E-01,1.045708E+04,7.369913E+03,3.535992E-01,6.447530E-01,1.772977E+05,9.986019E+04,5.995210E+00,8.736212E+00,1.163402E+05,6.638487E+04,3.933963E+00,5.807646E+00,1.759652E+05,9.624573E+04,5.950154E+00,8.420004E+00,1.181881E+05,7.836714E+04,3.996448E+00,6.855905E+00,2.444305E+04,1.044465E+04,8.265253E-01,9.137439E-01,1.590530E+04,6.933414E+03,5.378262E-01,6.065661E-01,2.435558E+04,1.010783E+04,8.235674E-01,8.842779E-01,1.615910E+04,8.107851E+03,5.464080E-01,7.093108E-01
21:30:00,1.056880E+04,5.979317E+04,3.573965E-01,5.230810E+00,1.009087E+04,7.176265E+04,3.412349E-01,6.278016E+00,1.139562E+05,7.310101E+05,3.853565E+00,6.395100E+01,6.072759E+04,7.737329E+04,2.053576E+00,6.768850E+00,1.572522E+04,9.850287E+03,5.317388E-01,8.617469E-01,1.047547E+04,6.579432E+03,3.542211E-01,5.755982E-01,1.548570E+04,9.451018E+03,5.236397E-01,8.268171E-01,1.045713E+04,7.363756E+03,3.536010E-01,6.442143E-01,1.772987E+05,9.978865E+04,5.995243E+00,8.729954E+00,1.163408E+05,6.633439E+04,3.933984E+00,5.803230E+00,1.759662E+05,9.618083E+04,5.950186E+00,8.414326E+00,1.181887E+05,7.826735E+04,3.996469E+00,6.847176E+00,2.444530E+04,1.043460E+04,8.266014E-01,9.128650E-01,1.590676E+04,6.926508E+03,5.378756E-01,6.059619E-01,2.435784E+04,1.009847E+04,8.236440E-01,8.834584E-01,1.616056E+04,8.095963E+03,5.464573E-01,7.082708E-01
21:31:00,1.056884E+04,5.978462E+04,3.573980E-01,5.230062E+00,1.009145E+04,7.175501E+04,3.412545E-01,6.277348E+00,1.139631E+05,7.309314E+05,3.853798E+00,6.394411E+01,6.074503E+04,7.734327E+04,2.054165E+00,6.766225E+00,1.572531E+04,9.844517E+03,5.317417E-01,8.612421E-01,1.047553E+04,6.575125E+03,3.542230E-01,5.752215E-01,1.548579E+04,9.445867E+03,5.236425E-01,8.263665E-01,1.045719E+04,7.357620E+03,3.536028E-01,6.436775E-01,1.772996E+05,9.971724E+04,5.995276E+00,8.723707E+00,1.163414E+05,6.628401E+04,3.934005E+00,5.798822E+00,1.759672E+05,9.611607E+04,5.950219E+00,8.408660E+00,1.181893E+05,7.816801E+04,3.996490E+00,6.838485E+00,2.444754E+04,1.042456E+04,8.266771E-01,9.119868E-01,1.590822E+04,6.919608E+03,5.379246E-01,6.053582E-01,2.436009E+04,1.008911E+04,8.237201E-01,8.826398E-01,1.616201E+04,8.084116E+03,5.465064E-01,7.072344E-01
21:32:00,1.056889E+04,5.977608E+04,3.573994E-01,5.229315E+00,1.009203E+04,7.174740E+04,3.412741E-01,6.276682E+00,1.139700E+05,7.308529E+05,3.854032E+00,6.393725E+01,6.076238E+04,7.731323E+04,2.054752E+00,6.763597E+00,1.572539E+04,9.838754E+03,5.317445E-01,8.607379E-01,1.047558E+04,6.570825E+03,3.542248E-01,5.748452E-01,1.548587E+04,9.440725E+03,5.236453E-01,8.259166E-01,1.045724E+04,7.351503E+03,3.536046E-01,6.431424E-01,1.773006E+05,9.964596E+04,5.995308E+00,8.717471E+00,1.163420E+05,6.623371E+04,3.934026E+00,5.794422E+00,1.759681E+05,9.605144E+04,5.950251E+00,8.403007E+00,1.181900E+05,7.806909E+04,3.996511E+00,6.829831E+00,2.444977E+04,1.041453E+04,8.267524E-01,9.111092E-01,1.590966E+04,6.912712E+03,5.379734E-01,6.047549E-01,2.436233E+04,1.007976E+04,8.237958E-01,8.818217E-01,1.616345E+04,8.072308E+03,5.465551E-01,7.062013E-01
21:33:00,1.056893E+04,5.976755E+04,3.574009E-01,5.228569E+00,1.009261E+04,7.173980E+04,3.412936E-01,6.276017E+00,1.139769E+05,7.307746E+05,3.854265E+00,6.393040E+01,6.077963E+04,7.728316E+04,2.055335E+00,6.760966E+00,1.572547E+04,9.832998E+03,5.317473E-01,8.602344E-01,1.047563E+04,6.566530E+03,3.542266E-01,5.744695E-01,1.548595E+04,9.435590E+03,5.236481E-01,8.254674E-01,1.045729E+04,7.345405E+03,3.536064E-01,6.426089E-01,1.773016E+05,9.957481E+04,5.995341E+00,8.711246E+00,1.163427E+05,6.618350E+04,3.934047E+00,5.790029E+00,1.759691E+05,9.598695E+04,5.950284E+00,8.397365E+00,1.181906E+05,7.797060E+04,3.996532E+00,6.821215E+00,2.445198E+04,1.040451E+04,8.268272E-01,9.102322E-01,1.591109E+04,6.905822E+03,5.380219E-01,6.041521E-01,2.436456E+04,1.007041E+04,8.238710E-01,8.810044E-01,1.616488E+04,8.060539E+03,5.466036E-01,7.051717E-01
21:34:00,1.056897E+04,5.975903E+04,3.574023E-01,5.227824E+00,1.009319E+04,7.173222E+04,3.413131E-01,6.275354E+00,1.139838E+05,7.306965E+05,3.854497E+00,6.392357E+01,6.079680E+04,7.725306E+04,2.055916E+00,6.758332E+00,1.572556E+04,9.827249E+03,5.317501E-01,8.597315E-01,1.047569E+04,6.562241E+03,3.542284E-01,5.740943E-01,1.548604E+04,9.430465E+03,5.236510E-01,8.250190E-01,1.045735E+04,7.339327E+03,3.536082E-01,6.420772E-01,1.773025E+05,9.950378E+04,5.995373E+00,8.705032E+00,1.163433E+05,6.613338E+04,3.934068E+00,5.785644E+00,1.759700E+05,9.592260E+04,5.950316E+00,8.391735E+00,1.181912E+05,7.787253E+04,3.996553E+00,6.812635E+00,2.445418E+04,1.039449E+04,8.269016E-01,9.093559E-01,1.591252E+04,6.898937E+03,5.380702E-01,6.035498E-01,2.436677E+04,1.006108E+04,8.239459E-01,8.801878E-01,1.616631E+04,8.048808E+03,5.466518E-01,7.041455E-01
21:35:00,1.056902E+04,5.975052E+04,3.574038E-01,5.227080E+00,1.009376E+04,7.172466E+04,3.413326E-01,6.274693E+00,1.139907E+05,7.306187E+05,3.854730E+00,6.391676E+01,6.081387E+04,7.722293E+04,2.056493E+00,6.755696E+00,1.572564E+04,9.821508E+03,5.317529E-01,8.592292E-01,1.047574E+04,6.557959E+03,3.542302E-01,5.737197E-01,1.548612E+04,9.425347E+03,5.236538E-01,8.245713E-01,1.045740E+04,7.333268E+03,3.536100E-01,6.415471E-01,1.773035E+05,9.943288E+04,5.995406E+00,8.698830E+00,1.163439E+05,6.608335E+04,3.934089E+00,5.781267E+00,1.759710E+05,9.585838E+04,5.950348E+00,8.386117E+00,1.181918E+05,7.777487E+04,3.996574E+00,6.804092E+00,2.445637E+04,1.038448E+04,8.269756E-01,9.084802E-01,1.591394E+04,6.892057E+03,5.381181E-01,6.029479E-01,2.436897E+04,1.005175E+04,8.240203E-01,8.793719E-01,1.616773E+04,8.037116E+03,5.466997E-01,7.031226E-01
21:36:00,1.056906E+04,5.974203E+04,3.574053E-01,5.226337E+00,1.009434E+04,7.171712E+04,3.413520E-01,6.274033E+00,1.139975E+05,7.305410E+05,3.854962E+00,6.390996E+01,6.083086E+04,7.719277E+04,2.057068E+00,6.753058E+00,1.572572E+04,9.815774E+03,5.317557E-01,8.587276E-01,1.047579E+04,6.553682E+03,3.542320E-01,5.733455E-01,1.548620E+04,9.420238E+03,5.236566E-01,8.241243E-01,1.045745E+04,7.327228E+03,3.536118E-01,6.410187E-01,1.773045E+05,9.936211E+04,5.995438E+00,8.692638E+00,1.163445E+05,6.603341E+04,3.934110E+00,5.776898E+00,1.759719E+05,9.579430E+04,5.950380E+00,8.380511E+00,1.181924E+05,7.767763E+04,3.996595E+00,6.795585E+00,2.445855E+04,1.037448E+04,8.270492E-01,9.076052E-01,1.591535E+04,6.885183E+03,5.381658E-01,6.023466E-01,2.437116E+04,1.004244E+04,8.240942E-01,8.785567E-01,1.616914E+04,8.025462E+03,5.467474E-01,7.021031E-01
21:37:00,1.056910E+04,5.973354E+04,3.574068E-01,5.225594E+00,1.009491E+04,7.170959E+04,3.413714E-01,6.273375E+00,1.140044E+05,7.304636E+05,3.855194E+00,6.390319E+01,6.084776E+04,7.716258E+04,2.057639E+00,6.750417E+00,1.572581E+04,9.810047E+03,5.317585E-01,8.582266E-01,1.047585E+04,6.549411E+03,3.542338E-01,5.729719E-01,1.548629E+04,9.415137E+03,5.236594E-01,8.236780E-01,1.045751E+04,7.321205E+03,3.536136E-01,6.404918E-01,1.773054E+05,9.929146E+04,5.995471E+00,8.686457E+00,1.163451E+05,6.598355E+04,3.934131E+00,5.772536E+00,1.759729E+05,9.573034E+04,5.950413E+00,8.374915E+00,1.181930E+05,7.758080E+04,3.996616E+00,6.787113E+00,2.446071E+04,1.036448E+04,8.271223E-01,9.067308E-01,1.591675E+04,6.878314E+03,5.382133E-01,6.017456E-01,2.437333E+04,1.003312E+04,8.241678E-01,8.777421E-01,1.617054E+04,8.013846E+03,5.467948E-01,7.010868E-01
21:38:00,1.056915E+04,5.972506E+04,3.574083E-01,5.224853E+00,1.009549E+04,7.170209E+04,3.413908E-01,6.272718E+00,1.140112E+05,7.303863E+05,3.855425E+00,6.389643E+01,6.086457E+04,7.713236E+04,2.058208E+00,6.747773E+00,1.572589E+04,9.804327E+03,5.317613E-01,8.577261E-01,1.047590E+04,6.545146E+03,3.542356E-01,5.725988E-01,1.548637E+04,9.410043E+03,5.236622E-01,8.232324E-01,1.045756E+04,7.315200E+03,3.536154E-01,6.399665E-01,1.773064E+05,9.922093E+04,5.995503E+00,8.680287E+00,1.163458E+05,6.593378E+04,3.934152E+00,5.768182E+00,1.759739E+05,9.566652E+04,5.950445E+00,8.369331E+00,1.181937E+05,7.748436E+04,3.996637E+00,6.778676E+00,2.446286E+04,1.035450E+04,8.271950E-01,9.058570E-01,1.591815E+04,6.871450E+03,5.382604E-01,6.011452E-01,2.437550E+04,1.002382E+04,8.242409E-01,8.769282E-01,1.617193E+04,8.002266E+03,5.468419E-01,7.000737E-01
21:39:00,1.056919E+04,5.971660E+04,3.574097E-01,5.224112E+00,1.009606E+04,7.169460E+04,3.414102E-01,6.272063E+00,1.140181E+05,7.303092E+05,3.855657E+00,6.388969E+01,6.088129E+04,7.710212E+04,2.058773E+00,6.745128E+00,1.572597E+04,9.798614E+03,5.317641E-01,8.572263E-01,1.047595E+04,6.540887E+03,3.542374E-01,5.722261E-01,1.548645E+04,9.404957E+03,5.236650E-01,8.227875E-01,1.045761E+04,7.309212E+03,3.536172E-01,6.394426E-01,1.773073E+05,9.915052E+04,5.995536E+00,8.674128E+00,1.163464E+05,6.588409E+04,3.934173E+00,5.763835E+00,1.759748E+05,9.560281E+04,5.950477E+00,8.363759E+00,1.181943E+05,7.738831E+04,3.996658E+00,6.770274E+00,2.446500E+04,1.034452E+04,8.272674E-01,9.049839E-01,1.591953E+04,6.864592E+03,5.383073E-01,6.005452E-01,2.437765E+04,1.001453E+04,8.243136E-01,8.761150E-01,1.617332E+04,7.990722E+03,5.468887E-01,6.990639E-01
21:40:00,1.056924E+04,5.970815E+04,3.574112E-01,5.223373E+00,1.009663E+04,7.168713E+04,3.414295E-01,6.271409E+00,1.140249E+05,7.302324E+05,3.855888E+00,6.388296E+01,6.089794E+04,7.707185E+04,2.059336E+00,6.742480E+00,1.572605E+04,9.792907E+03,5.317669E-01,8.567271E-01,1.047601E+04,6.536633E+03,3.542392E-01,5.718540E-01,1.548653E+04,9.399878E+03,5.236678E-01,8.223432E-01,1.045767E+04,7.303242E+03,3.536190E-01,6.389203E-01,1.773083E+05,9.908024E+04,5.995568E+00,8.667979E+00,1.163470E+05,6.583449E+04,3.934194E+00,5.759496E+00,1.759758E+05,9.553924E+04,5.950509E+00,8.358197E+00,1.181949E+05,7.729266E+04,3.996678E+00,6.761905E+00,2.446713E+04,1.033454E+04,8.273393E-01,9.041115E-01,1.592091E+04,6.857739E+03,5.383539E-01,5.999457E-01,2.437979E+04,1.000524E+04,8.243860E-01,8.753025E-01,1.617469E+04,7.979215E+03,5.469353E-01,6.980572E-01
21:41:00,1.056928E+04,5.969970E+04,3.574127E-01,5.222634E+00,1.009720E+04,7.167967E+04,3.414489E-01,6.270757E+00,1.140317E+05,7.301557E+05,3.856118E+00,6.387625E+01,6.091449E+04,7.704156E+04,2.059896E+00,6.739830E+00,1.572614E+04,9.787208E+03,5.317697E-01,8.562285E-01,1.047606E+04,6.532385E+03,3.542410E-01,5.714824E-01,1.548662E+04,9.394808E+03,5.236706E-01,8.218996E-01,1.045772E+04,7.297288E+03,3.536208E-01,6.383994E-01,1.773092E+05,9.901007E+04,5.995600E+00,8.661840E+00,1.163476E+05,6.578497E+04,3.934214E+00,5.755164E+00,1.759767E+05,9.547579E+04,5.950541E+00,8.352646E+00,1.181955E+05,7.719739E+04,3.996699E+00,6.753571E+00,2.446924E+04,1.032458E+04,8.274108E-01,9.032397E-01,1.592228E+04,6.850892E+03,5.384003E-01,5.993467E-01,2.438191E+04,9.995959E+03,8.244579E-01,8.744907E-01,1.617606E+04,7.967744E+03,5.469817E-01,6.970536E-01
21:42:00,1.056932E+04,5.969127E+04,3.574142E-01,5.221896E+00,1.009777E+04,7.167223E+04,3.414682E-01,6.270106E+00,1.140385E+05,7.300792E+05,3.856349E+00,6.386956E+01,6.093097E+04,7.701125E+04,2.060453E+00,6.737178E+00,1.572622E+04,9.781514E+03,5.317725E-01,8.557304E-01,1.047611E+04,6.528143E+03,3.542427E-01,5.711112E-01,1.548670E+04,9.389744E+03,5.236733E-01,8.214566E-01,1.045777E+04,7.291350E+03,3.536226E-01,6.378799E-01,1.773102E+05,9.894002E+04,5.995632E+00,8.655712E+00,1.163482E+05,6.573554E+04,3.934235E+00,5.750839E+00,1.759776E+05,9.541247E+04,5.950573E+00,8.347106E+00,1.181961E+05,7.710250E+04,3.996720E+00,6.745270E+00,2.447135E+04,1.031462E+04,8.274820E-01,9.023685E-01,1.592365E+04,6.844050E+03,5.384464E-01,5.987481E-01,2.438403E+04,9.986686E+03,8.245294E-01,8.736795E-01,1.617743E+04,7.956308E+03,5.470277E-01,6.960531E-01
21:43:00,1.056937E+04,5.968285E+04,3.574157E-01,5.221159E+00,1.009834E+04,7.166481E+04,3.414875E-01,6.269457E+00,1.140454E+05,7.300029E+05,3.856579E+00,6.386288E+01,6.094736E+04,7.698091E+04,2.061007E+00,6.734524E+00,1.572630E+04,9.775828E+03,5.317753E-01,8.552329E-01,1.047617E+04,6.523906E+03,3.542445E-01,5.707406E-01,1.548678E+04,9.384687E+03,5.236761E-01,8.210142E-01,1.045783E+04,7.285428E+03,3.536244E-01,6.373618E-01,1.773111E+05,9.887009E+04,5.995664E+00,8.649594E+00,1.163488E+05,6.568619E+04,3.934256E+00,5.746522E+00,1.759786E+05,9.534926E+04,5.950605E+00,8.341577E+00,1.181967E+05,7.700799E+04,3.996741E+00,6.737002E+00,2.447344E+04,1.030467E+04,8.275527E-01,9.014980E-01,1.592500E+04,6.837214E+03,5.384923E-01,5.981500E-01,2.438613E+04,9.977422E+03,8.246005E-01,8.728690E-01,1.617878E+04,7.944907E+03,5.470736E-01,6.950557E-01
21:44:00,1.056941E+04,5.967443E+04,3.574172E-01,5.220424E+00,1.009891E+04,7.165740E+04,3.415067E-01,6.268809E+00,1.140522E+05,7.299267E+05,3.856809E+00,6.385622E+01,6.096367E+04,7.695054E+04,2.061559E+00,6.731867E+00,1.572638E+04,9.770148E+03,5.317780E-01,8.547360E-01,1.047622E+04,6.519675E+03,3.542463E-01,5.703704E-01,1.548686E+04,9.379638E+03,5.236789E-01,8.205725E-01,1.045788E+04,7.279522E+03,3.536261E-01,6.368451E-01,1.773121E+05,9.880028E+04,5.995696E+00,8.643487E+00,1.163494E+05,6.563692E+04,3.934276E+00,5.742212E+00,1.759795E+05,9.528618E+04,5.950637E+00,8.336058E+00,1.181973E+05,7.691385E+04,3.996761E+00,6.728766E+00,2.447552E+04,1.029473E+04,8.276231E-01,9.006281E-01,1.592635E+04,6.830383E+03,5.385379E-01,5.975524E-01,2.438822E+04,9.968165E+03,8.246713E-01,8.720591E-01,1.618013E+04,7.933540E+03,5.471191E-01,6.940613E-01
21:45:00,1.056946E+04,5.966603E+04,3.574187E-01,5.219689E+00,1.009948E+04,7.165001E+04,3.415259E-01,6.268162E+00,1.140590E+05,7.298508E+05,3.857039E+00,6.384958E+01,6.097989E+04,7.692016E+04,2.062107E+00,6.729209E+00,1.572646E+04,9.764474E+03,5.317808E-01,8.542397E-01,1.047627E+04,6.515449E+03,3.542481E-01,5.700007E-01,1.548695E+04,9.374595E+03,5.236817E-01,8.201313E-01,1.045793E+04,7.273631E+03,3.536279E-01,6.363298E-01,1.773130E+05,9.873058E+04,5.995728E+00,8.637389E+00,1.163501E+05,6.558773E+04,3.934297E+00,5.737909E+00,1.759805E+05,9.522321E+04,5.950669E+00,8.330549E+00,1.181979E+05,7.682008E+04,3.996782E+00,6.720563E+00,2.447759E+04,1.028479E+04,8.276931E-01,8.997589E-01,1.592769E+04,6.823558E+03,5.385833E-01,5.969553E-01,2.439030E+04,9.958916E+03,8.247416E-01,8.712500E-01,1.618147E+04,7.922208E+03,5.471645E-01,6.930699E-01
21:46:00,1.056950E+04,5.965764E+04,3.574203E-01,5.218955E+00,1.010005E+04,7.164264E+04,3.415452E-01,6.267517E+00,1.140657E+05,7.297750E+05,3.857269E+00,6.384295E+01,6.099604E+04,7.688975E+04,2.062654E+00,6.726549E+00,1.572655E+04,9.758808E+03,5.317836E-01,8.537439E-01,1.047632E+04,6.511229E+03,3.542498E-01,5.696315E-01,1.548703E+04,9.369560E+03,5.236844E-01,8.196908E-01,1.045798E+04,7.267755E+03,3.536297E-01,6.358158E-01,1.773140E+05,9.866100E+04,5.995760E+00,8.631302E+00,1.163507E+05,6.553863E+04,3.934318E+00,5.733613E+00,1.759814E+05,9.516037E+04,5.950700E+00,8.325051E+00,1.181986E+05,7.672668E+04,3.996802E+00,6.712391E+00,2.447965E+04,1.027486E+04,8.277627E-01,8.988904E-01,1.592903E+04,6.816738E+03,5.386284E-01,5.963587E-01,2.439237E+04,9.949674E+03,8.248116E-01,8.704415E-01,1.618280E+04,7.910910E+03,5.472095E-01,6.920815E-01
21:47:00,1.056955E+04,5.964926E+04,3.574218E-01,5.218221E+00,1.010062E+04,7.163528E+04,3.415643E-01,6.266873E+00,1.140725E+05,7.296995E+05,3.857498E+00,6.383634E+01,6.101211E+04,7.685932E+04,2.063197E+00,6.723887E+00,1.572663E+04,9.753147E+03,5.317863E-01,8.532487E-01,1.047638E+04,6.507014E+03,3.542516E-01,5.692628E-01,1.548711E+04,9.364531E+03,5.236872E-01,8.192508E-01,1.045804E+04,7.261893E+03,3.536315E-01,6.353029E-01,1.773149E+05,9.859153E+04,5.995792E+00,8.625224E+00,1.163513E+05,6.548960E+04,3.934338E+00,5.729324E+00,1.759823E+05,9.509763E+04,5.950732E+00,8.319563E+00,1.181992E+05,7.663362E+04,3.996823E+00,6.704250E+00,2.448169E+04,1.026494E+04,8.278319E-01,8.980224E-01,1.593035E+04,6.809923E+03,5.386732E-01,5.957625E-01,2.439443E+04,9.940440E+03,8.248812E-01,8.696337E-01,1.618413E+04,7.899645E+03,5.472544E-01,6.910960E-01
21:48:00,1.056959E+04,5.964089E+04,3.574233E-01,5.217489E+00,1.010118E+04,7.162793E+04,3.415835E-01,6.266231E+00,1.140793E+05,7.296241E+05,3.857727E+00,6.382974E+01,6.102810E+04,7.682887E+04,2.063738E+00,6.721223E+00,1.572671E+04,9.747492E+03,5.317891E-01,8.527540E-01,1.047643E+04,6.502804E+03,3.542534E-01,5.688945E-01,1.548719E+04,9.359508E+03,5.236899E-01,8.188114E-01,1.045809E+04,7.256045E+03,3.536332E-01,6.347913E-01,1.773159E+05,9.852217E+04,5.995824E+00,8.619157E+00,1.163519E+05,6.544066E+04,3.934359E+00,5.725042E+00,1.759833E+05,9.503501E+04,5.950764E+00,8.314085E+00,1.181998E+05,7.654092E+04,3.996843E+00,6.696141E+00,2.448373E+04,1.025503E+04,8.279007E-01,8.971552E-01,1.593167E+04,6.803114E+03,5.387179E-01,5.951668E-01,2.439648E+04,9.931213E+03,8.249504E-01,8.688265E-01,1.618545E+04,7.888413E+03,5.472990E-01,6.901134E-01
21:49:00,1.056964E+04,5.963253E+04,3.574248E-01,5.216758E+00,1.010175E+04,7.162060E+04,3.416026E-01,6.265590E+00,1.140861E+05,7.295488E+05,3.857956E+00,6.382316E+01,6.104401E+04,7.679841E+04,2.064276E+00,6.718558E+00,1.572679E+04,9.741844E+03,5.317918E-01,8.522599E-01,1.047648E+04,6.498600E+03,3.542551E-01,5.685267E-01,1.548727E+04,9.354492E+03,5.236927E-01,8.183726E-01,1.045814E+04,7.250212E+03,3.536350E-01,6.342811E-01,1.773168E+05,9.845293E+04,5.995856E+00,8.613099E+00,1.163525E+05,6.539179E+04,3.934379E+00,5.720767E+00,1.759842E+05,9.497251E+04,5.950795E+00,8.308617E+00,1.182004E+05,7.644858E+04,3.996864E+00,6.688062E+00,2.448575E+04,1.024512E+04,8.279692E-01,8.962886E-01,1.593299E+04,6.796311E+03,5.387623E-01,5.945717E-01,2.439851E+04,9.921994E+03,8.250192E-01,8.680199E-01,1.618676E+04,7.877215E+03,5.473433E-01,6.891337E-01
21:50:00,1.056968E+04,5.962418E+04,3.574263E-01,5.216028E+00,1.010231E+04,7.161329E+04,3.416218E-01,6.264950E+00,1.140928E+05,7.294738E+05,3.858184E+00,6.381660E+01,6.105984E+04,7.676792E+04,2.064811E+00,6.715891E+00,1.572687E+04,9.736202E+03,5.317946E-01,8.517663E-01,1.047653E+04,6.494401E+03,3.542569E-01,5.681594E-01,1.548735E+04,9.349483E+03,5.236954E-01,8.179344E-01,1.045819E+04,7.244394E+03,3.536368E-01,6.337720E-01,1.773178E+05,9.838380E+04,5.995888E+00,8.607052E+00,1.163531E+05,6.534301E+04,3.934400E+00,5.716499E+00,1.759852E+05,9.491012E+04,5.950827E+00,8.303159E+00,1.182010E+05,7.635659E+04,3.996884E+00,6.680014E+00,2.448777E+04,1.023522E+04,8.280373E-01,8.954227E-01,1.593429E+04,6.789514E+03,5.388064E-01,5.939770E-01,2.440054E+04,9.912783E+03,8.250877E-01,8.672141E-01,1.618806E+04,7.866049E+03,5.473874E-01,6.881569E-01
21:51:00,1.056973E+04,5.961585E+04,3.574279E-01,5.215298E+00,1.010288E+04,7.160599E+04,3.416409E-01,6.264311E+00,1.140996E+05,7.293989E+05,3.858413E+00,6.381004E+01,6.107559E+04,7.673741E+04,2.065344E+00,6.713222E+00,1.572695E+04,9.730567E+03,5.317973E-01,8.512733E-01,1.047658E+04,6.490208E+03,3.542587E-01,5.677925E-01,1.548743E+04,9.344481E+03,5.236982E-01,8.174968E-01,1.045824E+04,7.238589E+03,3.536385E-01,6.332642E-01,1.773187E+05,9.831478E+04,5.995920E+00,8.601014E+00,1.163537E+05,6.529431E+04,3.934420E+00,5.712239E+00,1.759861E+05,9.484785E+04,5.950859E+00,8.297711E+00,1.182016E+05,7.626494E+04,3.996905E+00,6.671996E+00,2.448977E+04,1.022534E+04,8.281051E-01,8.945575E-01,1.593559E+04,6.782722E+03,5.388503E-01,5.933828E-01,2.440255E+04,9.903580E+03,8.251558E-01,8.664090E-01,1.618936E+04,7.854916E+03,5.474313E-01,6.871829E-01
