Time,BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s]
21:52:00,1.056977E+04,5.960752E+04,3.574294E-01,5.214570E+00,1.010344E+04,7.159870E+04,3.416600E-01,6.263673E+00,1.141063E+05,7.293241E+05,3.858641E+00,6.380351E+01,6.109127E+04,7.670689E+04,2.065874E+00,6.710552E+00,1.572703E+04,9.724937E+03,5.318001E-01,8.507808E-01,1.047664E+04,6.486019E+03,3.542604E-01,5.674261E-01,1.548752E+04,9.339484E+03,5.237009E-01,8.170596E-01,1.045830E+04,7.232796E+03,3.536403E-01,6.327574E-01,1.773196E+05,9.824587E+04,5.995951E+00,8.594985E+00,1.163543E+05,6.524568E+04,3.934441E+00,5.707984E+00,1.759870E+05,9.478568E+04,5.950890E+00,8.292272E+00,1.182022E+05,7.617362E+04,3.996925E+00,6.664007E+00,2.449176E+04,1.021545E+04,8.281724E-01,8.936930E-01,1.593688E+04,6.775936E+03,5.388940E-01,5.927891E-01,2.440456E+04,9.894383E+03,8.252235E-01,8.656044E-01,1.619065E+04,7.843813E+03,5.474749E-01,6.862116E-01
21:53:00,1.056982E+04,5.959920E+04,3.574309E-01,5.213842E+00,1.010401E+04,7.159143E+04,3.416790E-01,6.263037E+00,1.141131E+05,7.292496E+05,3.858869E+00,6.379698E+01,6.110688E+04,7.667635E+04,2.066402E+00,6.707880E+00,1.572712E+04,9.719313E+03,5.318028E-01,8.502888E-01,1.047669E+04,6.481836E+03,3.542622E-01,5.670601E-01,1.548760E+04,9.334493E+03,5.237037E-01,8.166230E-01,1.045835E+04,7.227016E+03,3.536420E-01,6.322517E-01,1.773206E+05,9.817707E+04,5.995983E+00,8.588966E+00,1.163549E+05,6.519713E+04,3.934461E+00,5.703737E+00,1.759880E+05,9.472362E+04,5.950922E+00,8.286843E+00,1.182028E+05,7.608263E+04,3.996945E+00,6.656047E+00,2.449375E+04,1.020558E+04,8.282395E-01,8.928291E-01,1.593817E+04,6.769155E+03,5.389374E-01,5.921959E-01,2.440655E+04,9.885194E+03,8.252909E-01,8.648005E-01,1.619193E+04,7.832743E+03,5.475183E-01,6.852431E-01
21:54:00,1.056986E+04,5.959090E+04,3.574325E-01,5.213116E+00,1.010457E+04,7.158417E+04,3.416981E-01,6.262402E+00,1.141198E+05,7.291752E+05,3.859096E+00,6.379047E+01,6.112241E+04,7.664579E+04,2.066927E+00,6.705207E+00,1.572720E+04,9.713696E+03,5.318055E-01,8.497973E-01,1.047674E+04,6.477658E+03,3.542639E-01,5.666946E-01,1.548768E+04,9.329508E+03,5.237064E-01,8.161869E-01,1.045840E+04,7.221250E+03,3.536438E-01,6.317473E-01,1.773215E+05,9.810838E+04,5.996015E+00,8.582957E+00,1.163555E+05,6.514866E+04,3.934482E+00,5.699497E+00,1.759889E+05,9.466167E+04,5.950953E+00,8.281424E+00,1.182034E+05,7.599198E+04,3.996966E+00,6.648117E+00,2.449572E+04,1.019571E+04,8.283061E-01,8.919659E-01,1.593945E+04,6.762380E+03,5.389807E-01,5.916032E-01,2.440853E+04,9.876013E+03,8.253579E-01,8.639973E-01,1.619321E+04,7.821704E+03,5.475615E-01,6.842774E-01
21:55:00,1.056991E+04,5.958260E+04,3.574340E-01,5.212390E+00,1.010513E+04,7.157693E+04,3.417171E-01,6.261769E+00,1.141265E+05,7.291009E+05,3.859324E+00,6.378398E+01,6.113786E+04,7.661522E+04,2.067449E+00,6.702532E+00,1.572728E+04,9.708084E+03,5.318083E-01,8.493064E-01,1.047679E+04,6.473486E+03,3.542657E-01,5.663296E-01,1.548776E+04,9.324530E+03,5.237091E-01,8.157514E-01,1.045845E+04,7.215496E+03,3.536455E-01,6.312439E-01,1.773224E+05,9.803980E+04,5.996046E+00,8.576957E+00,1.163561E+05,6.510027E+04,3.934502E+00,5.695263E+00,1.759898E+05,9.459983E+04,5.950985E+00,8.276014E+00,1.182040E+05,7.590167E+04,3.996986E+00,6.640216E+00,2.449768E+04,1.018585E+04,8.283725E-01,8.911034E-01,1.594072E+04,6.755611E+03,5.390237E-01,5.910110E-01,2.441050E+04,9.866840E+03,8.254246E-01,8.631948E-01,1.619448E+04,7.810697E+03,5.476045E-01,6.833144E-01
21:56:00,1.056995E+04,5.957432E+04,3.574356E-01,5.211665E+00,1.010570E+04,7.156969E+04,3.417361E-01,6.261136E+00,1.141332E+05,7.290269E+05,3.859551E+00,6.377750E+01,6.115325E+04,7.658463E+04,2.067970E+00,6.699856E+00,1.572736E+04,9.702479E+03,5.318110E-01,8.488160E-01,1.047684E+04,6.469318E+03,3.542674E-01,5.659650E-01,1.548784E+04,9.319558E+03,5.237119E-01,8.153164E-01,1.045850E+04,7.209756E+03,3.536473E-01,6.307418E-01,1.773234E+05,9.797133E+04,5.996078E+00,8.570967E+00,1.163567E+05,6.505195E+04,3.934522E+00,5.691036E+00,1.759907E+05,9.453810E+04,5.951016E+00,8.270613E+00,1.182046E+05,7.581168E+04,3.997006E+00,6.632344E+00,2.449963E+04,1.017600E+04,8.284385E-01,8.902416E-01,1.594198E+04,6.748848E+03,5.390664E-01,5.904194E-01,2.441246E+04,9.857675E+03,8.254909E-01,8.623930E-01,1.619575E+04,7.799721E+03,5.476472E-01,6.823542E-01
21:57:00,1.057000E+04,5.956604E+04,3.574371E-01,5.210941E+00,1.010626E+04,7.156248E+04,3.417551E-01,6.260505E+00,1.141399E+05,7.289529E+05,3.859778E+00,6.377103E+01,6.116855E+04,7.655403E+04,2.068487E+00,6.697179E+00,1.572744E+04,9.696879E+03,5.318137E-01,8.483261E-01,1.047689E+04,6.465156E+03,3.542692E-01,5.656009E-01,1.548792E+04,9.314591E+03,5.237146E-01,8.148819E-01,1.045855E+04,7.204026E+03,3.536490E-01,6.302405E-01,1.773243E+05,9.790296E+04,5.996109E+00,8.564986E+00,1.163573E+05,6.500371E+04,3.934543E+00,5.686816E+00,1.759917E+05,9.447647E+04,5.951047E+00,8.265222E+00,1.182052E+05,7.572201E+04,3.997027E+00,6.624498E+00,2.450157E+04,1.016616E+04,8.285041E-01,8.893805E-01,1.594324E+04,6.742090E+03,5.391090E-01,5.898282E-01,2.441441E+04,9.848516E+03,8.255569E-01,8.615918E-01,1.619700E+04,7.788774E+03,5.476897E-01,6.813966E-01
21:58:00,1.057005E+04,5.955778E+04,3.574387E-01,5.210219E+00,1.010682E+04,7.155527E+04,3.417740E-01,6.259874E+00,1.141466E+05,7.288792E+05,3.860004E+00,6.376458E+01,6.118379E+04,7.652341E+04,2.069003E+00,6.694501E+00,1.572752E+04,9.691285E+03,5.318164E-01,8.478368E-01,1.047695E+04,6.460998E+03,3.542709E-01,5.652371E-01,1.548800E+04,9.309630E+03,5.237173E-01,8.144479E-01,1.045861E+04,7.198309E+03,3.536508E-01,6.297403E-01,1.773252E+05,9.783470E+04,5.996141E+00,8.559014E+00,1.163579E+05,6.495554E+04,3.934563E+00,5.682602E+00,1.759926E+05,9.441495E+04,5.951078E+00,8.259839E+00,1.182058E+05,7.563265E+04,3.997047E+00,6.616681E+00,2.450350E+04,1.015632E+04,8.285694E-01,8.885200E-01,1.594449E+04,6.735339E+03,5.391513E-01,5.892375E-01,2.441636E+04,9.839365E+03,8.256225E-01,8.607912E-01,1.619825E+04,7.777858E+03,5.477320E-01,6.804416E-01
21:59:00,1.057009E+04,5.954953E+04,3.574402E-01,5.209497E+00,1.010738E+04,7.154808E+04,3.417930E-01,6.259245E+00,1.141533E+05,7.288056E+05,3.860231E+00,6.375814E+01,6.119896E+04,7.649278E+04,2.069515E+00,6.691821E+00,1.572760E+04,9.685697E+03,5.318191E-01,8.473479E-01,1.047700E+04,6.456846E+03,3.542727E-01,5.648739E-01,1.548808E+04,9.304675E+03,5.237200E-01,8.140144E-01,1.045866E+04,7.192603E+03,3.536525E-01,6.292411E-01,1.773262E+05,9.776654E+04,5.996172E+00,8.553051E+00,1.163585E+05,6.490746E+04,3.934583E+00,5.678395E+00,1.759935E+05,9.435353E+04,5.951110E+00,8.254466E+00,1.182064E+05,7.554361E+04,3.997067E+00,6.608891E+00,2.450542E+04,1.014650E+04,8.286344E-01,8.876603E-01,1.594574E+04,6.728593E+03,5.391934E-01,5.886473E-01,2.441829E+04,9.830222E+03,8.256878E-01,8.599913E-01,1.619950E+04,7.766972E+03,5.477741E-01,6.794892E-01
22:00:00,1.057014E+04,5.954129E+04,3.574418E-01,5.208776E+00,1.010794E+04,7.154090E+04,3.418119E-01,6.258617E+00,1.141600E+05,7.287321E+05,3.860457E+00,6.375172E+01,6.121405E+04,7.646214E+04,2.070026E+00,6.689141E+00,1.572768E+04,9.680115E+03,5.318218E-01,8.468596E-01,1.047705E+04,6.452699E+03,3.542744E-01,5.645111E-01,1.548816E+04,9.299726E+03,5.237227E-01,8.135814E-01,1.045871E+04,7.186909E+03,3.536543E-01,6.287430E-01,1.773271E+05,9.769849E+04,5.996204E+00,8.547098E+00,1.163591E+05,6.485944E+04,3.934603E+00,5.674195E+00,1.759944E+05,9.429221E+04,5.951141E+00,8.249102E+00,1.182070E+05,7.545489E+04,3.997087E+00,6.601129E+00,2.450734E+04,1.013668E+04,8.286990E-01,8.868012E-01,1.594698E+04,6.721853E+03,5.392353E-01,5.880577E-01,2.442021E+04,9.821087E+03,8.257528E-01,8.591921E-01,1.620074E+04,7.756116E+03,5.478159E-01,6.785395E-01
22:01:00,1.057018E+04,4.961431E+04,3.574434E-01,4.340346E+00,1.010850E+04,5.961443E+04,3.418308E-01,5.215253E+00,1.141667E+05,6.072462E+05,3.860683E+00,5.312375E+01,6.122907E+04,6.370568E+04,2.070534E+00,5.573166E+00,1.572776E+04,8.064437E+03,5.318246E-01,7.055129E-01,1.047710E+04,5.375521E+03,3.542761E-01,4.702748E-01,1.548824E+04,7.747710E+03,5.237254E-01,6.778042E-01,1.045876E+04,5.986721E+03,3.536560E-01,5.237452E-01,1.773280E+05,8.138706E+04,5.996235E+00,7.120102E+00,1.163597E+05,5.402954E+04,3.934624E+00,4.726746E+00,1.759954E+05,7.855130E+04,5.951172E+00,6.872017E+00,1.182076E+05,6.284213E+04,3.997108E+00,5.497709E+00,2.450924E+04,8.443138E+03,8.287633E-01,7.386431E-01,1.594821E+04,5.598736E+03,5.392770E-01,4.898024E-01,2.442212E+04,8.180433E+03,8.258174E-01,7.156604E-01,1.620197E+04,6.458909E+03,5.478576E-01,5.650540E-01
22:02:00,1.057023E+04,3.968870E+04,3.574449E-01,3.472037E+00,1.010905E+04,4.768916E+04,3.418497E-01,4.171993E+00,1.141734E+05,4.857725E+05,3.860909E+00,4.249687E+01,6.124403E+04,5.095432E+04,2.071040E+00,4.457639E+00,1.572784E+04,6.449691E+03,5.318273E-01,5.642476E-01,1.047715E+04,4.299036E+03,3.542779E-01,3.760990E-01,1.548832E+04,6.196520E+03,5.237282E-01,5.420991E-01,1.045881E+04,4.787482E+03,3.536577E-01,4.188304E-01,1.773290E+05,6.508699E+04,5.996266E+00,5.694099E+00,1.163603E+05,4.320764E+04,3.934644E+00,3.779998E+00,1.759963E+05,6.282063E+04,5.951203E+00,5.495827E+00,1.182082E+05,5.024420E+04,3.997128E+00,4.395586E+00,2.451113E+04,6.751239E+03,8.288273E-01,5.906282E-01,1.594944E+04,4.476743E+03,5.393184E-01,3.916455E-01,2.442402E+04,6.541302E+03,8.258817E-01,5.722621E-01,1.620319E+04,5.163515E+03,5.478990E-01,4.517272E-01
22:03:00,1.057028E+04,2.976447E+04,3.574465E-01,2.603848E+00,1.010961E+04,3.576508E+04,3.418686E-01,3.128838E+00,1.141801E+05,3.643111E+05,3.861135E+00,3.187105E+01,6.125891E+04,3.820808E+04,2.071543E+00,3.342559E+00,1.572792E+04,4.835874E+03,5.318300E-01,4.230638E-01,1.047720E+04,3.223242E+03,3.542796E-01,2.819837E-01,1.548840E+04,4.646154E+03,5.237309E-01,4.064662E-01,1.045886E+04,3.589192E+03,3.536595E-01,3.139986E-01,1.773299E+05,4.879826E+04,5.996298E+00,4.269089E+00,1.163609E+05,3.239375E+04,3.934664E+00,2.833951E+00,1.759972E+05,4.710017E+04,5.951234E+00,4.120532E+00,1.182088E+05,3.766105E+04,3.997148E+00,3.294757E+00,2.451301E+04,5.060977E+03,8.288909E-01,4.427566E-01,1.595065E+04,3.355874E+03,5.393597E-01,2.935869E-01,2.442591E+04,4.903695E+03,8.259456E-01,4.289969E-01,1.620441E+04,3.869930E+03,5.479402E-01,3.385587E-01
22:04:00,1.057032E+04,1.984161E+04,3.574481E-01,1.735778E+00,1.011017E+04,2.384219E+04,3.418874E-01,2.085788E+00,1.141867E+05,2.428618E+05,3.861360E+00,2.124630E+01,6.127373E+04,2.546694E+04,2.072044E+00,2.227925E+00,1.572800E+04,3.222987E+03,5.318327E-01,2.819613E-01,1.047725E+04,2.148138E+03,3.542813E-01,1.879288E-01,1.548848E+04,3.096613E+03,5.237336E-01,2.709055E-01,1.045891E+04,2.391848E+03,3.536612E-01,2.092496E-01,1.773308E+05,3.252086E+04,5.996329E+00,2.845070E+00,1.163615E+05,2.158785E+04,3.934684E+00,1.888602E+00,1.759981E+05,3.138992E+04,5.951265E+00,2.746130E+00,1.182094E+05,2.509268E+04,3.997168E+00,2.195219E+00,2.451488E+04,3.372350E+03,8.289542E-01,2.950281E-01,1.595187E+04,2.236128E+03,5.394007E-01,1.956265E-01,2.442779E+04,3.267610E+03,8.260093E-01,2.858650E-01,1.620562E+04,2.578154E+03,5.479812E-01,2.255483E-01
22:05:00,1.057037E+04,9.920119E+03,3.574496E-01,8.678293E-01,1.011073E+04,1.192050E+04,3.419062E-01,1.042842E+00,1.141934E+05,1.214248E+05,3.861586E+00,1.062262E+01,6.128848E+04,1.273092E+04,2.072543E+00,1.113739E+00,1.572808E+04,1.611030E+03,5.318354E-01,1.409400E-01,1.047731E+04,1.073724E+03,3.542831E-01,9.393422E-02,1.548856E+04,1.547895E+03,5.237363E-01,1.354167E-01,1.045897E+04,1.195452E+03,3.536629E-01,1.045835E-01,1.773317E+05,1.625478E+04,5.996360E+00,1.422040E+00,1.163621E+05,1.078994E+04,3.934704E+00,9.439523E-01,1.759990E+05,1.568987E+04,5.951296E+00,1.372620E+00,1.182100E+05,1.253901E+04,3.997188E+00,1.096968E+00,2.451675E+04,1.685359E+03,8.290172E-01,1.474426E-01,1.595308E+04,1.117503E+03,5.394416E-01,9.776419E-02,2.442967E+04,1.633045E+03,8.260726E-01,1.428660E-01,1.620683E+04,1.288178E+03,5.480220E-01,1.126955E-01
22:06:00,1.057042E+04,0.000000E+00,3.574512E-01,0.000000E+00,1.011128E+04,0.000000E+00,3.419251E-01,0.000000E+00,1.142001E+05,0.000000E+00,3.861811E+00,0.000000E+00,6.130316E+04,0.000000E+00,2.073039E+00,0.000000E+00,1.572816E+04,0.000000E+00,5.318381E-01,0.000000E+00,1.047736E+04,0.000000E+00,3.542848E-01,0.000000E+00,1.548864E+04,0.000000E+00,5.237390E-01,0.000000E+00,1.045902E+04,0.000000E+00,3.536647E-01,0.000000E+00,1.773326E+05,0.000000E+00,5.996391E+00,0.000000E+00,1.163627E+05,0.000000E+00,3.934724E+00,0.000000E+00,1.760000E+05,0.000000E+00,5.951327E+00,0.000000E+00,1.182105E+05,0.000000E+00,3.997208E+00,0.000000E+00,2.451860E+04,0.000000E+00,8.290799E-01,0.000000E+00,1.595428E+04,0.000000E+00,5.394822E-01,0.000000E+00,2.443153E+04,0.000000E+00,8.261356E-01,0.000000E+00,1.620803E+04,0.000000E+00,5.480626E-01,0.000000E+00
22:07:00,1.057046E+04,0.000000E+00,3.574528E-01,0.000000E+00,1.011184E+04,0.000000E+00,3.419439E-01,0.000000E+00,1.142067E+05,0.000000E+00,3.862036E+00,0.000000E+00,6.131777E+04,0.000000E+00,2.073533E+00,0.000000E+00,1.572824E+04,0.000000E+00,5.318407E-01,0.000000E+00,1.047741E+04,0.000000E+00,3.542865E-01,0.000000E+00,1.548872E+04,0.000000E+00,5.237417E-01,0.000000E+00,1.045907E+04,0.000000E+00,3.536664E-01,0.000000E+00,1.773336E+05,0.000000E+00,5.996422E+00,0.000000E+00,1.163633E+05,0.000000E+00,3.934744E+00,0.000000E+00,1.760009E+05,0.000000E+00,5.951358E+00,0.000000E+00,1.182111E+05,0.000000E+00,3.997228E+00,0.000000E+00,2.452045E+04,0.000000E+00,8.291423E-01,0.000000E+00,1.595547E+04,0.000000E+00,5.395226E-01,0.000000E+00,2.443338E+04,0.000000E+00,8.261983E-01,0.000000E+00,1.620922E+04,0.000000E+00,5.481030E-01,0.000000E+00
22:08:00,1.057051E+04,0.000000E+00,3.574544E-01,0.000000E+00,1.011239E+04,0.000000E+00,3.419626E-01,0.000000E+00,1.142134E+05,0.000000E+00,3.862260E+00,0.000000E+00,6.133232E+04,0.000000E+00,2.074025E+00,0.000000E+00,1.572832E+04,0.000000E+00,5.318434E-01,0.000000E+00,1.047746E+04,0.000000E+00,3.542883E-01,0.000000E+00,1.548880E+04,0.000000E+00,5.237443E-01,0.000000E+00,1.045912E+04,0.000000E+00,3.536681E-01,0.000000E+00,1.773345E+05,0.000000E+00,5.996454E+00,0.000000E+00,1.163639E+05,0.000000E+00,3.934764E+00,0.000000E+00,1.760018E+05,0.000000E+00,5.951389E+00,0.000000E+00,1.182117E+05,1.651606E+03,3.997248E+00,1.173105E-01,2.452228E+04,0.000000E+00,8.292043E-01,0.000000E+00,1.595666E+04,0.000000E+00,5.395628E-01,0.000000E+00,2.443523E+04,0.000000E+00,8.262606E-01,0.000000E+00,1.621041E+04,2.859054E+02,5.481431E-01,2.021842E-02
22:09:00,1.057056E+04,0.000000E+00,3.574560E-01,0.000000E+00,1.011295E+04,0.000000E+00,3.419814E-01,0.000000E+00,1.142200E+05,0.000000E+00,3.862485E+00,0.000000E+00,6.134680E+04,6.812258E+02,2.074515E+00,4.856997E-02,1.572840E+04,0.000000E+00,5.318461E-01,0.000000E+00,1.047751E+04,0.000000E+00,3.542900E-01,0.000000E+00,1.548888E+04,0.000000E+00,5.237470E-01,0.000000E+00,1.045917E+04,2.629765E+02,3.536698E-01,1.857272E-02,1.773354E+05,0.000000E+00,5.996485E+00,0.000000E+00,1.163645E+05,0.000000E+00,3.934784E+00,0.000000E+00,1.760027E+05,0.000000E+00,5.951420E+00,0.000000E+00,1.182123E+05,5.096650E+03,3.997268E+00,3.601512E-01,2.452411E+04,0.000000E+00,8.292661E-01,0.000000E+00,1.595785E+04,0.000000E+00,5.396028E-01,0.000000E+00,2.443706E+04,0.000000E+00,8.263227E-01,0.000000E+00,1.621159E+04,6.519282E+02,5.481831E-01,4.601932E-02
22:10:00,1.057060E+04,0.000000E+00,3.574576E-01,0.000000E+00,1.011350E+04,7.522406E+02,3.420001E-01,5.353228E-02,1.142266E+05,1.869004E+04,3.862709E+00,1.325657E+00,6.136122E+04,4.748111E+03,2.075002E+00,3.352386E-01,1.572848E+04,0.000000E+00,5.318488E-01,0.000000E+00,1.047756E+04,1.926826E+01,3.542917E-01,1.370813E-03,1.548896E+04,0.000000E+00,5.237497E-01,0.000000E+00,1.045922E+04,5.761740E+02,3.536715E-01,4.064980E-02,1.773363E+05,0.000000E+00,5.996516E+00,0.000000E+00,1.163651E+05,3.023357E+02,3.934804E+00,2.149941E-02,1.760036E+05,0.000000E+00,5.951451E+00,0.000000E+00,1.182129E+05,8.604521E+03,3.997288E+00,6.074173E-01,2.452592E+04,1.148502E+02,8.293275E-01,8.153987E-03,1.595902E+04,1.794575E+02,5.396427E-01,1.269040E-02,2.443889E+04,0.000000E+00,8.263844E-01,0.000000E+00,1.621277E+04,1.023634E+03,5.482229E-01,7.222046E-02
22:11:00,1.057065E+04,0.000000E+00,3.574591E-01,0.000000E+00,1.011406E+04,4.350456E+03,3.420189E-01,3.071649E-01,1.142333E+05,5.613631E+04,3.862933E+00,3.965212E+00,6.137557E+04,8.873986E+03,2.075488E+00,6.260640E-01,1.572855E+04,1.962254E+02,5.318515E-01,1.388811E-02,1.047761E+04,2.564635E+02,3.542934E-01,1.809020E-02,1.548904E+04,0.000000E+00,5.237524E-01,0.000000E+00,1.045927E+04,8.944481E+02,3.536733E-01,6.308458E-02,1.773372E+05,2.406121E+03,5.996547E+00,1.701059E-01,1.163656E+05,2.675709E+03,3.934824E+00,1.887938E-01,1.760045E+05,0.000000E+00,5.951482E+00,0.000000E+00,1.182135E+05,1.215926E+04,3.997308E+00,8.579873E-01,2.452773E+04,4.931437E+02,8.293886E-01,3.481936E-02,1.596020E+04,4.375245E+02,5.396823E-01,3.088132E-02,2.444070E+04,2.494735E+02,8.264459E-01,1.763236E-02,1.621394E+04,1.399972E+03,5.482625E-01,9.874818E-02
22:12:00,1.057070E+04,0.000000E+00,3.574607E-01,0.000000E+00,1.011461E+04,7.998623E+03,3.420376E-01,5.643174E-01,1.142399E+05,9.410063E+04,3.863157E+00,6.641247E+00,6.138986E+04,1.304239E+04,2.075971E+00,9.198872E-01,1.572863E+04,5.450011E+02,5.318542E-01,3.847290E-02,1.047766E+04,4.977385E+02,3.542951E-01,3.509735E-02,1.548912E+04,2.308271E+02,5.237551E-01,1.630694E-02,1.045932E+04,1.217231E+03,3.536750E-01,8.583722E-02,1.773382E+05,5.938091E+03,5.996578E+00,4.190706E-01,1.163662E+05,5.092347E+03,3.934844E+00,3.591394E-01,1.760054E+05,3.100768E+03,5.951513E+00,2.186274E-01,1.182141E+05,1.575867E+04,3.997328E+00,1.111706E+00,2.452953E+04,8.782015E+02,8.294495E-01,6.196158E-02,1.596136E+04,6.999390E+02,5.397217E-01,4.937858E-02,2.444251E+04,6.017496E+02,8.265070E-01,4.246391E-02,1.621511E+04,1.780706E+03,5.483019E-01,1.255857E-01
22:13:00,1.057075E+04,0.000000E+00,3.574623E-01,0.000000E+00,1.011516E+04,1.168450E+04,3.420563E-01,8.241278E-01,1.142465E+05,1.324594E+05,3.863381E+00,9.345087E+00,6.140408E+04,1.725092E+04,2.076452E+00,1.216539E+00,1.572871E+04,8.995471E+02,5.318568E-01,6.346437E-02,1.047771E+04,7.425388E+02,3.542969E-01,5.235301E-02,1.548920E+04,5.474942E+02,5.237577E-01,3.862842E-02,1.045937E+04,1.544357E+03,3.536767E-01,1.088960E-01,1.773391E+05,9.527828E+03,5.996608E+00,6.721064E-01,1.163668E+05,7.544806E+03,3.934864E+00,5.320101E-01,1.760063E+05,6.355304E+03,5.951543E+00,4.480352E-01,1.182147E+05,1.940097E+04,3.997348E+00,1.368449E+00,2.453132E+04,1.268687E+03,8.295100E-01,8.948643E-02,1.596252E+04,9.660196E+02,5.397609E-01,6.813429E-02,2.444431E+04,9.595849E+02,8.265678E-01,6.768724E-02,1.621626E+04,2.165645E+03,5.483411E-01,1.527198E-01
22:14:00,1.057079E+04,0.000000E+00,3.574639E-01,0.000000E+00,1.011572E+04,1.540773E+04,3.420750E-01,1.086572E+00,1.142531E+05,1.712070E+05,3.863604E+00,1.207633E+01,6.141824E+04,2.149794E+04,2.076931E+00,1.515903E+00,1.572879E+04,1.259184E+03,5.318595E-01,8.881474E-02,1.047776E+04,9.908157E+02,3.542986E-01,6.985375E-02,1.548928E+04,8.689597E+02,5.237604E-01,6.128807E-02,1.045942E+04,1.875626E+03,3.536784E-01,1.322469E-01,1.773400E+05,1.316880E+04,5.996639E+00,9.287538E-01,1.163674E+05,1.003208E+04,3.934884E+00,7.073352E-01,1.760073E+05,9.656506E+03,5.951574E+00,6.807324E-01,1.182153E+05,2.143186E+04,3.997367E+00,1.510714E+00,2.453310E+04,1.664381E+03,8.295702E-01,1.173784E-01,1.596368E+04,1.235621E+03,5.398000E-01,8.713815E-02,2.444610E+04,1.322312E+03,8.266283E-01,9.325541E-02,1.621742E+04,2.268547E+03,5.483800E-01,1.599081E-01
22:15:00,1.057084E+04,0.000000E+00,3.574655E-01,0.000000E+00,1.011627E+04,1.916776E+04,3.420936E-01,1.351609E+00,1.142597E+05,2.103368E+05,3.863828E+00,1.483452E+01,6.143234E+04,2.510114E+04,2.077408E+00,1.769334E+00,1.572887E+04,1.623861E+03,5.318622E-01,1.145204E-01,1.047781E+04,1.242535E+03,3.543003E-01,8.759717E-02,1.548935E+04,1.194851E+03,5.237631E-01,8.425970E-02,1.045947E+04,1.947956E+03,3.536801E-01,1.373096E-01,1.773409E+05,1.686014E+04,5.996670E+00,1.188951E+00,1.163680E+05,1.255368E+04,3.934904E+00,8.850794E-01,1.760082E+05,1.300335E+04,5.951605E+00,9.166472E-01,1.182159E+05,2.170811E+04,3.997387E+00,1.530185E+00,2.453487E+04,2.065155E+03,8.296302E-01,1.456285E-01,1.596482E+04,1.508657E+03,5.398388E-01,1.063842E-01,2.444788E+04,1.689810E+03,8.266886E-01,1.191599E-01,1.621857E+04,2.295024E+03,5.484189E-01,1.617742E-01
22:16:00,1.057089E+04,0.000000E+00,3.574672E-01,0.000000E+00,1.011682E+04,2.221163E+04,3.421123E-01,1.565658E+00,1.142663E+05,2.311517E+05,3.864051E+00,1.629349E+01,6.144638E+04,2.535517E+04,2.077882E+00,1.787240E+00,1.572895E+04,1.993528E+03,5.318648E-01,1.405777E-01,1.047786E+04,1.478395E+03,3.543020E-01,1.042101E-01,1.548943E+04,1.525156E+03,5.237658E-01,1.075425E-01,1.045952E+04,1.974041E+03,3.536818E-01,1.391483E-01,1.773418E+05,2.060117E+04,5.996701E+00,1.452652E+00,1.163686E+05,1.480683E+04,3.934924E+00,1.043713E+00,1.760091E+05,1.639531E+04,5.951635E+00,1.155742E+00,1.182164E+05,2.195962E+04,3.997407E+00,1.547915E+00,2.453664E+04,2.356062E+03,8.296898E-01,1.660758E-01,1.596597E+04,1.605605E+03,5.398775E-01,1.131773E-01,2.444965E+04,2.061986E+03,8.267485E-01,1.453941E-01,1.621971E+04,2.319423E+03,5.484575E-01,1.634943E-01
22:17:00,1.057094E+04,0.000000E+00,3.574688E-01,0.000000E+00,1.011737E+04,2.244497E+04,3.421309E-01,1.582104E+00,1.142729E+05,2.335799E+05,3.864274E+00,1.646462E+01,6.146035E+04,2.558602E+04,2.078355E+00,1.803512E+00,1.572903E+04,2.171814E+03,5.318675E-01,1.530885E-01,1.047792E+04,1.499619E+03,3.543037E-01,1.057064E-01,1.548951E+04,1.859794E+03,5.237684E-01,1.311307E-01,1.045958E+04,1.998869E+03,3.536835E-01,1.408985E-01,1.773427E+05,2.198442E+04,5.996732E+00,1.549655E+00,1.163692E+05,1.502175E+04,3.934944E+00,1.058866E+00,1.760100E+05,1.983151E+04,5.951666E+00,1.397956E+00,1.182170E+05,2.220092E+04,3.997427E+00,1.564925E+00,2.453839E+04,2.388331E+03,8.297492E-01,1.683506E-01,1.596711E+04,1.627185E+03,5.399159E-01,1.146984E-01,2.445142E+04,2.189220E+03,8.268082E-01,1.543154E-01,1.622084E+04,2.342641E+03,5.484959E-01,1.651311E-01
22:18:00,1.057098E+04,0.000000E+00,3.574704E-01,0.000000E+00,1.011792E+04,2.266327E+04,3.421495E-01,1.597492E+00,1.142795E+05,2.358547E+05,3.864497E+00,1.662497E+01,6.147427E+04,2.580952E+04,2.078825E+00,1.819266E+00,1.572911E+04,2.202322E+03,5.318702E-01,1.552390E-01,1.047797E+04,1.519994E+03,3.543054E-01,1.071427E-01,1.548959E+04,1.967903E+03,5.237711E-01,1.387150E-01,1.045963E+04,2.022919E+03,3.536853E-01,1.425939E-01,1.773436E+05,2.228943E+04,5.996763E+00,1.571155E+00,1.163698E+05,1.522565E+04,3.934963E+00,1.073239E+00,1.760109E+05,2.021075E+04,5.951697E+00,1.424629E+00,1.182176E+05,2.243336E+04,3.997447E+00,1.581311E+00,2.454014E+04,2.418537E+03,8.298083E-01,1.704799E-01,1.596824E+04,1.647583E+03,5.399542E-01,1.161364E-01,2.445317E+04,2.218095E+03,8.268675E-01,1.563508E-01,1.622198E+04,2.364819E+03,5.485342E-01,1.666945E-01
22:19:00,1.057103E+04,1.010185E+03,3.574720E-01,7.133230E-02,1.011847E+04,2.287839E+04,3.421681E-01,1.612655E+00,1.142861E+05,2.380954E+05,3.864719E+00,1.678290E+01,6.148812E+04,2.602753E+04,2.079294E+00,1.834633E+00,1.572919E+04,2.231799E+03,5.318728E-01,1.573169E-01,1.047802E+04,1.540049E+03,3.543071E-01,1.085564E-01,1.548967E+04,1.994456E+03,5.237737E-01,1.405867E-01,1.045968E+04,2.046313E+03,3.536870E-01,1.442431E-01,1.773445E+05,2.258386E+04,5.996793E+00,1.591910E+00,1.163703E+05,1.542566E+04,3.934983E+00,1.087338E+00,1.760118E+05,2.047976E+04,5.951727E+00,1.443593E+00,1.182182E+05,2.265815E+04,3.997466E+00,1.597159E+00,2.454188E+04,2.447949E+03,8.298671E-01,1.725532E-01,1.596936E+04,1.667436E+03,5.399923E-01,1.175359E-01,2.445492E+04,2.245796E+03,8.269266E-01,1.583036E-01,1.622310E+04,2.386083E+03,5.485722E-01,1.681935E-01
22:20:00,1.057108E+04,2.687054E+03,3.574736E-01,1.895311E-01,1.011902E+04,2.308704E+04,3.421867E-01,1.627363E+00,1.142926E+05,2.402719E+05,3.864942E+00,1.693633E+01,6.150191E+04,2.623769E+04,2.079760E+00,1.849447E+00,1.572926E+04,2.260599E+03,5.318755E-01,1.593471E-01,1.047807E+04,1.559609E+03,3.543088E-01,1.099352E-01,1.548975E+04,2.020228E+03,5.237764E-01,1.424034E-01,1.045973E+04,2.068952E+03,3.536887E-01,1.458390E-01,1.773454E+05,2.287105E+04,5.996824E+00,1.612155E+00,1.163709E+05,1.562060E+04,3.935003E+00,1.101080E+00,1.760127E+05,2.074294E+04,5.951758E+00,1.462145E+00,1.182188E+05,2.287507E+04,3.997486E+00,1.612450E+00,2.454361E+04,2.476415E+03,8.299256E-01,1.745599E-01,1.597049E+04,1.686642E+03,5.400302E-01,1.188898E-01,2.445666E+04,2.272655E+03,8.269854E-01,1.601969E-01,1.622422E+04,2.406459E+03,5.486101E-01,1.696300E-01
22:21:00,1.057113E+04,4.384147E+03,3.574752E-01,3.091553E-01,1.011957E+04,2.328825E+04,3.422053E-01,1.641546E+00,1.142992E+05,2.423753E+05,3.865164E+00,1.708459E+01,6.151565E+04,2.643937E+04,2.080225E+00,1.863662E+00,1.572934E+04,2.288610E+03,5.318781E-01,1.613217E-01,1.047812E+04,1.578594E+03,3.543105E-01,1.112736E-01,1.548983E+04,2.045460E+03,5.237791E-01,1.441821E-01,1.045978E+04,2.090795E+03,3.536904E-01,1.473788E-01,1.773463E+05,2.315022E+04,5.996855E+00,1.631835E+00,1.163715E+05,1.580989E+04,3.935023E+00,1.114424E+00,1.760136E+05,2.099993E+04,5.951788E+00,1.480261E+00,1.182194E+05,2.308403E+04,3.997506E+00,1.627181E+00,2.454533E+04,2.503873E+03,8.299838E-01,1.764955E-01,1.597160E+04,1.705159E+03,5.400680E-01,1.201951E-01,2.445839E+04,2.298622E+03,8.270439E-01,1.620274E-01,1.622534E+04,2.425969E+03,5.486478E-01,1.710054E-01
22:22:00,1.057118E+04,6.099148E+03,3.574769E-01,4.300418E-01,1.012012E+04,2.348227E+04,3.422239E-01,1.655222E+00,1.143058E+05,2.444082E+05,3.865386E+00,1.722789E+01,6.152932E+04,2.663295E+04,2.080687E+00,1.877308E+00,1.572942E+04,2.315753E+03,5.318808E-01,1.632351E-01,1.047817E+04,1.596944E+03,3.543122E-01,1.125671E-01,1.548990E+04,2.070066E+03,5.237817E-01,1.459166E-01,1.045983E+04,2.111783E+03,3.536921E-01,1.488584E-01,1.773473E+05,2.342079E+04,5.996885E+00,1.650908E+00,1.163721E+05,1.599300E+04,3.935042E+00,1.127332E+00,1.760145E+05,2.125025E+04,5.951819E+00,1.497906E+00,1.182199E+05,2.328450E+04,3.997526E+00,1.641314E+00,2.454705E+04,2.530278E+03,8.300418E-01,1.783570E-01,1.597271E+04,1.722951E+03,5.401055E-01,1.214494E-01,2.446011E+04,2.323665E+03,8.271021E-01,1.637928E-01,1.622645E+04,2.444573E+03,5.486853E-01,1.723169E-01
22:23:00,1.057122E+04,7.831841E+03,3.574785E-01,5.521753E-01,1.012067E+04,2.366935E+04,3.422424E-01,1.668408E+00,1.143123E+05,2.463738E+05,3.865608E+00,1.736644E+01,6.154294E+04,2.681889E+04,2.081147E+00,1.890414E+00,1.572950E+04,2.342097E+03,5.318834E-01,1.650922E-01,1.047822E+04,1.614725E+03,3.543139E-01,1.138206E-01,1.548998E+04,2.094068E+03,5.237844E-01,1.476086E-01,1.045988E+04,2.132001E+03,3.536938E-01,1.502837E-01,1.773482E+05,2.368357E+04,5.996916E+00,1.669432E+00,1.163727E+05,1.617064E+04,3.935062E+00,1.139855E+00,1.760154E+05,2.149433E+04,5.951849E+00,1.515112E+00,1.182205E+05,2.347736E+04,3.997545E+00,1.654910E+00,2.454875E+04,2.555742E+03,8.300995E-01,1.801520E-01,1.597382E+04,1.740100E+03,5.401429E-01,1.226583E-01,2.446183E+04,2.347872E+03,8.271601E-01,1.654992E-01,1.622755E+04,2.462369E+03,5.487226E-01,1.735715E-01
22:24:00,1.057127E+04,9.582114E+03,3.574801E-01,6.755481E-01,1.012122E+04,2.384962E+04,3.422609E-01,1.681115E+00,1.143189E+05,2.482740E+05,3.865829E+00,1.750037E+01,6.155649E+04,2.699749E+04,2.081606E+00,1.903003E+00,1.572958E+04,2.367673E+03,5.318861E-01,1.668951E-01,1.047827E+04,1.631962E+03,3.543156E-01,1.150357E-01,1.549006E+04,2.117471E+03,5.237870E-01,1.492583E-01,1.045993E+04,2.151490E+03,3.536955E-01,1.516576E-01,1.773491E+05,2.393890E+04,5.996946E+00,1.687431E+00,1.163733E+05,1.634310E+04,3.935082E+00,1.152012E+00,1.760163E+05,2.173233E+04,5.951880E+00,1.531890E+00,1.182211E+05,2.366303E+04,3.997565E+00,1.667999E+00,2.455045E+04,2.580321E+03,8.301569E-01,1.818847E-01,1.597492E+04,1.756646E+03,5.401801E-01,1.238247E-01,2.446353E+04,2.371289E+03,8.272177E-01,1.671500E-01,1.622865E+04,2.479410E+03,5.487598E-01,1.747729E-01
22:25:00,1.057132E+04,1.033973E+04,3.574817E-01,7.288241E-01,1.012176E+04,2.402320E+04,3.422794E-01,1.693351E+00,1.143254E+05,2.501097E+05,3.866051E+00,1.762977E+01,6.156999E+04,2.716897E+04,2.082062E+00,1.915090E+00,1.572966E+04,2.392472E+03,5.318887E-01,1.686433E-01,1.047832E+04,1.648653E+03,3.543173E-01,1.162123E-01,1.549014E+04,2.140258E+03,5.237896E-01,1.508647E-01,1.045998E+04,2.170255E+03,3.536972E-01,1.529804E-01,1.773500E+05,2.418677E+04,5.996977E+00,1.704905E+00,1.163738E+05,1.651037E+04,3.935101E+00,1.163803E+00,1.760172E+05,2.196416E+04,5.951910E+00,1.548233E+00,1.182217E+05,2.384158E+04,3.997584E+00,1.680587E+00,2.455214E+04,2.604030E+03,8.302140E-01,1.835560E-01,1.597601E+04,1.772600E+03,5.402171E-01,1.249494E-01,2.446523E+04,2.393927E+03,8.272752E-01,1.687458E-01,1.622974E+04,2.495713E+03,5.487968E-01,1.759223E-01
22:26:00,1.057137E+04,1.044579E+04,3.574834E-01,7.362996E-01,1.012231E+04,2.419129E+04,3.422979E-01,1.705199E+00,1.143320E+05,2.518941E+05,3.866272E+00,1.775555E+01,6.158343E+04,2.733486E+04,2.082517E+00,1.926784E+00,1.572973E+04,2.416586E+03,5.318913E-01,1.703432E-01,1.047837E+04,1.664863E+03,3.543190E-01,1.173550E-01,1.549022E+04,2.162494E+03,5.237923E-01,1.524321E-01,1.046003E+04,2.188390E+03,3.536988E-01,1.542589E-01,1.773509E+05,2.442822E+04,5.997007E+00,1.721925E+00,1.163744E+05,1.667318E+04,3.935121E+00,1.175280E+00,1.760181E+05,2.219064E+04,5.951940E+00,1.564198E+00,1.182223E+05,2.401404E+04,3.997604E+00,1.692745E+00,2.455382E+04,2.626998E+03,8.302709E-01,1.851752E-01,1.597710E+04,1.788049E+03,5.402540E-01,1.260385E-01,2.446692E+04,2.415901E+03,8.273323E-01,1.702949E-01,1.623083E+04,2.511391E+03,5.488336E-01,1.770276E-01
22:27:00,1.057142E+04,1.054582E+04,3.574850E-01,7.433507E-01,1.012284E+04,2.435441E+04,3.423160E-01,1.716697E+00,1.143384E+05,2.536325E+05,3.866488E+00,1.787808E+01,6.159649E+04,2.749582E+04,2.082959E+00,1.938130E+00,1.572981E+04,2.439998E+03,5.318939E-01,1.719936E-01,1.047842E+04,1.680579E+03,3.543206E-01,1.184629E-01,1.549029E+04,2.184157E+03,5.237949E-01,1.539593E-01,1.046008E+04,2.205885E+03,3.537005E-01,1.554922E-01,1.773517E+05,2.466318E+04,5.997037E+00,1.738489E+00,1.163750E+05,1.683143E+04,3.935140E+00,1.186437E+00,1.760190E+05,2.241167E+04,5.951970E+00,1.579779E+00,1.182228E+05,2.418038E+04,3.997623E+00,1.704471E+00,2.455546E+04,2.649236E+03,8.303262E-01,1.867428E-01,1.597816E+04,1.802994E+03,5.402899E-01,1.270920E-01,2.446856E+04,2.437219E+03,8.273879E-01,1.717976E-01,1.623189E+04,2.526448E+03,5.488694E-01,1.780890E-01
22:28:00,1.057146E+04,1.064208E+04,3.574866E-01,7.501357E-01,1.012338E+04,2.451266E+04,3.423342E-01,1.727852E+00,1.143448E+05,2.553263E+05,3.866706E+00,1.799747E+01,6.160965E+04,2.765206E+04,2.083404E+00,1.949143E+00,1.572989E+04,2.462766E+03,5.318965E-01,1.735986E-01,1.047847E+04,1.695845E+03,3.543223E-01,1.195391E-01,1.549037E+04,2.205289E+03,5.237975E-01,1.554489E-01,1.046013E+04,2.222799E+03,3.537022E-01,1.566846E-01,1.773526E+05,2.489221E+04,5.997067E+00,1.754634E+00,1.163756E+05,1.698557E+04,3.935160E+00,1.197302E+00,1.760198E+05,2.262765E+04,5.952000E+00,1.595004E+00,1.182234E+05,2.434118E+04,3.997643E+00,1.715807E+00,2.455711E+04,2.670807E+03,8.303819E-01,1.882635E-01,1.597923E+04,1.817485E+03,5.403259E-01,1.281135E-01,2.447022E+04,2.457935E+03,8.274439E-01,1.732580E-01,1.623296E+04,2.540946E+03,5.489055E-01,1.791111E-01
22:29:00,1.057151E+04,1.073465E+04,3.574882E-01,7.566607E-01,1.012391E+04,2.466618E+04,3.423521E-01,1.738673E+00,1.143511E+05,2.569765E+05,3.866920E+00,1.811380E+01,6.162253E+04,2.780374E+04,2.083839E+00,1.959834E+00,1.572996E+04,2.484920E+03,5.318991E-01,1.751603E-01,1.047851E+04,1.710682E+03,3.543240E-01,1.205851E-01,1.549045E+04,2.225907E+03,5.238000E-01,1.569024E-01,1.046017E+04,2.239161E+03,3.537038E-01,1.578381E-01,1.773535E+05,2.511559E+04,5.997097E+00,1.770381E+00,1.163761E+05,1.713580E+04,3.935179E+00,1.207893E+00,1.760207E+05,2.283881E+04,5.952029E+00,1.609890E+00,1.182240E+05,2.449672E+04,3.997662E+00,1.726773E+00,2.455872E+04,2.691751E+03,8.304365E-01,1.897399E-01,1.598028E+04,1.831547E+03,5.403613E-01,1.291049E-01,2.447184E+04,2.478082E+03,8.274987E-01,1.746783E-01,1.623400E+04,2.554917E+03,5.489408E-01,1.800961E-01
22:30:00,1.057156E+04,1.082357E+04,3.574898E-01,7.629288E-01,1.012445E+04,2.481505E+04,3.423702E-01,1.749166E+00,1.143575E+05,2.585842E+05,3.867136E+00,1.822712E+01,6.163551E+04,2.795098E+04,2.084278E+00,1.970213E+00,1.573004E+04,2.506463E+03,5.319017E-01,1.766790E-01,1.047856E+04,1.725095E+03,3.543256E-01,1.216011E-01,1.549052E+04,2.246012E+03,5.238026E-01,1.583197E-01,1.046022E+04,2.254979E+03,3.537055E-01,1.589532E-01,1.773544E+05,2.533337E+04,5.997127E+00,1.785733E+00,1.163767E+05,1.728215E+04,3.935198E+00,1.218210E+00,1.760216E+05,2.304516E+04,5.952059E+00,1.624436E+00,1.182245E+05,2.464711E+04,3.997681E+00,1.737375E+00,2.456034E+04,2.712076E+03,8.304913E-01,1.911728E-01,1.598133E+04,1.845189E+03,5.403968E-01,1.300666E-01,2.447347E+04,2.497670E+03,8.275538E-01,1.760591E-01,1.623505E+04,2.568374E+03,5.489763E-01,1.810448E-01
22:31:00,1.057161E+04,1.090887E+04,3.574914E-01,7.689413E-01,1.012497E+04,2.495934E+04,3.423879E-01,1.759337E+00,1.143638E+05,2.601504E+05,3.867348E+00,1.833752E+01,6.164820E+04,2.809392E+04,2.084707E+00,1.980288E+00,1.573011E+04,2.527393E+03,5.319042E-01,1.781545E-01,1.047861E+04,1.739084E+03,3.543272E-01,1.225872E-01,1.549060E+04,2.265598E+03,5.238052E-01,1.597004E-01,1.046027E+04,2.270258E+03,3.537071E-01,1.600303E-01,1.773553E+05,2.554557E+04,5.997156E+00,1.800692E+00,1.163773E+05,1.742465E+04,3.935217E+00,1.228256E+00,1.760224E+05,2.324668E+04,5.952088E+00,1.638642E+00,1.182251E+05,2.479243E+04,3.997700E+00,1.747620E+00,2.456193E+04,2.731793E+03,8.305451E-01,1.925628E-01,1.598236E+04,1.858418E+03,5.404316E-01,1.309992E-01,2.447507E+04,2.516705E+03,8.276078E-01,1.774010E-01,1.623608E+04,2.581326E+03,5.490111E-01,1.819580E-01
22:32:00,1.057166E+04,1.099130E+04,3.574931E-01,7.747516E-01,1.012550E+04,2.509969E+04,3.424059E-01,1.769230E+00,1.143702E+05,2.616814E+05,3.867563E+00,1.844543E+01,6.166100E+04,2.823328E+04,2.085140E+00,1.990111E+00,1.573019E+04,2.547710E+03,5.319067E-01,1.795867E-01,1.047866E+04,1.752645E+03,3.543289E-01,1.235432E-01,1.549067E+04,2.284660E+03,5.238077E-01,1.610441E-01,1.046032E+04,2.285001E+03,3.537087E-01,1.610697E-01,1.773561E+05,2.575223E+04,5.997185E+00,1.815261E+00,1.163778E+05,1.756330E+04,3.935236E+00,1.238030E+00,1.760233E+05,2.344338E+04,5.952117E+00,1.652508E+00,1.182256E+05,2.493276E+04,3.997718E+00,1.757513E+00,2.456353E+04,2.750918E+03,8.305991E-01,1.939109E-01,1.598339E+04,1.871238E+03,5.404666E-01,1.319030E-01,2.447667E+04,2.535200E+03,8.276621E-01,1.787048E-01,1.623711E+04,2.593786E+03,5.490460E-01,1.828364E-01
22:33:00,1.057170E+04,1.107124E+04,3.574947E-01,7.803865E-01,1.012603E+04,2.523640E+04,3.424239E-01,1.778866E+00,1.143766E+05,2.631802E+05,3.867779E+00,1.855108E+01,6.167383E+04,2.836941E+04,2.085574E+00,1.999707E+00,1.573027E+04,2.567478E+03,5.319093E-01,1.809803E-01,1.047871E+04,1.765827E+03,3.543305E-01,1.244725E-01,1.549075E+04,2.303250E+03,5.238103E-01,1.623546E-01,1.046037E+04,2.299270E+03,3.537104E-01,1.620756E-01,1.773570E+05,2.595397E+04,5.997215E+00,1.829483E+00,1.163784E+05,1.769855E+04,3.935255E+00,1.247565E+00,1.760242E+05,2.363576E+04,5.952147E+00,1.666070E+00,1.182262E+05,2.506870E+04,3.997738E+00,1.767097E+00,2.456513E+04,2.769518E+03,8.306532E-01,1.952222E-01,1.598443E+04,1.883701E+03,5.405017E-01,1.327815E-01,2.447828E+04,2.553215E+03,8.277164E-01,1.799748E-01,1.623815E+04,2.605816E+03,5.490810E-01,1.836845E-01
22:34:00,1.057175E+04,1.114874E+04,3.574964E-01,7.858495E-01,1.012657E+04,2.536954E+04,3.424419E-01,1.788251E+00,1.143829E+05,2.646478E+05,3.867995E+00,1.865453E+01,6.168661E+04,2.850240E+04,2.086006E+00,2.009081E+00,1.573034E+04,2.586725E+03,5.319119E-01,1.823371E-01,1.047876E+04,1.778650E+03,3.543322E-01,1.253765E-01,1.549083E+04,2.321387E+03,5.238129E-01,1.636332E-01,1.046042E+04,2.313091E+03,3.537120E-01,1.630500E-01,1.773579E+05,2.615106E+04,5.997245E+00,1.843377E+00,1.163789E+05,1.783060E+04,3.935274E+00,1.256873E+00,1.760251E+05,2.382404E+04,5.952176E+00,1.679343E+00,1.182268E+05,2.520051E+04,3.997757E+00,1.776390E+00,2.456672E+04,2.787625E+03,8.307070E-01,1.964987E-01,1.598546E+04,1.895827E+03,5.405366E-01,1.336364E-01,2.447988E+04,2.570777E+03,8.277705E-01,1.812129E-01,1.623918E+04,2.617443E+03,5.491159E-01,1.845042E-01
22:35:00,1.057180E+04,1.122386E+04,3.574980E-01,7.911445E-01,1.012710E+04,2.549920E+04,3.424599E-01,1.797390E+00,1.143893E+05,2.660846E+05,3.868210E+00,1.875580E+01,6.169933E+04,2.863230E+04,2.086436E+00,2.018237E+00,1.573042E+04,2.605457E+03,5.319144E-01,1.836576E-01,1.047881E+04,1.791118E+03,3.543338E-01,1.262554E-01,1.549090E+04,2.339075E+03,5.238154E-01,1.648801E-01,1.046047E+04,2.326471E+03,3.537137E-01,1.639933E-01,1.773588E+05,2.634352E+04,5.997274E+00,1.856945E+00,1.163795E+05,1.795945E+04,3.935293E+00,1.265957E+00,1.760259E+05,2.400823E+04,5.952206E+00,1.692328E+00,1.182273E+05,2.532825E+04,3.997776E+00,1.785395E+00,2.456830E+04,2.805241E+03,8.307606E-01,1.977406E-01,1.598649E+04,1.907619E+03,5.405713E-01,1.344677E-01,2.448147E+04,2.587889E+03,8.278243E-01,1.824192E-01,1.624020E+04,2.628670E+03,5.491505E-01,1.852958E-01
22:36:00,1.057185E+04,1.129662E+04,3.574997E-01,7.962730E-01,1.012763E+04,2.562546E+04,3.424779E-01,1.806290E+00,1.143957E+05,2.674911E+05,3.868426E+00,1.885494E+01,6.171199E+04,2.875914E+04,2.086864E+00,2.027178E+00,1.573049E+04,2.623678E+03,5.319170E-01,1.849421E-01,1.047885E+04,1.803234E+03,3.543355E-01,1.271096E-01,1.549098E+04,2.356318E+03,5.238180E-01,1.660956E-01,1.046051E+04,2.339419E+03,3.537153E-01,1.649061E-01,1.773596E+05,2.653138E+04,5.997304E+00,1.870188E+00,1.163801E+05,1.808514E+04,3.935312E+00,1.274817E+00,1.760268E+05,2.418834E+04,5.952235E+00,1.705025E+00,1.182279E+05,2.545197E+04,3.997795E+00,1.794118E+00,2.456988E+04,2.822374E+03,8.308139E-01,1.989484E-01,1.598751E+04,1.919081E+03,5.406058E-01,1.352758E-01,2.448305E+04,2.604556E+03,8.278778E-01,1.835941E-01,1.624122E+04,2.639503E+03,5.491850E-01,1.860595E-01
22:37:00,1.057190E+04,1.136697E+04,3.575013E-01,8.012317E-01,1.012816E+04,2.574837E+04,3.424958E-01,1.814954E+00,1.144020E+05,2.688680E+05,3.868641E+00,1.895200E+01,6.172460E+04,2.888301E+04,2.087291E+00,2.035908E+00,1.573057E+04,2.641354E+03,5.319195E-01,1.861882E-01,1.047890E+04,1.814975E+03,3.543371E-01,1.279373E-01,1.549105E+04,2.373085E+03,5.238205E-01,1.672776E-01,1.046056E+04,2.351905E+03,3.537170E-01,1.657864E-01,1.773605E+05,2.671434E+04,5.997333E+00,1.883085E+00,1.163806E+05,1.820744E+04,3.935331E+00,1.283439E+00,1.760277E+05,2.436410E+04,5.952265E+00,1.717415E+00,1.182285E+05,2.557143E+04,3.997814E+00,1.802539E+00,2.457145E+04,2.838993E+03,8.308669E-01,2.001200E-01,1.598852E+04,1.930192E+03,5.406402E-01,1.360590E-01,2.448463E+04,2.620750E+03,8.279311E-01,1.847358E-01,1.624224E+04,2.649918E+03,5.492194E-01,1.867938E-01
22:38:00,1.057195E+04,1.143549E+04,3.575030E-01,8.060617E-01,1.012869E+04,2.586835E+04,3.425138E-01,1.823411E+00,1.144084E+05,2.702190E+05,3.868856E+00,1.904723E+01,6.173717E+04,2.900430E+04,2.087716E+00,2.044458E+00,1.573064E+04,2.658558E+03,5.319221E-01,1.874010E-01,1.047895E+04,1.826392E+03,3.543387E-01,1.287421E-01,1.549113E+04,2.389435E+03,5.238231E-01,1.684302E-01,1.046061E+04,2.363997E+03,3.537186E-01,1.666388E-01,1.773614E+05,2.689303E+04,5.997363E+00,1.895683E+00,1.163812E+05,1.832681E+04,3.935350E+00,1.291855E+00,1.760285E+05,2.453606E+04,5.952294E+00,1.729537E+00,1.182290E+05,2.568722E+04,3.997833E+00,1.810703E+00,2.457301E+04,2.855168E+03,8.309198E-01,2.012603E-01,1.598954E+04,1.941001E+03,5.406744E-01,1.368210E-01,2.448620E+04,2.636536E+03,8.279842E-01,1.858486E-01,1.624325E+04,2.659976E+03,5.492536E-01,1.875029E-01
22:39:00,1.057200E+04,1.150238E+04,3.575046E-01,8.107768E-01,1.012923E+04,2.598557E+04,3.425318E-01,1.831674E+00,1.144148E+05,2.715460E+05,3.869072E+00,1.914077E+01,6.174969E+04,2.912322E+04,2.088139E+00,2.052841E+00,1.573072E+04,2.675325E+03,5.319247E-01,1.885830E-01,1.047900E+04,1.837508E+03,3.543404E-01,1.295258E-01,1.549120E+04,2.405399E+03,5.238257E-01,1.695556E-01,1.046066E+04,2.375724E+03,3.537202E-01,1.674656E-01,1.773623E+05,2.706779E+04,5.997392E+00,1.908003E+00,1.163818E+05,1.844349E+04,3.935369E+00,1.300080E+00,1.760294E+05,2.470449E+04,5.952323E+00,1.741411E+00,1.182296E+05,2.579966E+04,3.997852E+00,1.818630E+00,2.457457E+04,2.870936E+03,8.309725E-01,2.023718E-01,1.599054E+04,1.951532E+03,5.407085E-01,1.375635E-01,2.448776E+04,2.651946E+03,8.280371E-01,1.869349E-01,1.624426E+04,2.669706E+03,5.492876E-01,1.881889E-01
22:40:00,1.057205E+04,1.156765E+04,3.575063E-01,8.153774E-01,1.012976E+04,2.610011E+04,3.425498E-01,1.839747E+00,1.144211E+05,2.728496E+05,3.869287E+00,1.923265E+01,6.176217E+04,2.923982E+04,2.088561E+00,2.061059E+00,1.573079E+04,2.691659E+03,5.319272E-01,1.897345E-01,1.047905E+04,1.848329E+03,3.543420E-01,1.302886E-01,1.549128E+04,2.420980E+03,5.238282E-01,1.706540E-01,1.046071E+04,2.387093E+03,3.537219E-01,1.682671E-01,1.773631E+05,2.723869E+04,5.997422E+00,1.920050E+00,1.163823E+05,1.855752E+04,3.935388E+00,1.308119E+00,1.760303E+05,2.486947E+04,5.952353E+00,1.753041E+00,1.182301E+05,2.590881E+04,3.997871E+00,1.826325E+00,2.457612E+04,2.886303E+03,8.310249E-01,2.034552E-01,1.599155E+04,1.961791E+03,5.407425E-01,1.382867E-01,2.448932E+04,2.666985E+03,8.280898E-01,1.879952E-01,1.624526E+04,2.679116E+03,5.493216E-01,1.888524E-01
22:41:00,1.057210E+04,1.163132E+04,3.575080E-01,8.198650E-01,1.013029E+04,2.621200E+04,3.425678E-01,1.847634E+00,1.144275E+05,2.741298E+05,3.869502E+00,1.932289E+01,6.177462E+04,2.935409E+04,2.088982E+00,2.069114E+00,1.573087E+04,2.707568E+03,5.319298E-01,1.908561E-01,1.047910E+04,1.858858E+03,3.543437E-01,1.310309E-01,1.549136E+04,2.436182E+03,5.238308E-01,1.717257E-01,1.046076E+04,2.398111E+03,3.537235E-01,1.690438E-01,1.773640E+05,2.740573E+04,5.997451E+00,1.931826E+00,1.163829E+05,1.866890E+04,3.935407E+00,1.315971E+00,1.760311E+05,2.503098E+04,5.952382E+00,1.764427E+00,1.182307E+05,2.601470E+04,3.997890E+00,1.833790E+00,2.457767E+04,2.901271E+03,8.310772E-01,2.045104E-01,1.599255E+04,1.971780E+03,5.407764E-01,1.389909E-01,2.449087E+04,2.681656E+03,8.281423E-01,1.890294E-01,1.624626E+04,2.688208E+03,5.493554E-01,1.894934E-01
22:42:00,1.057214E+04,1.169335E+04,3.575096E-01,8.242374E-01,1.013081E+04,2.632131E+04,3.425852E-01,1.855339E+00,1.144337E+05,2.753870E+05,3.869711E+00,1.941150E+01,6.178665E+04,2.946606E+04,2.089389E+00,2.077006E+00,1.573094E+04,2.723021E+03,5.319323E-01,1.919454E-01,1.047914E+04,1.869074E+03,3.543453E-01,1.317511E-01,1.549143E+04,2.450979E+03,5.238333E-01,1.727689E-01,1.046081E+04,2.408753E+03,3.537251E-01,1.697941E-01,1.773648E+05,2.756864E+04,5.997480E+00,1.943311E+00,1.163834E+05,1.877745E+04,3.935426E+00,1.323623E+00,1.760320E+05,2.518877E+04,5.952411E+00,1.775550E+00,1.182313E+05,2.611710E+04,3.997908E+00,1.841009E+00,2.457917E+04,2.915813E+03,8.311279E-01,2.055356E-01,1.599352E+04,1.981476E+03,5.408093E-01,1.396745E-01,2.449238E+04,2.695932E+03,8.281933E-01,1.900358E-01,1.624723E+04,2.696958E+03,5.493883E-01,1.901103E-01
22:43:00,1.057219E+04,1.175379E+04,3.575112E-01,8.284981E-01,1.013133E+04,2.642808E+04,3.426028E-01,1.862865E+00,1.144399E+05,2.766216E+05,3.869922E+00,1.949853E+01,6.179875E+04,2.957576E+04,2.089798E+00,2.084739E+00,1.573102E+04,2.738051E+03,5.319348E-01,1.930050E-01,1.047919E+04,1.879001E+03,3.543469E-01,1.324509E-01,1.549150E+04,2.465399E+03,5.238358E-01,1.737854E-01,1.046085E+04,2.419049E+03,3.537267E-01,1.705200E-01,1.773657E+05,2.772772E+04,5.997509E+00,1.954525E+00,1.163840E+05,1.888337E+04,3.935444E+00,1.331090E+00,1.760329E+05,2.534310E+04,5.952440E+00,1.786430E+00,1.182318E+05,2.621630E+04,3.997927E+00,1.848003E+00,2.458067E+04,2.929960E+03,8.311789E-01,2.065329E-01,1.599450E+04,1.990904E+03,5.408423E-01,1.403391E-01,2.449389E+04,2.709841E+03,8.282445E-01,1.910164E-01,1.624821E+04,2.705395E+03,5.494212E-01,1.907051E-01
22:44:00,1.057224E+04,1.181297E+04,3.575129E-01,8.326693E-01,1.013184E+04,2.653259E+04,3.426201E-01,1.870231E+00,1.144460E+05,2.778361E+05,3.870128E+00,1.958414E+01,6.181056E+04,2.968347E+04,2.090198E+00,2.092331E+00,1.573109E+04,2.752697E+03,5.319372E-01,1.940375E-01,1.047924E+04,1.888666E+03,3.543485E-01,1.331323E-01,1.549158E+04,2.479474E+03,5.238383E-01,1.747776E-01,1.046090E+04,2.429035E+03,3.537283E-01,1.712240E-01,1.773665E+05,2.788331E+04,5.997538E+00,1.965494E+00,1.163845E+05,1.898691E+04,3.935463E+00,1.338390E+00,1.760337E+05,2.549427E+04,5.952468E+00,1.797087E+00,1.182323E+05,2.631262E+04,3.997945E+00,1.854794E+00,2.458215E+04,2.943748E+03,8.312287E-01,2.075050E-01,1.599545E+04,2.000089E+03,5.408746E-01,1.409867E-01,2.449537E+04,2.723417E+03,8.282945E-01,1.919734E-01,1.624916E+04,2.713550E+03,5.494535E-01,1.912800E-01
22:45:00,1.057229E+04,1.187097E+04,3.575145E-01,8.367578E-01,1.013235E+04,2.663495E+04,3.426375E-01,1.877447E+00,1.144522E+05,2.790317E+05,3.870337E+00,1.966841E+01,6.182248E+04,2.978929E+04,2.090600E+00,2.099790E+00,1.573117E+04,2.766973E+03,5.319397E-01,1.950439E-01,1.047929E+04,1.898079E+03,3.543501E-01,1.337958E-01,1.549165E+04,2.493215E+03,5.238408E-01,1.757463E-01,1.046095E+04,2.438722E+03,3.537299E-01,1.719069E-01,1.773674E+05,2.803554E+04,5.997566E+00,1.976226E+00,1.163851E+05,1.908815E+04,3.935481E+00,1.345527E+00,1.760345E+05,2.564239E+04,5.952497E+00,1.807529E+00,1.182329E+05,2.640617E+04,3.997963E+00,1.861389E+00,2.458363E+04,2.957193E+03,8.312789E-01,2.084527E-01,1.599642E+04,2.009040E+03,5.409070E-01,1.416177E-01,2.449686E+04,2.736672E+03,8.283449E-01,1.929079E-01,1.625012E+04,2.721434E+03,5.494859E-01,1.918359E-01
22:46:00,1.057234E+04,1.192780E+04,3.575161E-01,8.407636E-01,1.013286E+04,2.673522E+04,3.426546E-01,1.884514E+00,1.144582E+05,2.802087E+05,3.870541E+00,1.975137E+01,6.183412E+04,2.989327E+04,2.090994E+00,2.107119E+00,1.573124E+04,2.780884E+03,5.319422E-01,1.960246E-01,1.047933E+04,1.907242E+03,3.543516E-01,1.344419E-01,1.549172E+04,2.506628E+03,5.238432E-01,1.766919E-01,1.046099E+04,2.448115E+03,3.537315E-01,1.725691E-01,1.773682E+05,2.818447E+04,5.997595E+00,1.986725E+00,1.163856E+05,1.918713E+04,3.935499E+00,1.352505E+00,1.760354E+05,2.578750E+04,5.952525E+00,1.817758E+00,1.182334E+05,2.649701E+04,3.997982E+00,1.867793E+00,2.458508E+04,2.970298E+03,8.313279E-01,2.093767E-01,1.599736E+04,2.017760E+03,5.409388E-01,1.422325E-01,2.449832E+04,2.749611E+03,8.283942E-01,1.938201E-01,1.625106E+04,2.729054E+03,5.495177E-01,1.923731E-01
22:47:00,1.057239E+04,1.198344E+04,3.575178E-01,8.446853E-01,1.013337E+04,2.683342E+04,3.426719E-01,1.891436E+00,1.144644E+05,2.813671E+05,3.870748E+00,1.983303E+01,6.184586E+04,2.999538E+04,2.091391E+00,2.114316E+00,1.573131E+04,2.794406E+03,5.319446E-01,1.969778E-01,1.047938E+04,1.916139E+03,3.543532E-01,1.350691E-01,1.549180E+04,2.519690E+03,5.238457E-01,1.776127E-01,1.046104E+04,2.457194E+03,3.537331E-01,1.732092E-01,1.773691E+05,2.832984E+04,5.997623E+00,1.996973E+00,1.163862E+05,1.928367E+04,3.935518E+00,1.359311E+00,1.760362E+05,2.592937E+04,5.952553E+00,1.827759E+00,1.182340E+05,2.658492E+04,3.998000E+00,1.873992E+00,2.458654E+04,2.983040E+03,8.313773E-01,2.102749E-01,1.599830E+04,2.026232E+03,5.409708E-01,1.428297E-01,2.449979E+04,2.762211E+03,8.284437E-01,1.947083E-01,1.625201E+04,2.736386E+03,5.495496E-01,1.928900E-01
22:48:00,1.057244E+04,1.203792E+04,3.575195E-01,8.485256E-01,1.013389E+04,2.692959E+04,3.426894E-01,1.898215E+00,1.144706E+05,2.825072E+05,3.870958E+00,1.991339E+01,6.185770E+04,3.009566E+04,2.091792E+00,2.121384E+00,1.573138E+04,2.807567E+03,5.319471E-01,1.979056E-01,1.047943E+04,1.924790E+03,3.543548E-01,1.356790E-01,1.549187E+04,2.532426E+03,5.238482E-01,1.785105E-01,1.046109E+04,2.465985E+03,3.537347E-01,1.738290E-01,1.773699E+05,2.847190E+04,5.997652E+00,2.006988E+00,1.163867E+05,1.937795E+04,3.935536E+00,1.365957E+00,1.760370E+05,2.606821E+04,5.952582E+00,1.837547E+00,1.182345E+05,2.667015E+04,3.998018E+00,1.880000E+00,2.458801E+04,2.995443E+03,8.314269E-01,2.111493E-01,1.599925E+04,2.034474E+03,5.410029E-01,1.434107E-01,2.450126E+04,2.774494E+03,8.284936E-01,1.955742E-01,1.625295E+04,2.743454E+03,5.495817E-01,1.933884E-01
