Time,BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s]
22:49:00,1.057248E+04,1.209126E+04,3.575211E-01,8.522857E-01,1.013441E+04,2.702377E+04,3.427070E-01,1.904853E+00,1.144768E+05,2.836293E+05,3.871168E+00,1.999248E+01,6.186954E+04,3.019411E+04,2.092192E+00,2.128324E+00,1.573146E+04,2.820382E+03,5.319496E-01,1.988091E-01,1.047947E+04,1.933207E+03,3.543564E-01,1.362723E-01,1.549194E+04,2.544848E+03,5.238507E-01,1.793863E-01,1.046113E+04,2.474501E+03,3.537363E-01,1.744294E-01,1.773708E+05,2.861081E+04,5.997681E+00,2.016780E+00,1.163873E+05,1.947007E+04,3.935555E+00,1.372451E+00,1.760379E+05,2.620416E+04,5.952610E+00,1.847132E+00,1.182351E+05,2.675281E+04,3.998037E+00,1.885828E+00,2.458947E+04,3.007522E+03,8.314764E-01,2.120009E-01,1.600020E+04,2.042496E+03,5.410350E-01,1.439763E-01,2.450273E+04,2.786474E+03,8.285433E-01,1.964188E-01,1.625390E+04,2.750271E+03,5.496138E-01,1.938690E-01
22:50:00,1.057253E+04,1.214366E+04,3.575228E-01,8.559787E-01,1.013493E+04,2.711614E+04,3.427245E-01,1.911364E+00,1.144830E+05,2.847351E+05,3.871379E+00,2.007043E+01,6.188135E+04,3.029093E+04,2.092591E+00,2.135149E+00,1.573153E+04,2.832873E+03,5.319521E-01,1.996896E-01,1.047952E+04,1.941402E+03,3.543580E-01,1.368501E-01,1.549202E+04,2.556975E+03,5.238532E-01,1.802411E-01,1.046118E+04,2.482760E+03,3.537379E-01,1.750116E-01,1.773716E+05,2.874673E+04,5.997709E+00,2.026362E+00,1.163878E+05,1.956014E+04,3.935573E+00,1.378801E+00,1.760387E+05,2.633737E+04,5.952639E+00,1.856523E+00,1.182356E+05,2.683308E+04,3.998055E+00,1.891487E+00,2.459093E+04,3.019295E+03,8.315258E-01,2.128309E-01,1.600115E+04,2.050310E+03,5.410670E-01,1.445272E-01,2.450420E+04,2.798167E+03,8.285930E-01,1.972431E-01,1.625485E+04,2.756852E+03,5.496457E-01,1.943330E-01
22:51:00,1.057258E+04,1.219516E+04,3.575245E-01,8.596089E-01,1.013545E+04,2.720681E+04,3.427421E-01,1.917755E+00,1.144892E+05,2.858255E+05,3.871590E+00,2.014728E+01,6.189314E+04,3.038619E+04,2.092990E+00,2.141863E+00,1.573160E+04,2.845048E+03,5.319546E-01,2.005480E-01,1.047957E+04,1.949382E+03,3.543596E-01,1.374127E-01,1.549209E+04,2.568814E+03,5.238557E-01,1.810758E-01,1.046123E+04,2.490770E+03,3.537395E-01,1.755763E-01,1.773725E+05,2.887975E+04,5.997738E+00,2.035740E+00,1.163883E+05,1.964824E+04,3.935592E+00,1.385012E+00,1.760396E+05,2.646792E+04,5.952668E+00,1.865726E+00,1.182362E+05,2.691102E+04,3.998074E+00,1.896982E+00,2.459239E+04,3.030773E+03,8.315751E-01,2.136400E-01,1.600209E+04,2.057924E+03,5.410989E-01,1.450640E-01,2.450566E+04,2.809583E+03,8.286424E-01,1.980479E-01,1.625579E+04,2.763205E+03,5.496776E-01,1.947809E-01
22:52:00,1.057263E+04,1.224574E+04,3.575262E-01,8.631743E-01,1.013597E+04,2.729579E+04,3.427597E-01,1.924027E+00,1.144955E+05,2.869006E+05,3.871801E+00,2.022306E+01,6.190490E+04,3.047992E+04,2.093388E+00,2.148470E+00,1.573168E+04,2.856887E+03,5.319571E-01,2.013826E-01,1.047962E+04,1.957134E+03,3.543612E-01,1.379591E-01,1.549217E+04,2.580348E+03,5.238582E-01,1.818889E-01,1.046128E+04,2.498514E+03,3.537411E-01,1.761223E-01,1.773733E+05,2.900969E+04,5.997767E+00,2.044900E+00,1.163889E+05,1.973421E+04,3.935610E+00,1.391073E+00,1.760404E+05,2.659564E+04,5.952696E+00,1.874729E+00,1.182367E+05,2.698650E+04,3.998092E+00,1.902303E+00,2.459384E+04,3.041937E+03,8.316242E-01,2.144271E-01,1.600303E+04,2.065323E+03,5.411307E-01,1.455856E-01,2.450712E+04,2.820704E+03,8.286917E-01,1.988319E-01,1.625673E+04,2.769315E+03,5.497093E-01,1.952117E-01
22:53:00,1.057268E+04,1.229544E+04,3.575279E-01,8.666773E-01,1.013649E+04,2.738312E+04,3.427774E-01,1.930183E+00,1.145017E+05,2.879605E+05,3.872012E+00,2.029777E+01,6.191663E+04,3.057210E+04,2.093784E+00,2.154968E+00,1.573175E+04,2.868416E+03,5.319596E-01,2.021954E-01,1.047966E+04,1.964674E+03,3.543628E-01,1.384907E-01,1.549224E+04,2.591597E+03,5.238607E-01,1.826819E-01,1.046132E+04,2.506015E+03,3.537427E-01,1.766511E-01,1.773742E+05,2.913676E+04,5.997796E+00,2.053858E+00,1.163894E+05,1.981822E+04,3.935629E+00,1.396995E+00,1.760413E+05,2.672070E+04,5.952725E+00,1.883546E+00,1.182373E+05,2.705968E+04,3.998111E+00,1.907463E+00,2.459529E+04,3.052807E+03,8.316731E-01,2.151934E-01,1.600397E+04,2.072523E+03,5.411624E-01,1.460932E-01,2.450857E+04,2.831548E+03,8.287409E-01,1.995965E-01,1.625767E+04,2.775200E+03,5.497410E-01,1.956266E-01
22:54:00,1.057273E+04,1.234426E+04,3.575296E-01,8.701190E-01,1.013701E+04,2.746881E+04,3.427950E-01,1.936223E+00,1.145080E+05,2.890053E+05,3.872224E+00,2.037142E+01,6.192833E+04,3.066276E+04,2.094180E+00,2.161358E+00,1.573183E+04,2.879647E+03,5.319621E-01,2.029872E-01,1.047971E+04,1.972012E+03,3.543644E-01,1.390080E-01,1.549231E+04,2.602574E+03,5.238632E-01,1.834558E-01,1.046137E+04,2.513282E+03,3.537443E-01,1.771635E-01,1.773750E+05,2.926108E+04,5.997825E+00,2.062622E+00,1.163900E+05,1.990035E+04,3.935648E+00,1.402785E+00,1.760421E+05,2.684322E+04,5.952754E+00,1.892183E+00,1.182378E+05,2.713069E+04,3.998130E+00,1.912469E+00,2.459673E+04,3.063396E+03,8.317219E-01,2.159399E-01,1.600490E+04,2.079531E+03,5.411940E-01,1.465873E-01,2.451002E+04,2.842128E+03,8.287899E-01,2.003423E-01,1.625860E+04,2.780869E+03,5.497725E-01,1.960263E-01
22:55:00,1.057279E+04,1.239222E+04,3.575313E-01,8.734994E-01,1.013753E+04,2.755289E+04,3.428127E-01,1.942149E+00,1.145143E+05,2.900353E+05,3.872436E+00,2.044402E+01,6.194000E+04,3.075191E+04,2.094575E+00,2.167642E+00,1.573190E+04,2.890586E+03,5.319646E-01,2.037583E-01,1.047976E+04,1.979151E+03,3.543660E-01,1.395113E-01,1.549239E+04,2.613283E+03,5.238657E-01,1.842107E-01,1.046142E+04,2.520321E+03,3.537459E-01,1.776597E-01,1.773759E+05,2.938268E+04,5.997854E+00,2.071195E+00,1.163905E+05,1.998063E+04,3.935666E+00,1.408445E+00,1.760430E+05,2.696323E+04,5.952783E+00,1.900643E+00,1.182384E+05,2.719955E+04,3.998148E+00,1.917324E+00,2.459817E+04,3.073707E+03,8.317705E-01,2.166669E-01,1.600583E+04,2.086352E+03,5.412255E-01,1.470681E-01,2.451147E+04,2.852445E+03,8.288387E-01,2.010697E-01,1.625953E+04,2.786327E+03,5.498040E-01,1.964111E-01
22:56:00,1.057284E+04,1.243915E+04,3.575330E-01,8.768078E-01,1.013806E+04,2.763489E+04,3.428304E-01,1.947929E+00,1.145205E+05,2.910441E+05,3.872648E+00,2.051513E+01,6.195163E+04,3.083906E+04,2.094968E+00,2.173784E+00,1.573198E+04,2.901182E+03,5.319671E-01,2.045053E-01,1.047981E+04,1.986061E+03,3.543676E-01,1.399984E-01,1.549246E+04,2.623672E+03,5.238682E-01,1.849431E-01,1.046147E+04,2.527104E+03,3.537475E-01,1.781379E-01,1.773767E+05,2.950098E+04,5.997883E+00,2.079535E+00,1.163911E+05,2.005868E+04,3.935685E+00,1.413947E+00,1.760438E+05,2.708013E+04,5.952811E+00,1.908884E+00,1.182389E+05,2.726599E+04,3.998167E+00,1.922008E+00,2.459960E+04,3.083697E+03,8.318190E-01,2.173711E-01,1.600676E+04,2.092955E+03,5.412569E-01,1.475337E-01,2.451291E+04,2.862455E+03,8.288874E-01,2.017753E-01,1.626046E+04,2.791555E+03,5.498354E-01,1.967797E-01
22:57:00,1.057289E+04,1.248555E+04,3.575347E-01,8.800782E-01,1.013858E+04,2.771587E+04,3.428481E-01,1.953637E+00,1.145268E+05,2.920447E+05,3.872859E+00,2.058566E+01,6.196323E+04,3.092527E+04,2.095360E+00,2.179861E+00,1.573205E+04,2.911521E+03,5.319696E-01,2.052342E-01,1.047985E+04,1.992793E+03,3.543693E-01,1.404731E-01,1.549254E+04,2.633827E+03,5.238707E-01,1.856590E-01,1.046151E+04,2.533682E+03,3.537491E-01,1.786016E-01,1.773776E+05,2.961696E+04,5.997912E+00,2.087712E+00,1.163917E+05,2.013513E+04,3.935704E+00,1.419336E+00,1.760447E+05,2.719490E+04,5.952840E+00,1.916975E+00,1.182395E+05,2.733052E+04,3.998185E+00,1.926557E+00,2.460103E+04,3.093443E+03,8.318673E-01,2.180582E-01,1.600769E+04,2.099391E+03,5.412882E-01,1.479874E-01,2.451434E+04,2.872237E+03,8.289359E-01,2.024649E-01,1.626138E+04,2.796589E+03,5.498666E-01,1.971346E-01
22:58:00,1.057294E+04,1.253106E+04,3.575364E-01,8.832857E-01,1.013910E+04,2.779506E+04,3.428658E-01,1.959219E+00,1.145331E+05,2.930273E+05,3.873071E+00,2.065492E+01,6.197480E+04,3.100977E+04,2.095751E+00,2.185817E+00,1.573212E+04,2.921551E+03,5.319721E-01,2.059413E-01,1.047990E+04,1.999317E+03,3.543709E-01,1.409330E-01,1.549261E+04,2.643695E+03,5.238732E-01,1.863546E-01,1.046156E+04,2.540026E+03,3.537507E-01,1.790489E-01,1.773785E+05,2.972998E+04,5.997940E+00,2.095679E+00,1.163922E+05,2.020956E+04,3.935722E+00,1.424584E+00,1.760455E+05,2.730688E+04,5.952869E+00,1.924870E+00,1.182400E+05,2.739284E+04,3.998204E+00,1.930951E+00,2.460246E+04,3.102897E+03,8.319155E-01,2.187247E-01,1.600861E+04,2.105630E+03,5.413194E-01,1.484272E-01,2.451577E+04,2.881740E+03,8.289842E-01,2.031349E-01,1.626230E+04,2.801413E+03,5.498977E-01,1.974747E-01
22:59:00,1.057299E+04,1.257605E+04,3.575381E-01,8.864575E-01,1.013963E+04,2.787327E+04,3.428835E-01,1.964732E+00,1.145393E+05,2.940020E+05,3.873284E+00,2.072362E+01,6.198633E+04,3.109336E+04,2.096141E+00,2.191709E+00,1.573220E+04,2.931357E+03,5.319747E-01,2.066326E-01,1.047995E+04,2.005688E+03,3.543725E-01,1.413822E-01,1.549269E+04,2.653358E+03,5.238757E-01,1.870359E-01,1.046161E+04,2.546192E+03,3.537523E-01,1.794837E-01,1.773793E+05,2.984098E+04,5.997969E+00,2.103505E+00,1.163928E+05,2.028260E+04,3.935741E+00,1.429733E+00,1.760464E+05,2.741702E+04,5.952898E+00,1.932634E+00,1.182406E+05,2.745350E+04,3.998223E+00,1.935228E+00,2.460388E+04,3.112137E+03,8.319634E-01,2.193761E-01,1.600953E+04,2.111722E+03,5.413504E-01,1.488567E-01,2.451720E+04,2.891042E+03,8.290324E-01,2.037907E-01,1.626322E+04,2.806067E+03,5.499288E-01,1.978029E-01
23:00:00,1.057304E+04,1.262017E+04,3.575398E-01,8.895674E-01,1.014015E+04,2.794975E+04,3.429012E-01,1.970123E+00,1.145456E+05,2.949590E+05,3.873496E+00,2.079108E+01,6.199782E+04,3.117525E+04,2.096530E+00,2.197481E+00,1.573227E+04,2.940872E+03,5.319772E-01,2.073034E-01,1.048000E+04,2.011863E+03,3.543741E-01,1.418175E-01,1.549276E+04,2.662749E+03,5.238782E-01,1.876979E-01,1.046166E+04,2.552140E+03,3.537539E-01,1.799030E-01,1.773802E+05,2.994917E+04,5.997998E+00,2.111131E+00,1.163933E+05,2.035374E+04,3.935759E+00,1.434749E+00,1.760473E+05,2.752450E+04,5.952927E+00,1.940212E+00,1.182411E+05,2.751209E+04,3.998241E+00,1.939359E+00,2.460529E+04,3.121100E+03,8.320113E-01,2.200080E-01,1.601044E+04,2.117628E+03,5.413814E-01,1.492731E-01,2.451862E+04,2.900079E+03,8.290804E-01,2.044278E-01,1.626413E+04,2.810522E+03,5.499597E-01,1.981170E-01
23:01:00,1.057309E+04,1.266379E+04,3.575415E-01,8.926416E-01,1.014067E+04,2.802528E+04,3.429189E-01,1.975446E+00,1.145519E+05,2.959082E+05,3.873708E+00,2.085799E+01,6.200928E+04,3.125624E+04,2.096917E+00,2.203190E+00,1.573235E+04,2.950171E+03,5.319797E-01,2.079590E-01,1.048004E+04,2.017889E+03,3.543757E-01,1.422424E-01,1.549283E+04,2.671942E+03,5.238808E-01,1.883461E-01,1.046171E+04,2.557915E+03,3.537556E-01,1.803102E-01,1.773810E+05,3.005539E+04,5.998027E+00,2.118620E+00,1.163939E+05,2.042353E+04,3.935778E+00,1.439669E+00,1.760481E+05,2.763019E+04,5.952956E+00,1.947662E+00,1.182417E+05,2.756907E+04,3.998260E+00,1.943376E+00,2.460670E+04,3.129856E+03,8.320589E-01,2.206253E-01,1.601136E+04,2.123391E+03,5.414122E-01,1.496794E-01,2.452003E+04,2.908921E+03,8.291283E-01,2.050511E-01,1.626505E+04,2.814813E+03,5.499905E-01,1.984195E-01
23:02:00,1.057314E+04,1.270689E+04,3.575432E-01,8.956799E-01,1.014120E+04,2.809985E+04,3.429367E-01,1.980703E+00,1.145582E+05,2.968491E+05,3.873920E+00,2.092430E+01,6.202070E+04,3.133632E+04,2.097304E+00,2.208834E+00,1.573242E+04,2.959245E+03,5.319822E-01,2.085986E-01,1.048009E+04,2.023762E+03,3.543773E-01,1.426563E-01,1.549291E+04,2.680929E+03,5.238833E-01,1.889796E-01,1.046175E+04,2.563513E+03,3.537572E-01,1.807048E-01,1.773819E+05,3.015953E+04,5.998056E+00,2.125962E+00,1.163944E+05,2.049189E+04,3.935797E+00,1.444488E+00,1.760490E+05,2.773395E+04,5.952984E+00,1.954977E+00,1.182422E+05,2.762437E+04,3.998278E+00,1.947275E+00,2.460810E+04,3.138394E+03,8.321064E-01,2.212272E-01,1.601227E+04,2.129005E+03,5.414430E-01,1.500752E-01,2.452144E+04,2.917559E+03,8.291760E-01,2.056601E-01,1.626595E+04,2.818935E+03,5.500212E-01,1.987101E-01
23:03:00,1.057319E+04,1.274914E+04,3.575450E-01,8.986577E-01,1.014172E+04,2.817265E+04,3.429544E-01,1.985834E+00,1.145644E+05,2.977712E+05,3.874132E+00,2.098930E+01,6.203209E+04,3.141465E+04,2.097689E+00,2.214355E+00,1.573249E+04,2.968025E+03,5.319847E-01,2.092176E-01,1.048014E+04,2.029438E+03,3.543789E-01,1.430565E-01,1.549298E+04,2.689639E+03,5.238858E-01,1.895936E-01,1.046180E+04,2.568896E+03,3.537588E-01,1.810843E-01,1.773827E+05,3.026080E+04,5.998085E+00,2.133101E+00,1.163950E+05,2.055831E+04,3.935815E+00,1.449170E+00,1.760498E+05,2.783498E+04,5.953013E+00,1.962100E+00,1.182428E+05,2.767763E+04,3.998297E+00,1.951030E+00,2.460950E+04,3.146655E+03,8.321537E-01,2.218096E-01,1.601317E+04,2.134433E+03,5.414736E-01,1.504578E-01,2.452285E+04,2.925929E+03,8.292235E-01,2.062502E-01,1.626686E+04,2.822863E+03,5.500518E-01,1.989871E-01
23:04:00,1.057324E+04,1.279100E+04,3.575467E-01,9.016085E-01,1.014225E+04,2.824469E+04,3.429721E-01,1.990912E+00,1.145707E+05,2.986871E+05,3.874344E+00,2.105386E+01,6.204344E+04,3.149224E+04,2.098073E+00,2.219824E+00,1.573257E+04,2.976616E+03,5.319872E-01,2.098233E-01,1.048019E+04,2.034984E+03,3.543805E-01,1.434475E-01,1.549306E+04,2.698176E+03,5.238883E-01,1.901955E-01,1.046185E+04,2.574130E+03,3.537604E-01,1.814533E-01,1.773836E+05,3.036036E+04,5.998114E+00,2.140120E+00,1.163955E+05,2.062355E+04,3.935834E+00,1.453770E+00,1.760507E+05,2.793444E+04,5.953042E+00,1.969111E+00,1.182433E+05,2.772950E+04,3.998316E+00,1.954686E+00,2.461090E+04,3.154733E+03,8.322008E-01,2.223791E-01,1.601407E+04,2.139735E+03,5.415041E-01,1.508316E-01,2.452425E+04,2.934128E+03,8.292708E-01,2.068282E-01,1.626776E+04,2.826649E+03,5.500823E-01,1.992540E-01
23:05:00,1.057329E+04,1.283211E+04,3.575484E-01,9.045066E-01,1.014277E+04,2.831518E+04,3.429898E-01,1.995881E+00,1.145770E+05,2.995872E+05,3.874556E+00,2.111731E+01,6.205476E+04,3.156830E+04,2.098455E+00,2.225186E+00,1.573264E+04,2.984950E+03,5.319897E-01,2.104109E-01,1.048024E+04,2.040358E+03,3.543822E-01,1.438263E-01,1.549313E+04,2.706471E+03,5.238908E-01,1.907802E-01,1.046190E+04,2.579172E+03,3.537620E-01,1.818088E-01,1.773845E+05,3.045740E+04,5.998143E+00,2.146961E+00,1.163961E+05,2.068710E+04,3.935853E+00,1.458250E+00,1.760515E+05,2.803151E+04,5.953071E+00,1.975955E+00,1.182439E+05,2.777954E+04,3.998334E+00,1.958215E+00,2.461229E+04,3.162565E+03,8.322478E-01,2.229312E-01,1.601497E+04,2.144871E+03,5.415346E-01,1.511937E-01,2.452564E+04,2.942089E+03,8.293179E-01,2.073894E-01,1.626866E+04,2.830260E+03,5.501127E-01,1.995086E-01
23:06:00,1.057334E+04,1.287285E+04,3.575501E-01,9.073783E-01,1.014330E+04,2.838495E+04,3.430076E-01,2.000798E+00,1.145832E+05,3.004812E+05,3.874769E+00,2.118032E+01,6.206603E+04,3.164365E+04,2.098837E+00,2.230497E+00,1.573272E+04,2.993103E+03,5.319922E-01,2.109856E-01,1.048028E+04,2.045607E+03,3.543838E-01,1.441964E-01,1.549321E+04,2.714599E+03,5.238934E-01,1.913532E-01,1.046194E+04,2.584072E+03,3.537636E-01,1.821542E-01,1.773853E+05,3.055279E+04,5.998172E+00,2.153686E+00,1.163966E+05,2.074951E+04,3.935871E+00,1.462650E+00,1.760524E+05,2.812706E+04,5.953100E+00,1.982691E+00,1.182444E+05,2.782824E+04,3.998353E+00,1.961648E+00,2.461367E+04,3.170219E+03,8.322946E-01,2.234709E-01,1.601587E+04,2.149886E+03,5.415649E-01,1.515473E-01,2.452703E+04,2.949884E+03,8.293649E-01,2.079389E-01,1.626955E+04,2.833732E+03,5.501429E-01,1.997534E-01
23:07:00,1.057339E+04,1.291283E+04,3.575518E-01,9.101961E-01,1.014382E+04,2.845321E+04,3.430253E-01,2.005610E+00,1.145895E+05,3.013597E+05,3.874981E+00,2.124225E+01,6.207727E+04,3.171750E+04,2.099217E+00,2.235702E+00,1.573279E+04,3.000988E+03,5.319948E-01,2.115415E-01,1.048033E+04,2.050676E+03,3.543854E-01,1.445538E-01,1.549328E+04,2.722476E+03,5.238959E-01,1.919086E-01,1.046199E+04,2.588773E+03,3.537652E-01,1.824857E-01,1.773862E+05,3.064557E+04,5.998201E+00,2.160227E+00,1.163972E+05,2.081016E+04,3.935890E+00,1.466925E+00,1.760532E+05,2.822015E+04,5.953128E+00,1.989253E+00,1.182450E+05,2.787505E+04,3.998371E+00,1.964948E+00,2.461505E+04,3.177619E+03,8.323412E-01,2.239925E-01,1.601676E+04,2.154729E+03,5.415950E-01,1.518887E-01,2.452841E+04,2.957433E+03,8.294117E-01,2.084711E-01,1.627044E+04,2.837023E+03,5.501731E-01,1.999854E-01
23:08:00,1.057344E+04,1.295248E+04,3.575536E-01,9.129906E-01,1.014434E+04,2.852081E+04,3.430430E-01,2.010375E+00,1.145958E+05,3.022329E+05,3.875193E+00,2.130379E+01,6.208848E+04,3.179069E+04,2.099596E+00,2.240862E+00,1.573287E+04,3.008698E+03,5.319973E-01,2.120851E-01,1.048038E+04,2.055626E+03,3.543870E-01,1.449027E-01,1.549336E+04,2.730191E+03,5.238984E-01,1.924525E-01,1.046204E+04,2.593336E+03,3.537668E-01,1.828073E-01,1.773870E+05,3.073675E+04,5.998230E+00,2.166655E+00,1.163977E+05,2.086970E+04,3.935908E+00,1.471123E+00,1.760541E+05,2.831175E+04,5.953157E+00,1.995710E+00,1.182455E+05,2.792056E+04,3.998390E+00,1.968157E+00,2.461642E+04,3.184846E+03,8.323876E-01,2.245021E-01,1.601765E+04,2.159453E+03,5.416251E-01,1.522218E-01,2.452979E+04,2.964820E+03,8.294584E-01,2.089919E-01,1.627133E+04,2.840180E+03,5.502031E-01,2.002080E-01
23:09:00,1.057350E+04,1.299173E+04,3.575553E-01,9.157579E-01,1.014487E+04,2.858765E+04,3.430607E-01,2.015086E+00,1.146021E+05,3.030991E+05,3.875405E+00,2.136485E+01,6.209964E+04,3.186311E+04,2.099973E+00,2.245966E+00,1.573294E+04,3.016234E+03,5.319998E-01,2.126163E-01,1.048043E+04,2.060456E+03,3.543886E-01,1.452433E-01,1.549343E+04,2.737745E+03,5.239009E-01,1.929850E-01,1.046209E+04,2.597763E+03,3.537685E-01,1.831195E-01,1.773879E+05,3.082630E+04,5.998259E+00,2.172968E+00,1.163983E+05,2.092812E+04,3.935927E+00,1.475241E+00,1.760549E+05,2.840183E+04,5.953186E+00,2.002061E+00,1.182461E+05,2.796479E+04,3.998409E+00,1.971275E+00,2.461779E+04,3.191902E+03,8.324339E-01,2.249996E-01,1.601854E+04,2.164061E+03,5.416551E-01,1.525466E-01,2.453117E+04,2.972045E+03,8.295049E-01,2.095013E-01,1.627222E+04,2.843206E+03,5.502330E-01,2.004213E-01
23:10:00,1.057355E+04,1.303051E+04,3.575570E-01,9.184909E-01,1.014539E+04,2.865353E+04,3.430785E-01,2.019729E+00,1.146083E+05,3.039561E+05,3.875617E+00,2.142525E+01,6.211077E+04,3.193456E+04,2.100349E+00,2.251002E+00,1.573302E+04,3.023579E+03,5.320023E-01,2.131342E-01,1.048047E+04,2.065157E+03,3.543902E-01,1.455747E-01,1.549350E+04,2.745121E+03,5.239034E-01,1.935050E-01,1.046213E+04,2.602046E+03,3.537701E-01,1.834215E-01,1.773887E+05,3.091404E+04,5.998288E+00,2.179153E+00,1.163988E+05,2.098531E+04,3.935946E+00,1.479273E+00,1.760558E+05,2.849021E+04,5.953215E+00,2.008292E+00,1.182466E+05,2.800765E+04,3.998427E+00,1.974297E+00,2.461915E+04,3.198772E+03,8.324800E-01,2.254839E-01,1.601942E+04,2.168542E+03,5.416849E-01,1.528625E-01,2.453254E+04,2.979092E+03,8.295511E-01,2.099981E-01,1.627310E+04,2.846095E+03,5.502629E-01,2.006251E-01
23:11:00,1.057360E+04,1.306879E+04,3.575588E-01,9.211896E-01,1.014592E+04,2.871843E+04,3.430962E-01,2.024304E+00,1.146146E+05,3.048035E+05,3.875829E+00,2.148499E+01,6.212186E+04,3.200502E+04,2.100725E+00,2.255969E+00,1.573309E+04,3.030734E+03,5.320048E-01,2.136385E-01,1.048052E+04,2.069729E+03,3.543918E-01,1.458970E-01,1.549358E+04,2.752318E+03,5.239059E-01,1.940124E-01,1.046218E+04,2.606186E+03,3.537717E-01,1.837133E-01,1.773896E+05,3.099994E+04,5.998316E+00,2.185209E+00,1.163994E+05,2.104125E+04,3.935964E+00,1.483217E+00,1.760566E+05,2.857688E+04,5.953244E+00,2.014401E+00,1.182472E+05,2.804915E+04,3.998446E+00,1.977222E+00,2.462051E+04,3.205456E+03,8.325260E-01,2.259551E-01,1.602030E+04,2.172897E+03,5.417147E-01,1.531696E-01,2.453390E+04,2.985961E+03,8.295973E-01,2.104824E-01,1.627398E+04,2.848849E+03,5.502926E-01,2.008192E-01
23:12:00,1.057365E+04,1.310657E+04,3.575605E-01,9.238526E-01,1.014644E+04,2.878237E+04,3.431139E-01,2.028811E+00,1.146209E+05,3.056416E+05,3.876040E+00,2.154406E+01,6.213292E+04,3.207450E+04,2.101098E+00,2.260866E+00,1.573316E+04,3.037685E+03,5.320073E-01,2.141286E-01,1.048057E+04,2.074163E+03,3.543934E-01,1.462096E-01,1.549365E+04,2.759325E+03,5.239084E-01,1.945064E-01,1.046223E+04,2.610172E+03,3.537733E-01,1.839943E-01,1.773904E+05,3.108391E+04,5.998345E+00,2.191129E+00,1.163999E+05,2.109588E+04,3.935983E+00,1.487068E+00,1.760575E+05,2.866171E+04,5.953272E+00,2.020382E+00,1.182477E+05,2.808918E+04,3.998464E+00,1.980045E+00,2.462187E+04,3.211943E+03,8.325717E-01,2.264124E-01,1.602118E+04,2.177118E+03,5.417443E-01,1.534671E-01,2.453526E+04,2.992641E+03,8.296432E-01,2.109533E-01,1.627485E+04,2.851458E+03,5.503222E-01,2.010032E-01
23:13:00,1.057370E+04,1.314386E+04,3.575623E-01,9.264810E-01,1.014696E+04,2.884535E+04,3.431316E-01,2.033250E+00,1.146271E+05,3.064702E+05,3.876252E+00,2.160246E+01,6.214393E+04,3.214299E+04,2.101471E+00,2.265694E+00,1.573324E+04,3.044447E+03,5.320098E-01,2.146054E-01,1.048062E+04,2.078470E+03,3.543950E-01,1.465132E-01,1.549373E+04,2.766155E+03,5.239110E-01,1.949879E-01,1.046228E+04,2.614015E+03,3.537749E-01,1.842653E-01,1.773913E+05,3.116606E+04,5.998374E+00,2.196920E+00,1.164005E+05,2.114927E+04,3.936001E+00,1.490832E+00,1.760583E+05,2.874483E+04,5.953301E+00,2.026242E+00,1.182482E+05,2.812786E+04,3.998483E+00,1.982772E+00,2.462321E+04,3.218244E+03,8.326173E-01,2.268566E-01,1.602205E+04,2.181213E+03,5.417738E-01,1.537558E-01,2.453661E+04,2.999144E+03,8.296890E-01,2.114117E-01,1.627572E+04,2.853932E+03,5.503516E-01,2.011776E-01
23:14:00,1.057375E+04,1.318073E+04,3.575640E-01,9.290796E-01,1.014749E+04,2.890747E+04,3.431493E-01,2.037629E+00,1.146334E+05,3.072903E+05,3.876464E+00,2.166027E+01,6.215491E+04,3.221060E+04,2.101842E+00,2.270459E+00,1.573331E+04,3.051036E+03,5.320123E-01,2.150699E-01,1.048066E+04,2.082659E+03,3.543967E-01,1.468086E-01,1.549380E+04,2.772822E+03,5.239135E-01,1.954579E-01,1.046233E+04,2.617729E+03,3.537765E-01,1.845271E-01,1.773921E+05,3.124654E+04,5.998403E+00,2.202594E+00,1.164010E+05,2.120153E+04,3.936020E+00,1.494516E+00,1.760592E+05,2.882638E+04,5.953330E+00,2.031991E+00,1.182488E+05,2.816530E+04,3.998501E+00,1.985411E+00,2.462456E+04,3.224374E+03,8.326628E-01,2.272888E-01,1.602292E+04,2.185192E+03,5.418032E-01,1.540364E-01,2.453796E+04,3.005483E+03,8.297346E-01,2.118586E-01,1.627659E+04,2.856282E+03,5.503810E-01,2.013433E-01
23:15:00,1.057380E+04,1.321720E+04,3.575657E-01,9.316501E-01,1.014801E+04,2.896877E+04,3.431670E-01,2.041950E+00,1.146396E+05,3.081023E+05,3.876676E+00,2.171750E+01,6.216586E+04,3.227736E+04,2.102212E+00,2.275164E+00,1.573339E+04,3.057458E+03,5.320148E-01,2.155226E-01,1.048071E+04,2.086735E+03,3.543983E-01,1.470959E-01,1.549388E+04,2.779332E+03,5.239160E-01,1.959168E-01,1.046237E+04,2.621317E+03,3.537781E-01,1.847801E-01,1.773930E+05,3.132542E+04,5.998432E+00,2.208154E+00,1.164016E+05,2.125269E+04,3.936039E+00,1.498123E+00,1.760600E+05,2.890640E+04,5.953359E+00,2.037632E+00,1.182493E+05,2.820155E+04,3.998520E+00,1.987967E+00,2.462590E+04,3.230339E+03,8.327080E-01,2.277093E-01,1.602378E+04,2.189059E+03,5.418325E-01,1.543090E-01,2.453931E+04,3.011664E+03,8.297800E-01,2.122944E-01,1.627746E+04,2.858514E+03,5.504103E-01,2.015006E-01
23:16:00,1.057386E+04,1.325327E+04,3.575675E-01,9.341929E-01,1.014853E+04,2.902927E+04,3.431847E-01,2.046214E+00,1.146459E+05,3.089063E+05,3.876887E+00,2.177417E+01,6.217676E+04,3.234327E+04,2.102581E+00,2.279810E+00,1.573346E+04,3.063716E+03,5.320173E-01,2.159638E-01,1.048076E+04,2.090700E+03,3.543999E-01,1.473754E-01,1.549395E+04,2.785687E+03,5.239185E-01,1.963648E-01,1.046242E+04,2.624782E+03,3.537797E-01,1.850244E-01,1.773938E+05,3.140270E+04,5.998461E+00,2.213603E+00,1.164021E+05,2.130277E+04,3.936057E+00,1.501654E+00,1.760609E+05,2.898493E+04,5.953387E+00,2.043168E+00,1.182499E+05,2.823662E+04,3.998538E+00,1.990440E+00,2.462723E+04,3.236142E+03,8.327531E-01,2.281185E-01,1.602465E+04,2.192816E+03,5.418617E-01,1.545739E-01,2.454064E+04,3.017689E+03,8.298253E-01,2.127191E-01,1.627832E+04,2.860628E+03,5.504394E-01,2.016497E-01
23:17:00,1.057391E+04,1.328894E+04,3.575692E-01,9.367074E-01,1.014906E+04,2.908896E+04,3.432024E-01,2.050422E+00,1.146521E+05,3.097023E+05,3.877099E+00,2.183028E+01,6.218763E+04,3.240834E+04,2.102949E+00,2.284397E+00,1.573353E+04,3.069799E+03,5.320199E-01,2.163926E-01,1.048081E+04,2.094546E+03,3.544015E-01,1.476466E-01,1.549402E+04,2.791877E+03,5.239210E-01,1.968013E-01,1.046247E+04,2.628115E+03,3.537813E-01,1.852593E-01,1.773947E+05,3.147830E+04,5.998489E+00,2.218933E+00,1.164027E+05,2.135170E+04,3.936076E+00,1.505103E+00,1.760617E+05,2.906186E+04,5.953416E+00,2.048591E+00,1.182504E+05,2.827044E+04,3.998557E+00,1.992824E+00,2.462856E+04,3.241773E+03,8.327980E-01,2.285154E-01,1.602551E+04,2.196456E+03,5.418908E-01,1.548305E-01,2.454198E+04,3.023548E+03,8.298704E-01,2.131322E-01,1.627918E+04,2.862617E+03,5.504685E-01,2.017899E-01
23:18:00,1.057396E+04,1.332423E+04,3.575710E-01,9.391948E-01,1.014958E+04,2.914787E+04,3.432201E-01,2.054573E+00,1.146584E+05,3.104903E+05,3.877310E+00,2.188583E+01,6.219847E+04,3.247259E+04,2.103315E+00,2.288926E+00,1.573361E+04,3.075719E+03,5.320224E-01,2.168100E-01,1.048086E+04,2.098281E+03,3.544031E-01,1.479099E-01,1.549410E+04,2.797914E+03,5.239235E-01,1.972269E-01,1.046252E+04,2.631325E+03,3.537830E-01,1.854857E-01,1.773955E+05,3.155232E+04,5.998518E+00,2.224151E+00,1.164032E+05,2.139956E+04,3.936094E+00,1.508477E+00,1.760626E+05,2.913729E+04,5.953445E+00,2.053909E+00,1.182510E+05,2.830309E+04,3.998575E+00,1.995125E+00,2.462988E+04,3.247242E+03,8.328428E-01,2.289010E-01,1.602636E+04,2.199986E+03,5.419198E-01,1.550793E-01,2.454331E+04,3.029253E+03,8.299153E-01,2.135344E-01,1.628003E+04,2.864489E+03,5.504974E-01,2.019219E-01
23:19:00,1.057401E+04,1.335914E+04,3.575727E-01,9.416556E-01,1.015010E+04,2.920599E+04,3.432378E-01,2.058670E+00,1.146646E+05,3.112705E+05,3.877521E+00,2.194082E+01,6.220926E+04,3.253600E+04,2.103680E+00,2.293395E+00,1.573368E+04,3.081483E+03,5.320249E-01,2.172163E-01,1.048090E+04,2.101911E+03,3.544047E-01,1.481659E-01,1.549417E+04,2.803804E+03,5.239260E-01,1.976421E-01,1.046256E+04,2.634420E+03,3.537846E-01,1.857038E-01,1.773964E+05,3.162483E+04,5.998547E+00,2.229262E+00,1.164038E+05,2.144638E+04,3.936113E+00,1.511778E+00,1.760634E+05,2.921128E+04,5.953473E+00,2.059126E+00,1.182515E+05,2.833462E+04,3.998594E+00,1.997349E+00,2.463120E+04,3.252556E+03,8.328873E-01,2.292757E-01,1.602722E+04,2.203410E+03,5.419486E-01,1.553208E-01,2.454463E+04,3.034808E+03,8.299601E-01,2.139260E-01,1.628089E+04,2.866249E+03,5.505262E-01,2.020461E-01
23:20:00,1.057406E+04,1.339371E+04,3.575745E-01,9.440922E-01,1.015062E+04,2.926338E+04,3.432554E-01,2.062715E+00,1.146709E+05,3.120434E+05,3.877732E+00,2.199530E+01,6.222002E+04,3.259864E+04,2.104044E+00,2.297811E+00,1.573376E+04,3.087098E+03,5.320274E-01,2.176122E-01,1.048095E+04,2.105440E+03,3.544063E-01,1.484147E-01,1.549425E+04,2.809554E+03,5.239285E-01,1.980474E-01,1.046261E+04,2.637403E+03,3.537862E-01,1.859141E-01,1.773972E+05,3.169588E+04,5.998576E+00,2.234272E+00,1.164043E+05,2.149222E+04,3.936131E+00,1.515010E+00,1.760643E+05,2.928390E+04,5.953502E+00,2.064245E+00,1.182521E+05,2.836509E+04,3.998612E+00,1.999497E+00,2.463251E+04,3.257722E+03,8.329318E-01,2.296398E-01,1.602807E+04,2.206734E+03,5.419774E-01,1.555551E-01,2.454595E+04,3.040220E+03,8.300047E-01,2.143076E-01,1.628174E+04,2.867904E+03,5.505549E-01,2.021627E-01
23:21:00,1.057411E+04,1.342794E+04,3.575762E-01,9.465053E-01,1.015115E+04,2.932006E+04,3.432731E-01,2.066711E+00,1.146771E+05,3.128091E+05,3.877944E+00,2.204927E+01,6.223075E+04,3.266053E+04,2.104407E+00,2.302173E+00,1.573383E+04,3.092569E+03,5.320299E-01,2.179979E-01,1.048100E+04,2.108872E+03,3.544079E-01,1.486566E-01,1.549432E+04,2.815166E+03,5.239310E-01,1.984431E-01,1.046266E+04,2.640279E+03,3.537878E-01,1.861169E-01,1.773981E+05,3.176553E+04,5.998605E+00,2.239182E+00,1.164048E+05,2.153710E+04,3.936150E+00,1.518174E+00,1.760651E+05,2.935519E+04,5.953531E+00,2.069271E+00,1.182526E+05,2.839453E+04,3.998631E+00,2.001573E+00,2.463382E+04,3.262743E+03,8.329760E-01,2.299938E-01,1.602892E+04,2.209960E+03,5.420060E-01,1.557825E-01,2.454726E+04,3.045493E+03,8.300491E-01,2.146793E-01,1.628258E+04,2.869456E+03,5.505835E-01,2.022722E-01
23:22:00,1.057417E+04,1.346183E+04,3.575780E-01,9.488942E-01,1.015167E+04,2.937605E+04,3.432907E-01,2.070658E+00,1.146834E+05,3.135677E+05,3.878155E+00,2.210274E+01,6.224144E+04,3.272167E+04,2.104768E+00,2.306482E+00,1.573390E+04,3.097887E+03,5.320324E-01,2.183728E-01,1.048105E+04,2.112199E+03,3.544095E-01,1.488912E-01,1.549440E+04,2.820634E+03,5.239336E-01,1.988286E-01,1.046271E+04,2.643039E+03,3.537894E-01,1.863115E-01,1.773989E+05,3.183368E+04,5.998633E+00,2.243986E+00,1.164054E+05,2.158097E+04,3.936168E+00,1.521266E+00,1.760660E+05,2.942505E+04,5.953559E+00,2.074196E+00,1.182532E+05,2.842288E+04,3.998649E+00,2.003571E+00,2.463512E+04,3.267612E+03,8.330201E-01,2.303371E-01,1.602976E+04,2.213081E+03,5.420345E-01,1.560026E-01,2.454857E+04,3.050619E+03,8.300934E-01,2.150407E-01,1.628342E+04,2.870899E+03,5.506120E-01,2.023739E-01
23:23:00,1.057422E+04,1.349539E+04,3.575798E-01,9.512594E-01,1.015219E+04,2.943136E+04,3.433084E-01,2.074556E+00,1.146896E+05,3.143193E+05,3.878365E+00,2.215572E+01,6.225209E+04,3.278206E+04,2.105128E+00,2.310739E+00,1.573398E+04,3.103061E+03,5.320349E-01,2.187375E-01,1.048109E+04,2.115430E+03,3.544111E-01,1.491189E-01,1.549447E+04,2.825966E+03,5.239361E-01,1.992045E-01,1.046275E+04,2.645693E+03,3.537910E-01,1.864986E-01,1.773998E+05,3.190043E+04,5.998662E+00,2.248692E+00,1.164059E+05,2.162387E+04,3.936187E+00,1.524291E+00,1.760668E+05,2.949357E+04,5.953588E+00,2.079026E+00,1.182537E+05,2.845020E+04,3.998668E+00,2.005497E+00,2.463642E+04,3.272336E+03,8.330640E-01,2.306701E-01,1.603060E+04,2.216105E+03,5.420630E-01,1.562158E-01,2.454988E+04,3.055606E+03,8.301375E-01,2.153923E-01,1.628426E+04,2.872239E+03,5.506404E-01,2.024684E-01
23:24:00,1.057427E+04,1.352862E+04,3.575815E-01,9.536014E-01,1.015271E+04,2.948598E+04,3.433260E-01,2.078406E+00,1.146958E+05,3.150639E+05,3.878576E+00,2.220820E+01,6.226270E+04,3.284172E+04,2.105487E+00,2.314944E+00,1.573405E+04,3.108098E+03,5.320374E-01,2.190927E-01,1.048114E+04,2.118568E+03,3.544127E-01,1.493401E-01,1.549454E+04,2.831168E+03,5.239386E-01,1.995712E-01,1.046280E+04,2.648246E+03,3.537926E-01,1.866786E-01,1.774006E+05,3.196583E+04,5.998691E+00,2.253302E+00,1.164065E+05,2.166586E+04,3.936205E+00,1.527251E+00,1.760677E+05,2.956082E+04,5.953617E+00,2.083767E+00,1.182543E+05,2.847655E+04,3.998686E+00,2.007355E+00,2.463772E+04,3.276923E+03,8.331077E-01,2.309935E-01,1.603144E+04,2.219036E+03,5.420913E-01,1.564224E-01,2.455117E+04,3.060460E+03,8.301814E-01,2.157345E-01,1.628510E+04,2.873482E+03,5.506687E-01,2.025560E-01
23:25:00,1.057432E+04,1.356151E+04,3.575833E-01,9.559202E-01,1.015323E+04,2.953993E+04,3.433437E-01,2.082208E+00,1.147021E+05,3.158015E+05,3.878787E+00,2.226020E+01,6.227328E+04,3.290065E+04,2.105845E+00,2.319098E+00,1.573413E+04,3.113001E+03,5.320399E-01,2.194383E-01,1.048119E+04,2.121614E+03,3.544143E-01,1.495549E-01,1.549462E+04,2.836242E+03,5.239411E-01,1.999289E-01,1.046285E+04,2.650698E+03,3.537942E-01,1.868515E-01,1.774015E+05,3.202991E+04,5.998719E+00,2.257820E+00,1.164070E+05,2.170695E+04,3.936224E+00,1.530148E+00,1.760685E+05,2.962680E+04,5.953645E+00,2.088418E+00,1.182548E+05,2.850193E+04,3.998705E+00,2.009144E+00,2.463901E+04,3.281374E+03,8.331513E-01,2.313073E-01,1.603227E+04,2.221874E+03,5.421195E-01,1.566225E-01,2.455247E+04,3.065183E+03,8.302251E-01,2.160675E-01,1.628593E+04,2.874628E+03,5.506968E-01,2.026368E-01
23:26:00,1.057438E+04,1.359411E+04,3.575851E-01,9.582178E-01,1.015376E+04,2.959325E+04,3.433613E-01,2.085967E+00,1.147083E+05,3.165327E+05,3.878998E+00,2.231173E+01,6.228383E+04,3.295889E+04,2.106202E+00,2.323203E+00,1.573420E+04,3.117775E+03,5.320424E-01,2.197749E-01,1.048123E+04,2.124574E+03,3.544159E-01,1.497635E-01,1.549469E+04,2.841195E+03,5.239436E-01,2.002780E-01,1.046290E+04,2.653056E+03,3.537958E-01,1.870177E-01,1.774023E+05,3.209271E+04,5.998748E+00,2.262247E+00,1.164076E+05,2.174718E+04,3.936242E+00,1.532984E+00,1.760693E+05,2.969157E+04,5.953674E+00,2.092985E+00,1.182554E+05,2.852640E+04,3.998723E+00,2.010870E+00,2.464029E+04,3.285695E+03,8.331948E-01,2.316119E-01,1.603310E+04,2.224624E+03,5.421476E-01,1.568164E-01,2.455376E+04,3.069781E+03,8.302687E-01,2.163916E-01,1.628676E+04,2.875683E+03,5.507249E-01,2.027112E-01
23:27:00,1.057443E+04,1.362640E+04,3.575868E-01,9.604940E-01,1.015428E+04,2.964596E+04,3.433789E-01,2.089682E+00,1.147145E+05,3.172575E+05,3.879208E+00,2.236282E+01,6.229434E+04,3.301645E+04,2.106557E+00,2.327260E+00,1.573427E+04,3.122414E+03,5.320449E-01,2.201019E-01,1.048128E+04,2.127442E+03,3.544175E-01,1.499657E-01,1.549477E+04,2.846018E+03,5.239461E-01,2.006181E-01,1.046294E+04,2.655313E+03,3.537974E-01,1.871768E-01,1.774032E+05,3.215419E+04,5.998777E+00,2.266581E+00,1.164081E+05,2.178650E+04,3.936261E+00,1.535756E+00,1.760702E+05,2.975507E+04,5.953702E+00,2.097461E+00,1.182559E+05,2.854991E+04,3.998741E+00,2.012527E+00,2.464157E+04,3.289879E+03,8.332380E-01,2.319069E-01,1.603393E+04,2.227281E+03,5.421756E-01,1.570037E-01,2.455504E+04,3.074246E+03,8.303122E-01,2.167064E-01,1.628759E+04,2.876642E+03,5.507529E-01,2.027788E-01
23:28:00,1.057448E+04,1.365840E+04,3.575886E-01,9.627496E-01,1.015480E+04,2.969807E+04,3.433965E-01,2.093355E+00,1.147208E+05,3.179761E+05,3.879419E+00,2.241347E+01,6.230481E+04,3.307336E+04,2.106911E+00,2.331271E+00,1.573435E+04,3.126927E+03,5.320474E-01,2.204201E-01,1.048133E+04,2.130225E+03,3.544191E-01,1.501619E-01,1.549484E+04,2.850722E+03,5.239486E-01,2.009497E-01,1.046299E+04,2.657476E+03,3.537990E-01,1.873293E-01,1.774040E+05,3.221441E+04,5.998805E+00,2.270827E+00,1.164087E+05,2.182497E+04,3.936279E+00,1.538468E+00,1.760710E+05,2.981737E+04,5.953731E+00,2.101854E+00,1.182564E+05,2.857252E+04,3.998760E+00,2.014121E+00,2.464284E+04,3.293936E+03,8.332811E-01,2.321929E-01,1.603476E+04,2.229852E+03,5.422035E-01,1.571849E-01,2.455632E+04,3.078588E+03,8.303554E-01,2.170125E-01,1.628841E+04,2.877511E+03,5.507807E-01,2.028401E-01
23:29:00,1.057453E+04,1.369011E+04,3.575904E-01,9.649847E-01,1.015532E+04,2.974959E+04,3.434141E-01,2.096987E+00,1.147270E+05,3.186884E+05,3.879629E+00,2.246369E+01,6.231525E+04,3.312960E+04,2.107264E+00,2.335236E+00,1.573442E+04,3.131320E+03,5.320498E-01,2.207298E-01,1.048138E+04,2.132926E+03,3.544207E-01,1.503524E-01,1.549491E+04,2.855312E+03,5.239511E-01,2.012733E-01,1.046304E+04,2.659551E+03,3.538006E-01,1.874756E-01,1.774049E+05,3.227344E+04,5.998834E+00,2.274988E+00,1.164092E+05,2.186263E+04,3.936297E+00,1.541123E+00,1.760719E+05,2.987854E+04,5.953759E+00,2.106166E+00,1.182570E+05,2.859427E+04,3.998778E+00,2.015654E+00,2.464411E+04,3.297870E+03,8.333241E-01,2.324703E-01,1.603558E+04,2.232339E+03,5.422313E-01,1.573603E-01,2.455760E+04,3.082811E+03,8.303985E-01,2.173102E-01,1.628923E+04,2.878295E+03,5.508085E-01,2.028954E-01
23:30:00,1.057458E+04,1.372153E+04,3.575921E-01,9.671996E-01,1.015584E+04,2.980052E+04,3.434317E-01,2.100576E+00,1.147332E+05,3.193946E+05,3.879839E+00,2.251346E+01,6.232565E+04,3.318519E+04,2.107616E+00,2.339154E+00,1.573450E+04,3.135594E+03,5.320523E-01,2.210311E-01,1.048142E+04,2.135548E+03,3.544223E-01,1.505372E-01,1.549499E+04,2.859789E+03,5.239536E-01,2.015889E-01,1.046308E+04,2.661539E+03,3.538022E-01,1.876158E-01,1.774057E+05,3.233129E+04,5.998862E+00,2.279067E+00,1.164098E+05,2.189948E+04,3.936316E+00,1.543721E+00,1.760727E+05,2.993858E+04,5.953788E+00,2.110398E+00,1.182575E+05,2.861519E+04,3.998797E+00,2.017129E+00,2.464538E+04,3.301683E+03,8.333668E-01,2.327391E-01,1.603640E+04,2.234745E+03,5.422590E-01,1.575299E-01,2.455887E+04,3.086917E+03,8.304415E-01,2.175997E-01,1.629005E+04,2.878994E+03,5.508361E-01,2.029447E-01
23:31:00,1.057464E+04,1.375266E+04,3.575939E-01,9.693941E-01,1.015636E+04,2.985086E+04,3.434493E-01,2.104125E+00,1.147394E+05,3.200947E+05,3.880049E+00,2.256281E+01,6.233602E+04,3.324013E+04,2.107966E+00,2.343027E+00,1.573457E+04,3.139752E+03,5.320548E-01,2.213242E-01,1.048147E+04,2.138090E+03,3.544239E-01,1.507165E-01,1.549506E+04,2.864154E+03,5.239561E-01,2.018967E-01,1.046313E+04,2.663441E+03,3.538038E-01,1.877499E-01,1.774066E+05,3.238798E+04,5.998891E+00,2.283063E+00,1.164103E+05,2.193555E+04,3.936334E+00,1.546264E+00,1.760736E+05,2.999750E+04,5.953816E+00,2.114552E+00,1.182581E+05,2.863527E+04,3.998815E+00,2.018545E+00,2.464664E+04,3.305377E+03,8.334094E-01,2.329995E-01,1.603721E+04,2.237069E+03,5.422865E-01,1.576937E-01,2.456013E+04,3.090908E+03,8.304843E-01,2.178810E-01,1.629087E+04,2.879611E+03,5.508637E-01,2.029881E-01
23:32:00,1.057469E+04,1.378352E+04,3.575957E-01,9.715691E-01,1.015688E+04,2.990067E+04,3.434669E-01,2.107635E+00,1.147456E+05,3.207890E+05,3.880259E+00,2.261174E+01,6.234635E+04,3.329446E+04,2.108316E+00,2.346856E+00,1.573464E+04,3.143789E+03,5.320573E-01,2.216088E-01,1.048152E+04,2.140551E+03,3.544255E-01,1.508900E-01,1.549513E+04,2.868404E+03,5.239586E-01,2.021963E-01,1.046318E+04,2.665254E+03,3.538054E-01,1.878777E-01,1.774074E+05,3.244346E+04,5.998920E+00,2.286974E+00,1.164108E+05,2.197079E+04,3.936353E+00,1.548748E+00,1.760744E+05,3.005528E+04,5.953845E+00,2.118625E+00,1.182586E+05,2.865449E+04,3.998833E+00,2.019900E+00,2.464790E+04,3.308947E+03,8.334519E-01,2.332512E-01,1.603802E+04,2.239310E+03,5.423140E-01,1.578517E-01,2.456139E+04,3.094779E+03,8.305269E-01,2.181539E-01,1.629168E+04,2.880141E+03,5.508911E-01,2.030255E-01
23:33:00,1.057474E+04,1.381412E+04,3.575975E-01,9.737258E-01,1.015740E+04,2.994994E+04,3.434845E-01,2.111109E+00,1.147518E+05,3.214776E+05,3.880469E+00,2.266028E+01,6.235665E+04,3.334819E+04,2.108664E+00,2.350643E+00,1.573472E+04,3.147715E+03,5.320598E-01,2.218856E-01,1.048157E+04,2.142937E+03,3.544271E-01,1.510582E-01,1.549521E+04,2.872549E+03,5.239610E-01,2.024885E-01,1.046323E+04,2.666985E+03,3.538070E-01,1.879997E-01,1.774083E+05,3.249783E+04,5.998948E+00,2.290807E+00,1.164114E+05,2.200528E+04,3.936371E+00,1.551180E+00,1.760752E+05,3.011198E+04,5.953873E+00,2.122623E+00,1.182592E+05,2.867292E+04,3.998852E+00,2.021199E+00,2.464915E+04,3.312404E+03,8.334942E-01,2.334949E-01,1.603883E+04,2.241473E+03,5.423414E-01,1.580042E-01,2.456265E+04,3.098539E+03,8.305693E-01,2.184190E-01,1.629249E+04,2.880592E+03,5.509184E-01,2.030573E-01
23:34:00,1.057480E+04,1.384446E+04,3.575993E-01,9.758645E-01,1.015792E+04,2.999870E+04,3.435020E-01,2.114545E+00,1.147580E+05,3.221607E+05,3.880679E+00,2.270844E+01,6.236691E+04,3.340133E+04,2.109011E+00,2.354389E+00,1.573479E+04,3.151536E+03,5.320623E-01,2.221550E-01,1.048161E+04,2.145252E+03,3.544287E-01,1.512214E-01,1.549528E+04,2.876592E+03,5.239635E-01,2.027735E-01,1.046327E+04,2.668639E+03,3.538086E-01,1.881163E-01,1.774091E+05,3.255114E+04,5.998977E+00,2.294565E+00,1.164119E+05,2.203905E+04,3.936389E+00,1.553560E+00,1.760761E+05,3.016767E+04,5.953902E+00,2.126548E+00,1.182597E+05,2.869061E+04,3.998870E+00,2.022446E+00,2.465039E+04,3.315750E+03,8.335363E-01,2.337308E-01,1.603964E+04,2.243562E+03,5.423687E-01,1.581515E-01,2.456390E+04,3.102193E+03,8.306116E-01,2.186766E-01,1.629329E+04,2.880968E+03,5.509457E-01,2.030839E-01
23:35:00,1.057485E+04,1.387454E+04,3.576010E-01,9.779850E-01,1.015844E+04,3.004694E+04,3.435196E-01,2.117946E+00,1.147642E+05,3.228383E+05,3.880889E+00,2.275620E+01,6.237714E+04,3.345388E+04,2.109357E+00,2.358093E+00,1.573486E+04,3.155252E+03,5.320648E-01,2.224170E-01,1.048166E+04,2.147497E+03,3.544303E-01,1.513796E-01,1.549536E+04,2.880536E+03,5.239660E-01,2.030516E-01,1.046332E+04,2.670217E+03,3.538102E-01,1.882276E-01,1.774099E+05,3.260339E+04,5.999005E+00,2.298249E+00,1.164125E+05,2.207210E+04,3.936408E+00,1.555890E+00,1.760769E+05,3.022234E+04,5.953930E+00,2.130403E+00,1.182602E+05,2.870755E+04,3.998888E+00,2.023640E+00,2.465163E+04,3.318989E+03,8.335783E-01,2.339592E-01,1.604044E+04,2.245578E+03,5.423958E-01,1.582936E-01,2.456515E+04,3.105743E+03,8.306538E-01,2.189269E-01,1.629409E+04,2.881270E+03,5.509728E-01,2.031052E-01
23:36:00,1.057490E+04,1.390437E+04,3.576028E-01,9.800876E-01,1.015896E+04,3.009468E+04,3.435372E-01,2.121311E+00,1.147704E+05,3.235105E+05,3.881098E+00,2.280357E+01,6.238733E+04,3.350584E+04,2.109702E+00,2.361755E+00,1.573494E+04,3.158866E+03,5.320673E-01,2.226717E-01,1.048171E+04,2.149671E+03,3.544319E-01,1.515329E-01,1.549543E+04,2.884382E+03,5.239685E-01,2.033227E-01,1.046337E+04,2.671720E+03,3.538118E-01,1.883335E-01,1.774108E+05,3.265460E+04,5.999034E+00,2.301859E+00,1.164130E+05,2.210444E+04,3.936426E+00,1.558170E+00,1.760778E+05,3.027602E+04,5.953958E+00,2.134187E+00,1.182608E+05,2.872377E+04,3.998907E+00,2.024784E+00,2.465287E+04,3.322122E+03,8.336202E-01,2.341800E-01,1.604124E+04,2.247522E+03,5.424229E-01,1.584306E-01,2.456639E+04,3.109188E+03,8.306958E-01,2.191698E-01,1.629489E+04,2.881499E+03,5.509998E-01,2.031213E-01
23:37:00,1.057495E+04,1.393394E+04,3.576046E-01,9.821715E-01,1.015947E+04,3.014191E+04,3.435547E-01,2.124639E+00,1.147766E+05,3.241771E+05,3.881308E+00,2.285056E+01,6.239749E+04,3.355723E+04,2.110045E+00,2.365377E+00,1.573501E+04,3.162370E+03,5.320697E-01,2.229188E-01,1.048175E+04,2.151772E+03,3.544335E-01,1.516810E-01,1.549550E+04,2.888123E+03,5.239710E-01,2.035864E-01,1.046342E+04,2.673142E+03,3.538134E-01,1.884337E-01,1.774116E+05,3.270471E+04,5.999062E+00,2.305392E+00,1.164136E+05,2.213604E+04,3.936444E+00,1.560398E+00,1.760786E+05,3.032864E+04,5.953987E+00,2.137897E+00,1.182613E+05,2.873920E+04,3.998925E+00,2.025872E+00,2.465410E+04,3.325141E+03,8.336618E-01,2.343928E-01,1.604204E+04,2.249389E+03,5.424499E-01,1.585623E-01,2.456762E+04,3.112524E+03,8.307376E-01,2.194050E-01,1.629569E+04,2.881649E+03,5.510268E-01,2.031319E-01
23:38:00,1.057501E+04,1.396326E+04,3.576064E-01,9.842384E-01,1.015999E+04,3.018866E+04,3.435722E-01,2.127935E+00,1.147828E+05,3.248386E+05,3.881517E+00,2.289719E+01,6.240762E+04,3.360806E+04,2.110388E+00,2.368961E+00,1.573508E+04,3.165775E+03,5.320722E-01,2.231588E-01,1.048180E+04,2.153806E+03,3.544351E-01,1.518244E-01,1.549558E+04,2.891768E+03,5.239735E-01,2.038434E-01,1.046346E+04,2.674491E+03,3.538150E-01,1.885289E-01,1.774125E+05,3.275381E+04,5.999090E+00,2.308853E+00,1.164141E+05,2.216695E+04,3.936463E+00,1.562577E+00,1.760794E+05,3.038029E+04,5.954015E+00,2.141538E+00,1.182619E+05,2.875393E+04,3.998943E+00,2.026910E+00,2.465533E+04,3.328057E+03,8.337033E-01,2.345984E-01,1.604284E+04,2.251186E+03,5.424767E-01,1.586889E-01,2.456886E+04,3.115760E+03,8.307793E-01,2.196331E-01,1.629648E+04,2.881729E+03,5.510536E-01,2.031375E-01
23:39:00,1.057506E+04,1.399235E+04,3.576082E-01,9.862891E-01,1.016051E+04,3.023496E+04,3.435897E-01,2.131199E+00,1.147890E+05,3.254951E+05,3.881726E+00,2.294346E+01,6.241771E+04,3.365836E+04,2.110729E+00,2.372506E+00,1.573516E+04,3.169087E+03,5.320747E-01,2.233923E-01,1.048185E+04,2.155777E+03,3.544367E-01,1.519634E-01,1.549565E+04,2.895324E+03,5.239760E-01,2.040941E-01,1.046351E+04,2.675773E+03,3.538166E-01,1.886192E-01,1.774133E+05,3.280196E+04,5.999119E+00,2.312247E+00,1.164146E+05,2.219721E+04,3.936481E+00,1.564710E+00,1.760803E+05,3.043103E+04,5.954043E+00,2.145114E+00,1.182624E+05,2.876799E+04,3.998961E+00,2.027901E+00,2.465655E+04,3.330874E+03,8.337447E-01,2.347970E-01,1.604363E+04,2.252916E+03,5.425035E-01,1.588109E-01,2.457009E+04,3.118900E+03,8.308208E-01,2.198544E-01,1.629727E+04,2.881743E+03,5.510803E-01,2.031385E-01
23:40:00,1.057511E+04,1.402122E+04,3.576100E-01,9.883236E-01,1.016103E+04,3.028081E+04,3.436073E-01,2.134430E+00,1.147952E+05,3.261467E+05,3.881936E+00,2.298939E+01,6.242777E+04,3.370814E+04,2.111069E+00,2.376014E+00,1.573523E+04,3.172307E+03,5.320772E-01,2.236193E-01,1.048190E+04,2.157686E+03,3.544383E-01,1.520980E-01,1.549572E+04,2.898792E+03,5.239785E-01,2.043386E-01,1.046356E+04,2.676987E+03,3.538182E-01,1.887049E-01,1.774141E+05,3.284917E+04,5.999147E+00,2.315575E+00,1.164152E+05,2.222683E+04,3.936499E+00,1.566798E+00,1.760811E+05,3.048086E+04,5.954072E+00,2.148627E+00,1.182629E+05,2.878141E+04,3.998980E+00,2.028847E+00,2.465777E+04,3.333595E+03,8.337859E-01,2.349889E-01,1.604442E+04,2.254581E+03,5.425301E-01,1.589283E-01,2.457131E+04,3.121945E+03,8.308622E-01,2.200692E-01,1.629806E+04,2.881691E+03,5.511069E-01,2.031349E-01
23:41:00,1.057517E+04,1.404985E+04,3.576118E-01,9.903419E-01,1.016155E+04,3.032621E+04,3.436248E-01,2.137630E+00,1.148014E+05,3.267934E+05,3.882145E+00,2.303497E+01,6.243780E+04,3.375738E+04,2.111408E+00,2.379486E+00,1.573530E+04,3.175437E+03,5.320797E-01,2.238399E-01,1.048194E+04,2.159534E+03,3.544399E-01,1.522282E-01,1.549580E+04,2.902173E+03,5.239810E-01,2.045769E-01,1.046360E+04,2.678137E+03,3.538198E-01,1.887859E-01,1.774150E+05,3.289544E+04,5.999176E+00,2.318838E+00,1.164157E+05,2.225582E+04,3.936518E+00,1.568842E+00,1.760820E+05,3.052979E+04,5.954100E+00,2.152077E+00,1.182635E+05,2.879418E+04,3.998998E+00,2.029747E+00,2.465899E+04,3.336220E+03,8.338270E-01,2.351739E-01,1.604520E+04,2.256181E+03,5.425567E-01,1.590411E-01,2.457253E+04,3.124898E+03,8.309034E-01,2.202773E-01,1.629885E+04,2.881574E+03,5.511335E-01,2.031266E-01
23:42:00,1.057522E+04,1.407824E+04,3.576136E-01,9.923434E-01,1.016206E+04,3.037117E+04,3.436423E-01,2.140799E+00,1.148075E+05,3.274351E+05,3.882353E+00,2.308021E+01,6.244779E+04,3.380611E+04,2.111746E+00,2.382920E+00,1.573538E+04,3.178469E+03,5.320821E-01,2.240537E-01,1.048199E+04,2.161317E+03,3.544415E-01,1.523539E-01,1.549587E+04,2.905462E+03,5.239834E-01,2.048088E-01,1.046365E+04,2.679215E+03,3.538213E-01,1.888619E-01,1.774158E+05,3.294073E+04,5.999204E+00,2.322030E+00,1.164163E+05,2.228414E+04,3.936536E+00,1.570839E+00,1.760828E+05,3.057777E+04,5.954128E+00,2.155460E+00,1.182640E+05,2.880626E+04,3.999016E+00,2.030599E+00,2.466020E+04,3.338744E+03,8.338679E-01,2.353519E-01,1.604598E+04,2.257713E+03,5.425832E-01,1.591491E-01,2.457374E+04,3.127753E+03,8.309445E-01,2.204785E-01,1.629963E+04,2.881389E+03,5.511599E-01,2.031136E-01
23:43:00,1.057527E+04,1.410641E+04,3.576154E-01,9.943285E-01,1.016258E+04,3.041569E+04,3.436598E-01,2.143937E+00,1.148137E+05,3.280720E+05,3.882562E+00,2.312510E+01,6.245775E+04,3.385431E+04,2.112083E+00,2.386317E+00,1.573545E+04,3.181412E+03,5.320846E-01,2.242612E-01,1.048204E+04,2.163038E+03,3.544431E-01,1.524753E-01,1.549594E+04,2.908663E+03,5.239859E-01,2.050344E-01,1.046370E+04,2.680227E+03,3.538229E-01,1.889333E-01,1.774167E+05,3.298508E+04,5.999232E+00,2.325157E+00,1.164168E+05,2.231183E+04,3.936554E+00,1.572791E+00,1.760836E+05,3.062486E+04,5.954157E+00,2.158779E+00,1.182646E+05,2.881769E+04,3.999034E+00,2.031405E+00,2.466140E+04,3.341173E+03,8.339086E-01,2.355231E-01,1.604676E+04,2.259180E+03,5.426095E-01,1.592525E-01,2.457495E+04,3.130514E+03,8.309854E-01,2.206732E-01,1.630041E+04,2.881139E+03,5.511862E-01,2.030959E-01
23:44:00,1.057533E+04,1.413435E+04,3.576172E-01,9.962985E-01,1.016310E+04,3.045980E+04,3.436772E-01,2.147046E+00,1.148199E+05,3.287043E+05,3.882771E+00,2.316966E+01,6.246767E+04,3.390202E+04,2.112419E+00,2.389680E+00,1.573552E+04,3.184270E+03,5.320871E-01,2.244627E-01,1.048208E+04,2.164704E+03,3.544447E-01,1.525927E-01,1.549602E+04,2.911784E+03,5.239884E-01,2.052545E-01,1.046374E+04,2.681180E+03,3.538245E-01,1.890004E-01,1.774175E+05,3.302857E+04,5.999261E+00,2.328223E+00,1.164173E+05,2.233894E+04,3.936572E+00,1.574701E+00,1.760845E+05,3.067111E+04,5.954185E+00,2.162040E+00,1.182651E+05,2.882854E+04,3.999053E+00,2.032170E+00,2.466260E+04,3.343512E+03,8.339492E-01,2.356880E-01,1.604754E+04,2.260586E+03,5.426358E-01,1.593517E-01,2.457616E+04,3.133188E+03,8.310261E-01,2.208617E-01,1.630118E+04,2.880829E+03,5.512124E-01,2.030741E-01
23:45:00,1.057538E+04,1.416209E+04,3.576190E-01,9.982537E-01,1.016361E+04,3.050351E+04,3.436947E-01,2.150127E+00,1.148261E+05,3.293321E+05,3.882980E+00,2.321392E+01,6.247757E+04,3.394925E+04,2.112753E+00,2.393009E+00,1.573560E+04,3.187048E+03,5.320896E-01,2.246585E-01,1.048213E+04,2.166314E+03,3.544462E-01,1.527062E-01,1.549609E+04,2.914826E+03,5.239909E-01,2.054690E-01,1.046379E+04,2.682073E+03,3.538261E-01,1.890634E-01,1.774183E+05,3.307122E+04,5.999289E+00,2.331229E+00,1.164179E+05,2.236546E+04,3.936590E+00,1.576572E+00,1.760853E+05,3.071655E+04,5.954213E+00,2.165243E+00,1.182656E+05,2.883881E+04,3.999071E+00,2.032894E+00,2.466380E+04,3.345765E+03,8.339897E-01,2.358468E-01,1.604831E+04,2.261934E+03,5.426620E-01,1.594467E-01,2.457736E+04,3.135778E+03,8.310667E-01,2.210443E-01,1.630195E+04,2.880462E+03,5.512386E-01,2.030482E-01
