Time,BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s]
23:46:00,1.057543E+04,1.418962E+04,3.576208E-01,1.000194E+00,1.016413E+04,3.054683E+04,3.437122E-01,2.153181E+00,1.148322E+05,3.299554E+05,3.883188E+00,2.325786E+01,6.248743E+04,3.399600E+04,2.113087E+00,2.396305E+00,1.573567E+04,3.189746E+03,5.320920E-01,2.248487E-01,1.048218E+04,2.167871E+03,3.544478E-01,1.528160E-01,1.549616E+04,2.917792E+03,5.239934E-01,2.056781E-01,1.046384E+04,2.682909E+03,3.538277E-01,1.891224E-01,1.774192E+05,3.311303E+04,5.999317E+00,2.334177E+00,1.164184E+05,2.239143E+04,3.936609E+00,1.578402E+00,1.760861E+05,3.076119E+04,5.954241E+00,2.168390E+00,1.182662E+05,2.884851E+04,3.999089E+00,2.033578E+00,2.466499E+04,3.347931E+03,8.340300E-01,2.359996E-01,1.604909E+04,2.263224E+03,5.426880E-01,1.595377E-01,2.457855E+04,3.138284E+03,8.311072E-01,2.212210E-01,1.630272E+04,2.880038E+03,5.512646E-01,2.030183E-01
23:47:00,1.057549E+04,1.421693E+04,3.576226E-01,1.002119E+00,1.016465E+04,3.058976E+04,3.437296E-01,2.156207E+00,1.148384E+05,3.305744E+05,3.883396E+00,2.330148E+01,6.249725E+04,3.404228E+04,2.113419E+00,2.399567E+00,1.573574E+04,3.192359E+03,5.320945E-01,2.250329E-01,1.048223E+04,2.169370E+03,3.544494E-01,1.529217E-01,1.549624E+04,2.920676E+03,5.239958E-01,2.058813E-01,1.046389E+04,2.683683E+03,3.538293E-01,1.891769E-01,1.774200E+05,3.315395E+04,5.999346E+00,2.337062E+00,1.164190E+05,2.241679E+04,3.936627E+00,1.580190E+00,1.760870E+05,3.080497E+04,5.954270E+00,2.171476E+00,1.182667E+05,2.885760E+04,3.999107E+00,2.034219E+00,2.466618E+04,3.350007E+03,8.340701E-01,2.361459E-01,1.604985E+04,2.264453E+03,5.427140E-01,1.596243E-01,2.457975E+04,3.140701E+03,8.311475E-01,2.213914E-01,1.630349E+04,2.879552E+03,5.512905E-01,2.029841E-01
23:48:00,1.057554E+04,1.424403E+04,3.576244E-01,1.004029E+00,1.016516E+04,3.063230E+04,3.437471E-01,2.159205E+00,1.148445E+05,3.311890E+05,3.883605E+00,2.334480E+01,6.250705E+04,3.408809E+04,2.113750E+00,2.402796E+00,1.573582E+04,3.194892E+03,5.320970E-01,2.252115E-01,1.048227E+04,2.170816E+03,3.544510E-01,1.530236E-01,1.549631E+04,2.923483E+03,5.239983E-01,2.060792E-01,1.046393E+04,2.684400E+03,3.538309E-01,1.892274E-01,1.774208E+05,3.319404E+04,5.999374E+00,2.339888E+00,1.164195E+05,2.244159E+04,3.936645E+00,1.581938E+00,1.760878E+05,3.084794E+04,5.954298E+00,2.174505E+00,1.182673E+05,2.886613E+04,3.999125E+00,2.034820E+00,2.466736E+04,3.351997E+03,8.341101E-01,2.362862E-01,1.605062E+04,2.265624E+03,5.427399E-01,1.597068E-01,2.458093E+04,3.143035E+03,8.311876E-01,2.215559E-01,1.630426E+04,2.879010E+03,5.513164E-01,2.029459E-01
23:49:00,1.057559E+04,1.427092E+04,3.576262E-01,1.005925E+00,1.016568E+04,3.067446E+04,3.437645E-01,2.162177E+00,1.148507E+05,3.317992E+05,3.883813E+00,2.338781E+01,6.251681E+04,3.413343E+04,2.114080E+00,2.405992E+00,1.573589E+04,3.197349E+03,5.320994E-01,2.253847E-01,1.048232E+04,2.172210E+03,3.544526E-01,1.531219E-01,1.549638E+04,2.926216E+03,5.240008E-01,2.062719E-01,1.046398E+04,2.685061E+03,3.538325E-01,1.892741E-01,1.774217E+05,3.323333E+04,5.999402E+00,2.342658E+00,1.164200E+05,2.246584E+04,3.936663E+00,1.583648E+00,1.760886E+05,3.089014E+04,5.954326E+00,2.177480E+00,1.182678E+05,2.887411E+04,3.999143E+00,2.035382E+00,2.466854E+04,3.353905E+03,8.341500E-01,2.364207E-01,1.605138E+04,2.266739E+03,5.427657E-01,1.597854E-01,2.458212E+04,3.145288E+03,8.312276E-01,2.217148E-01,1.630502E+04,2.878413E+03,5.513421E-01,2.029038E-01
23:50:00,1.057565E+04,1.429761E+04,3.576280E-01,1.007806E+00,1.016619E+04,3.071626E+04,3.437819E-01,2.165123E+00,1.148568E+05,3.324052E+05,3.884021E+00,2.343053E+01,6.252654E+04,3.417833E+04,2.114409E+00,2.409156E+00,1.573596E+04,3.199733E+03,5.321019E-01,2.255528E-01,1.048237E+04,2.173555E+03,3.544542E-01,1.532167E-01,1.549646E+04,2.928878E+03,5.240033E-01,2.064596E-01,1.046403E+04,2.685671E+03,3.538340E-01,1.893170E-01,1.774225E+05,3.327186E+04,5.999430E+00,2.345373E+00,1.164206E+05,2.248958E+04,3.936681E+00,1.585321E+00,1.760895E+05,3.093160E+04,5.954354E+00,2.180403E+00,1.182683E+05,2.888158E+04,3.999162E+00,2.035909E+00,2.466971E+04,3.355734E+03,8.341897E-01,2.365496E-01,1.605214E+04,2.267800E+03,5.427914E-01,1.598602E-01,2.458330E+04,3.147464E+03,8.312675E-01,2.218682E-01,1.630578E+04,2.877764E+03,5.513678E-01,2.028581E-01
23:51:00,1.057570E+04,1.432411E+04,3.576299E-01,1.009674E+00,1.016671E+04,3.075771E+04,3.437993E-01,2.168045E+00,1.148630E+05,3.330073E+05,3.884229E+00,2.347297E+01,6.253624E+04,3.422279E+04,2.114737E+00,2.412290E+00,1.573603E+04,3.202046E+03,5.321044E-01,2.257159E-01,1.048241E+04,2.174853E+03,3.544558E-01,1.533082E-01,1.549653E+04,2.931473E+03,5.240057E-01,2.066425E-01,1.046407E+04,2.686230E+03,3.538356E-01,1.893564E-01,1.774234E+05,3.330963E+04,5.999458E+00,2.348036E+00,1.164211E+05,2.251281E+04,3.936700E+00,1.586958E+00,1.760903E+05,3.097234E+04,5.954382E+00,2.183275E+00,1.182689E+05,2.888855E+04,3.999180E+00,2.036400E+00,2.467088E+04,3.357485E+03,8.342293E-01,2.366731E-01,1.605290E+04,2.268810E+03,5.428170E-01,1.599314E-01,2.458447E+04,3.149564E+03,8.313072E-01,2.220162E-01,1.630653E+04,2.877065E+03,5.513933E-01,2.028088E-01
23:52:00,1.057575E+04,1.435040E+04,3.576317E-01,1.011527E+00,1.016722E+04,3.079882E+04,3.438168E-01,2.170943E+00,1.148691E+05,3.336053E+05,3.884436E+00,2.351512E+01,6.254590E+04,3.426682E+04,2.115064E+00,2.415394E+00,1.573611E+04,3.204284E+03,5.321068E-01,2.258736E-01,1.048246E+04,2.176100E+03,3.544573E-01,1.533961E-01,1.549660E+04,2.933995E+03,5.240082E-01,2.068203E-01,1.046412E+04,2.686734E+03,3.538372E-01,1.893920E-01,1.774242E+05,3.334660E+04,5.999487E+00,2.350643E+00,1.164216E+05,2.253549E+04,3.936718E+00,1.588558E+00,1.760911E+05,3.101230E+04,5.954410E+00,2.186092E+00,1.182694E+05,2.889497E+04,3.999198E+00,2.036853E+00,2.467205E+04,3.359155E+03,8.342687E-01,2.367908E-01,1.605365E+04,2.269764E+03,5.428425E-01,1.599987E-01,2.458564E+04,3.151584E+03,8.313468E-01,2.221587E-01,1.630728E+04,2.876311E+03,5.514188E-01,2.027557E-01
23:53:00,1.057581E+04,1.437650E+04,3.576335E-01,1.013366E+00,1.016774E+04,3.083959E+04,3.438342E-01,2.173816E+00,1.148753E+05,3.341994E+05,3.884644E+00,2.355700E+01,6.255554E+04,3.431043E+04,2.115390E+00,2.418467E+00,1.573618E+04,3.206451E+03,5.321093E-01,2.260264E-01,1.048251E+04,2.177299E+03,3.544589E-01,1.534807E-01,1.549668E+04,2.936448E+03,5.240107E-01,2.069932E-01,1.046417E+04,2.687188E+03,3.538388E-01,1.894240E-01,1.774250E+05,3.338283E+04,5.999515E+00,2.353196E+00,1.164222E+05,2.255767E+04,3.936736E+00,1.590121E+00,1.760920E+05,3.105153E+04,5.954438E+00,2.188858E+00,1.182699E+05,2.890089E+04,3.999216E+00,2.037270E+00,2.467321E+04,3.360747E+03,8.343080E-01,2.369031E-01,1.605440E+04,2.270665E+03,5.428679E-01,1.600622E-01,2.458681E+04,3.153529E+03,8.313862E-01,2.222958E-01,1.630803E+04,2.875508E+03,5.514442E-01,2.026990E-01
23:54:00,1.057586E+04,1.440239E+04,3.576353E-01,1.015192E+00,1.016825E+04,3.088002E+04,3.438515E-01,2.176666E+00,1.148814E+05,3.347895E+05,3.884852E+00,2.359859E+01,6.256514E+04,3.435361E+04,2.115714E+00,2.421511E+00,1.573625E+04,3.208551E+03,5.321118E-01,2.261744E-01,1.048255E+04,2.178454E+03,3.544605E-01,1.535620E-01,1.549675E+04,2.938836E+03,5.240131E-01,2.071616E-01,1.046421E+04,2.687594E+03,3.538404E-01,1.894526E-01,1.774258E+05,3.341833E+04,5.999543E+00,2.355699E+00,1.164227E+05,2.257936E+04,3.936754E+00,1.591650E+00,1.760928E+05,3.109007E+04,5.954466E+00,2.191575E+00,1.182705E+05,2.890633E+04,3.999234E+00,2.037654E+00,2.467437E+04,3.362266E+03,8.343471E-01,2.370101E-01,1.605515E+04,2.271517E+03,5.428932E-01,1.601223E-01,2.458797E+04,3.155402E+03,8.314255E-01,2.224278E-01,1.630878E+04,2.874655E+03,5.514694E-01,2.026389E-01
23:55:00,1.057592E+04,1.442809E+04,3.576371E-01,1.017003E+00,1.016877E+04,3.092012E+04,3.438689E-01,2.179492E+00,1.148876E+05,3.353757E+05,3.885059E+00,2.363991E+01,6.257471E+04,3.439636E+04,2.116038E+00,2.424525E+00,1.573632E+04,3.210585E+03,5.321142E-01,2.263178E-01,1.048260E+04,2.179563E+03,3.544621E-01,1.536402E-01,1.549682E+04,2.941160E+03,5.240156E-01,2.073254E-01,1.046426E+04,2.687952E+03,3.538419E-01,1.894778E-01,1.774267E+05,3.345312E+04,5.999571E+00,2.358152E+00,1.164233E+05,2.260057E+04,3.936772E+00,1.593146E+00,1.760936E+05,3.112792E+04,5.954494E+00,2.194243E+00,1.182710E+05,2.891130E+04,3.999252E+00,2.038004E+00,2.467552E+04,3.363710E+03,8.343861E-01,2.371119E-01,1.605590E+04,2.272319E+03,5.429184E-01,1.601788E-01,2.458912E+04,3.157202E+03,8.314646E-01,2.225547E-01,1.630953E+04,2.873756E+03,5.514946E-01,2.025755E-01
23:56:00,1.057597E+04,1.445359E+04,3.576390E-01,1.018800E+00,1.016928E+04,3.095990E+04,3.438863E-01,2.182296E+00,1.148937E+05,3.359582E+05,3.885266E+00,2.368097E+01,6.258425E+04,3.443872E+04,2.116361E+00,2.427510E+00,1.573640E+04,3.212555E+03,5.321167E-01,2.264567E-01,1.048265E+04,2.180630E+03,3.544637E-01,1.537154E-01,1.549689E+04,2.943422E+03,5.240181E-01,2.074849E-01,1.046431E+04,2.688265E+03,3.538435E-01,1.894999E-01,1.774275E+05,3.348722E+04,5.999599E+00,2.360556E+00,1.164238E+05,2.262132E+04,3.936790E+00,1.594608E+00,1.760944E+05,3.116511E+04,5.954523E+00,2.196864E+00,1.182715E+05,2.891582E+04,3.999270E+00,2.038322E+00,2.467667E+04,3.365084E+03,8.344249E-01,2.372088E-01,1.605664E+04,2.273074E+03,5.429435E-01,1.602320E-01,2.459028E+04,3.158934E+03,8.315036E-01,2.226767E-01,1.631027E+04,2.872810E+03,5.515197E-01,2.025088E-01
23:57:00,1.057602E+04,1.447888E+04,3.576408E-01,1.020583E+00,1.016979E+04,3.099937E+04,3.439037E-01,2.185079E+00,1.148998E+05,3.365370E+05,3.885474E+00,2.372177E+01,6.259375E+04,3.448068E+04,2.116682E+00,2.430468E+00,1.573647E+04,3.214458E+03,5.321191E-01,2.265908E-01,1.048269E+04,2.181652E+03,3.544652E-01,1.537875E-01,1.549697E+04,2.945619E+03,5.240205E-01,2.076398E-01,1.046435E+04,2.688530E+03,3.538451E-01,1.895186E-01,1.774283E+05,3.352061E+04,5.999627E+00,2.362909E+00,1.164243E+05,2.264158E+04,3.936808E+00,1.596036E+00,1.760953E+05,3.120159E+04,5.954551E+00,2.199436E+00,1.182721E+05,2.891985E+04,3.999288E+00,2.038607E+00,2.467782E+04,3.366384E+03,8.344636E-01,2.373004E-01,1.605738E+04,2.273778E+03,5.429686E-01,1.602817E-01,2.459143E+04,3.160592E+03,8.315425E-01,2.227937E-01,1.631101E+04,2.871817E+03,5.515447E-01,2.024388E-01
23:58:00,1.057608E+04,1.450398E+04,3.576426E-01,1.022352E+00,1.017031E+04,3.103855E+04,3.439210E-01,2.187840E+00,1.149059E+05,3.371122E+05,3.885681E+00,2.376231E+01,6.260323E+04,3.452225E+04,2.117003E+00,2.433398E+00,1.573654E+04,3.216298E+03,5.321216E-01,2.267206E-01,1.048274E+04,2.182632E+03,3.544668E-01,1.538566E-01,1.549704E+04,2.947756E+03,5.240230E-01,2.077904E-01,1.046440E+04,2.688751E+03,3.538467E-01,1.895341E-01,1.774292E+05,3.355332E+04,5.999655E+00,2.365215E+00,1.164249E+05,2.266138E+04,3.936826E+00,1.597432E+00,1.760961E+05,3.123743E+04,5.954579E+00,2.201962E+00,1.182726E+05,2.892344E+04,3.999306E+00,2.038860E+00,2.467896E+04,3.367614E+03,8.345022E-01,2.373872E-01,1.605812E+04,2.274436E+03,5.429935E-01,1.603280E-01,2.459257E+04,3.162183E+03,8.315812E-01,2.229058E-01,1.631174E+04,2.870779E+03,5.515696E-01,2.023656E-01
23:59:00,1.057613E+04,1.452889E+04,3.576444E-01,1.024108E+00,1.017082E+04,3.107743E+04,3.439384E-01,2.190580E+00,1.149121E+05,3.376838E+05,3.885888E+00,2.380260E+01,6.261268E+04,3.456343E+04,2.117322E+00,2.436300E+00,1.573662E+04,3.218079E+03,5.321240E-01,2.268461E-01,1.048279E+04,2.183571E+03,3.544684E-01,1.539228E-01,1.549711E+04,2.949835E+03,5.240254E-01,2.079369E-01,1.046445E+04,2.688929E+03,3.538482E-01,1.895467E-01,1.774300E+05,3.358538E+04,5.999683E+00,2.367475E+00,1.164254E+05,2.268074E+04,3.936844E+00,1.598797E+00,1.760969E+05,3.127262E+04,5.954606E+00,2.204444E+00,1.182731E+05,2.892661E+04,3.999324E+00,2.039083E+00,2.468009E+04,3.368778E+03,8.345406E-01,2.374692E-01,1.605885E+04,2.275048E+03,5.430183E-01,1.603712E-01,2.459371E+04,3.163707E+03,8.316197E-01,2.230133E-01,1.631248E+04,2.869698E+03,5.515944E-01,2.022894E-01
24:00:00,1.057619E+04,1.455362E+04,3.576463E-01,1.025852E+00,1.017133E+04,3.111601E+04,3.439557E-01,2.193300E+00,1.149182E+05,3.382519E+05,3.886095E+00,2.384264E+01,6.262209E+04,3.460422E+04,2.117640E+00,2.439176E+00,1.573669E+04,3.219801E+03,5.321265E-01,2.269675E-01,1.048283E+04,2.184472E+03,3.544700E-01,1.539863E-01,1.549719E+04,2.951856E+03,5.240279E-01,2.080794E-01,1.046449E+04,2.689066E+03,3.538498E-01,1.895564E-01,1.774308E+05,3.361679E+04,5.999711E+00,2.369690E+00,1.164259E+05,2.269967E+04,3.936862E+00,1.600131E+00,1.760978E+05,3.130720E+04,5.954634E+00,2.206881E+00,1.182737E+05,2.892935E+04,3.999342E+00,2.039276E+00,2.468122E+04,3.369874E+03,8.345789E-01,2.375465E-01,1.605959E+04,2.275616E+03,5.430431E-01,1.604112E-01,2.459485E+04,3.165167E+03,8.316582E-01,2.231162E-01,1.631321E+04,2.868574E+03,5.516191E-01,2.022102E-01
Peak,1.058107E+04,1.544651E+05,3.578115E-01,1.208259E+01,1.024732E+04,1.606827E+05,3.465252E-01,1.279066E+01,1.157972E+05,1.677700E+06,3.915820E+00,1.338750E+02,6.469780E+04,1.616264E+05,2.187833E+00,1.286973E+01,1.574738E+04,2.073705E+04,5.324881E-01,1.657212E+00,1.048969E+04,2.081202E+04,3.547018E-01,1.696010E+00,1.550787E+04,2.108495E+04,5.243891E-01,1.686598E+00,1.047135E+04,1.985387E+04,3.540817E-01,1.736905E+00,1.775503E+05,2.116168E+05,6.003753E+00,1.692987E+01,1.165027E+05,2.096272E+05,3.939458E+00,1.708689E+01,1.762164E+05,2.164740E+05,5.958645E+00,1.733988E+01,1.183503E+05,2.101566E+05,4.001933E+00,1.838544E+01,2.491751E+04,2.028953E+04,8.425688E-01,1.619508E+00,1.621190E+04,2.027562E+04,5.481934E-01,1.650911E+00,2.483195E+04,2.080650E+04,8.396755E-01,1.663140E+00,1.646520E+04,2.131034E+04,5.567588E-01,1.864323E+00

Peak Vol Flow (m3/s),,,3.042913E-01,1.027532E+01,,,2.946932E-01,1.087748E+01,,,3.330106E+00,1.138505E+02,,,1.860585E+00,1.094473E+01,,,4.528404E-01,1.409332E+00,,,3.016468E-01,1.442326E+00,,,4.459528E-01,1.434323E+00,,,3.011194E-01,1.477105E+00,,,5.105733E+00,1.439756E+01,,,3.350207E+00,1.453110E+01,,,5.067372E+00,1.474624E+01,,,3.403338E+00,1.563541E+01,,,7.165403E-01,1.377268E+00,,,4.661966E-01,1.403973E+00,,,7.140798E-01,1.414373E+00,,,4.734808E-01,1.585465E+00
